Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
LN5815900-1, 0, 1.04856, 0.0195933, 1.04822,1, 2, 0, 0, 0, 16, 1
LN5815900-1, 0, 1.04673, 0.0195933, 1.04643,2, 2, 0, 0, 0, 16, 1
LN5815900-1, 0, 1.04976, 0.0195933, 1.04964,3, 2, 0, 0, 0, 16, 1
LN5742828-1, 0.0195933, 1.04822, 0.0448456, 1.04778,1, 2, 0, 0, 0, 16, 1
LN5742828-1, 0.0195933, 1.04643, 0.0448456, 1.04605,2, 2, 0, 0, 0, 16, 1
LN5742828-1, 0.0195933, 1.04964, 0.0448456, 1.0495,3, 2, 0, 0, 0, 16, 1
TPX226195333C0, 0.0448456, 1.03996, 0.0600856, 1.03463,1, 2, 2, 0, 0, 16, 1
TPX226195333C0, 0.0448456, 1.04433, 0.0600856, 1.04556,2, 2, 2, 0, 0, 16, 1
LN5742828-2, 0.0448456, 1.04778, 0.114118, 1.04659,1, 2, 0, 0, 0, 16, 1
LN5742828-2, 0.0448456, 1.04605, 0.114118, 1.04501,2, 2, 0, 0, 0, 16, 1
LN5742828-2, 0.0448456, 1.0495, 0.114118, 1.0491,3, 2, 0, 0, 0, 16, 1
LN5473414-1, 0.114118, 1.04659, 0.221067, 1.04476,1, 2, 0, 0, 0, 16, 1
LN5473414-1, 0.114118, 1.04501, 0.221067, 1.0434,2, 2, 0, 0, 0, 16, 1
LN5473414-1, 0.114118, 1.0491, 0.221067, 1.0485,3, 2, 0, 0, 0, 16, 1
LN5714974-1, 0.221067, 1.04476, 0.343671, 1.04267,1, 2, 0, 0, 0, 16, 1
LN5714974-1, 0.221067, 1.0434, 0.343671, 1.04157,2, 2, 0, 0, 0, 16, 1
LN5714974-1, 0.221067, 1.0485, 0.343671, 1.04782,3, 2, 0, 0, 0, 16, 1
LN5896798-1, 0.343671, 1.04267, 0.387831, 1.04192,1, 2, 0, 0, 0, 16, 1
LN5896798-1, 0.343671, 1.04157, 0.387831, 1.04091,2, 2, 0, 0, 0, 16, 1
LN5896798-1, 0.343671, 1.04782, 0.387831, 1.04758,3, 2, 0, 0, 0, 16, 1
LN5775442-1, 0.387831, 1.04192, 0.493392, 1.04012,1, 2, 0, 0, 0, 16, 1
LN5775442-1, 0.387831, 1.04091, 0.493392, 1.03932,2, 2, 0, 0, 0, 16, 1
LN5775442-1, 0.387831, 1.04758, 0.493392, 1.04704,3, 2, 0, 0, 0, 16, 1
TPX223658A0, 0.493392, 1.03268, 0.508632, 1.03111,1, 2, 2, 0, 0, 16, 1
TPX223658A0, 0.493392, 1.0345, 0.508632, 1.03428,2, 2, 2, 0, 0, 16, 1
CAP_1C, 0.493392, 1.04012, 0.494392, 1.04003,1, 2, 0, 0, 0, 16, 1
CAP_1C, 0.493392, 1.03932, 0.494392, 1.03924,2, 2, 0, 0, 0, 16, 1
CAP_1C, 0.493392, 1.04704, 0.494392, 1.04697,3, 2, 0, 0, 0, 16, 1
LN5513564-2, 0.494392, 1.04003, 0.5395, 1.03927,1, 2, 0, 0, 0, 16, 1
LN5513564-2, 0.494392, 1.03924, 0.5395, 1.03857,2, 2, 0, 0, 0, 16, 1
LN5513564-2, 0.494392, 1.04697, 0.5395, 1.04674,3, 2, 0, 0, 0, 16, 1
LN5513564-1, 0.5395, 1.03927, 0.560781, 1.03886,1, 2, 0, 0, 0, 16, 1
LN5513564-1, 0.5395, 1.03857, 0.560781, 1.0382,2, 2, 0, 0, 0, 16, 1
LN5513564-1, 0.5395, 1.04674, 0.560781, 1.04659,3, 2, 0, 0, 0, 16, 1
XJ171_48332_SW, 0.560781, 1.03886, 0.561781, 1.03877,1, 2, 0, 0, 0, 16, 1
XJ171_48332_SW, 0.560781, 1.0382, 0.561781, 1.03812,2, 2, 0, 0, 0, 16, 1
XJ171_48332_SW, 0.560781, 1.04659, 0.561781, 1.04651,3, 2, 0, 0, 0, 16, 1
LN6321409-1, 0.561781, 1.03877, 0.617463, 1.0377,1, 2, 0, 0, 0, 16, 1
LN6321409-1, 0.561781, 1.03812, 0.617463, 1.03717,2, 2, 0, 0, 0, 16, 1
LN6321409-1, 0.561781, 1.04651, 0.617463, 1.04611,3, 2, 0, 0, 0, 16, 1
LN5958865-1, 0.617463, 1.04611, 0.627553, 1.04602,3, 2, 0, 0, 0, 16, 1
LN5746703-1, 0.627553, 1.04602, 0.792501, 1.04449,3, 2, 0, 0, 0, 16, 1
TPX223660C0, 0.792501, 1.03935, 0.807741, 1.04148,1, 2, 2, 0, 0, 16, 1
TPX223660C0, 0.792501, 1.03484, 0.807741, 1.0265,2, 2, 2, 0, 0, 16, 1
LN6201670-1, 0.792501, 1.04449, 1.10326, 1.04169,3, 2, 0, 0, 0, 16, 1
TPX223661C0, 1.10326, 1.03342, 1.1185, 1.02834,1, 2, 2, 0, 0, 16, 1
TPX223661C0, 1.10326, 1.03522, 1.1185, 1.03411,2, 2, 2, 0, 0, 16, 1
LN5896731-1, 1.10326, 1.04169, 1.18762, 1.04095,3, 2, 0, 0, 0, 16, 1
TPX223662C0, 1.18762, 1.0344, 1.20286, 1.03172,1, 2, 2, 0, 0, 16, 1
TPX223662C0, 1.18762, 1.03267, 1.20286, 1.01976,2, 2, 2, 0, 0, 16, 1
LN5589094-1, 1.18762, 1.04095, 1.25966, 1.04036,3, 2, 0, 0, 0, 16, 1
LN5952392-1, 1.25966, 1.04036, 1.30964, 1.03994,3, 2, 0, 0, 0, 16, 1
TPX223663C0, 1.30964, 1.0299, 1.32488, 1.02386,1, 2, 2, 0, 0, 16, 1
TPX223663C0, 1.30964, 1.03515, 1.32488, 1.03703,2, 2, 2, 0, 0, 16, 1
LN5473351-1, 1.30964, 1.03994, 1.4033, 1.03919,3, 2, 0, 0, 0, 16, 1
LN6109068-1, 1.4033, 1.03919, 1.9243, 1.03497,3, 2, 0, 0, 0, 16, 1
LN5866186-1, 1.9243, 1.03497, 2.02738, 1.03495,3, 2, 0, 0, 0, 16, 1
TPX346639C0, 2.02738, 1.02822, 2.04262, 1.02672,1, 2, 2, 0, 0, 16, 1
TPX346639C0, 2.02738, 1.02687, 2.04262, 1.02213,2, 2, 2, 0, 0, 16, 1
LN6078692-1, 1.9243, 1.03497, 1.98128, 1.03452,3, 2, 0, 0, 0, 16, 1
LN5624291-1, 1.98128, 1.03452, 2.07341, 1.03401,3, 2, 0, 0, 0, 16, 1
LN6139544-1, 2.07341, 1.03401, 2.32462, 1.03261,3, 2, 0, 0, 0, 16, 1
LN5775370-1, 2.32462, 1.03261, 2.39831, 1.03228,3, 2, 0, 0, 0, 16, 1
TPX251867C0, 2.39831, 1.02609, 2.41355, 1.02577,1, 2, 2, 0, 0, 16, 1
TPX251867C0, 2.39831, 1.02356, 2.41355, 1.01342,2, 2, 2, 0, 0, 16, 1
LN5594152-1, 2.39831, 1.03228, 2.51966, 1.03176,3, 2, 0, 0, 0, 16, 1
LN6078691-1, 2.51966, 1.03176, 2.69511, 1.03074,3, 2, 0, 0, 0, 16, 1
LN6254100-1, 2.69511, 1.03074, 2.7779, 1.03025,3, 2, 0, 0, 0, 16, 1
TPX227411655C0, 2.7779, 1.02139, 2.79314, 1.01096,1, 2, 2, 0, 0, 16, 1
TPX227411655C0, 2.7779, 1.02418, 2.79314, 1.02413,2, 2, 2, 0, 0, 16, 1
LN6435650-1, 2.7779, 1.03025, 3.40679, 1.02681,3, 2, 0, 0, 0, 16, 1
LN6200442-1, 3.40679, 1.02681, 3.49314, 1.02679,3, 2, 0, 0, 0, 16, 1
LN6230698-1, 3.49314, 1.02679, 3.55912, 1.02677,3, 2, 0, 0, 0, 16, 1
LN6048526-1, 3.55912, 1.02677, 3.62934, 1.02676,3, 2, 0, 0, 0, 16, 1
TPX251865C0, 3.62934, 1.01711, 3.64458, 1.00908,1, 2, 2, 0, 0, 16, 1
TPX251865C0, 3.62934, 1.02143, 3.64458, 1.02315,2, 2, 2, 0, 0, 16, 1
LN6048523-1, 3.40679, 1.02681, 3.51297, 1.02625,3, 2, 0, 0, 0, 16, 1
TPX251862C0, 3.51297, 1.01597, 3.52821, 1.00656,1, 2, 2, 0, 0, 16, 1
TPX251862C0, 3.51297, 1.02149, 3.52821, 1.02457,2, 2, 2, 0, 0, 16, 1
LN6381766-1, 3.51297, 1.02625, 3.54689, 1.02608,3, 2, 0, 0, 0, 16, 1
LN5894226-3, 3.54689, 1.02608, 3.67046, 1.02601,3, 2, 0, 0, 0, 16, 1
TPX251863C0, 3.67046, 1.01675, 3.6857, 1.00486,1, 2, 2, 0, 0, 16, 1
TPX251863C0, 3.67046, 1.02027, 3.6857, 1.02161,2, 2, 2, 0, 0, 16, 1
LN6228316-5, 3.67046, 1.02601, 3.7249, 1.026,3, 2, 0, 0, 0, 16, 1
LN6258460-3, 3.7249, 1.026, 3.94568, 1.02594,3, 2, 0, 0, 0, 16, 1
TPX226195194C0, 3.94568, 1.01673, 3.96092, 1.00505,1, 2, 2, 0, 0, 16, 1
TPX226195194C0, 3.94568, 1.02015, 3.96092, 1.02128,2, 2, 2, 0, 0, 16, 1
LN5717630-1, 3.54689, 1.02608, 3.61254, 1.02587,3, 2, 0, 0, 0, 16, 1
LN6142227-1, 3.61254, 1.02587, 3.62027, 1.02585,3, 2, 0, 0, 0, 16, 1
LN6324073-1, 3.62027, 1.02585, 3.6875, 1.02567,3, 2, 0, 0, 0, 16, 1
LN6200441-1, 3.6875, 1.02567, 3.77105, 1.02544,3, 2, 0, 0, 0, 16, 1
TPX28128517C0, 3.77105, 1.01955, 3.78629, 1.02056,1, 2, 2, 0, 0, 16, 1
TPX28128517C0, 3.77105, 1.01632, 3.78629, 1.00476,2, 2, 2, 0, 0, 16, 1
LN6048525-1, 3.77105, 1.02544, 3.83305, 1.02529,3, 2, 0, 0, 0, 16, 1
LN5866187-1, 3.83305, 1.02529, 3.92667, 1.02506,3, 2, 0, 0, 0, 16, 1
TPX28128464C0, 3.92667, 1.01573, 3.94191, 1.00364,1, 2, 2, 0, 0, 16, 1
TPX28128464C0, 3.92667, 1.01936, 3.94191, 1.02088,2, 2, 2, 0, 0, 16, 1
LN6137018-1, 3.92667, 1.02506, 4.01414, 1.02486,3, 2, 0, 0, 0, 16, 1
LN5985365-1, 4.01414, 1.02486, 4.16464, 1.02475,3, 2, 0, 0, 0, 16, 1
TPX251859C0, 4.16464, 1.01878, 4.17988, 1.01945,1, 2, 2, 0, 0, 16, 1
TPX251859C0, 4.16464, 1.01571, 4.17988, 1.00449,2, 2, 2, 0, 0, 16, 1
LN5894230-1, 4.16464, 1.02475, 4.29119, 1.0247,3, 2, 0, 0, 0, 16, 1
TPX251858C0, 4.29119, 1.01705, 4.30643, 1.01119,1, 2, 2, 0, 0, 16, 1
TPX251858C0, 4.29119, 1.01742, 4.30643, 1.01276,2, 2, 2, 0, 0, 16, 1
LN6318771-1, 4.01414, 1.02486, 4.38862, 1.024,3, 2, 0, 0, 0, 16, 1
TPX251857C0, 4.38862, 1.01907, 4.40386, 1.0219,1, 2, 2, 0, 0, 16, 1
TPX251857C0, 4.38862, 1.01388, 4.40386, 1.00471,2, 2, 2, 0, 0, 16, 1
LN5591715-1, 4.38862, 1.024, 4.45095, 1.02387,3, 2, 0, 0, 0, 16, 1
TPX251856C0, 4.45095, 1.01622, 4.46619, 1.01272,1, 2, 2, 0, 0, 16, 1
TPX251856C0, 4.45095, 1.0166, 4.46619, 1.0138,2, 2, 2, 0, 0, 16, 1
LN5591716-1, 4.45095, 1.02387, 4.56152, 1.02366,3, 2, 0, 0, 0, 16, 1
LN6258463-1, 4.56152, 1.02366, 4.79371, 1.02321,3, 2, 0, 0, 0, 16, 1
LN5803293-1, 4.79371, 1.02321, 4.91586, 1.02301,3, 2, 0, 0, 0, 16, 1
TPX226010605C0, 4.91586, 1.0171, 4.9311, 1.01764,1, 2, 2, 0, 0, 16, 1
TPX226010605C0, 4.91586, 1.01393, 4.9311, 1.00707,2, 2, 2, 0, 0, 16, 1
LN5803293-2, 4.91586, 1.02301, 4.97078, 1.02293,3, 2, 0, 0, 0, 16, 1
TPX356791C0, 4.97078, 1.01457, 4.98602, 1.00195,1, 2, 2, 0, 0, 16, 1
TPX356791C0, 4.97078, 1.01626, 4.98602, 1.01301,2, 2, 2, 0, 0, 16, 1
LN6048524-1, 4.97078, 1.02293, 5.03828, 1.02287,3, 2, 0, 0, 0, 16, 1
TPX356790C0, 5.03828, 1.01755, 5.05352, 1.01883,1, 2, 2, 0, 0, 16, 1
TPX356790C0, 5.03828, 1.01317, 5.05352, 1.00768,2, 2, 2, 0, 0, 16, 1
LN5957460-1, 5.03828, 1.02287, 5.09792, 1.02283,3, 2, 0, 0, 0, 16, 1
TPX356789C0, 5.09792, 1.01321, 5.11316, 1.00526,1, 2, 2, 0, 0, 16, 1
TPX356789C0, 5.09792, 1.01745, 5.11316, 1.01906,2, 2, 2, 0, 0, 16, 1
LN5651998-1, 5.09792, 1.02283, 5.2061, 1.02279,3, 2, 0, 0, 0, 16, 1
TPX356788C0, 5.2061, 1.01274, 5.22134, 1.0068,1, 2, 2, 0, 0, 16, 1
TPX356788C0, 5.2061, 1.01782, 5.22134, 1.01954,2, 2, 2, 0, 0, 16, 1
LN6348954-1, 5.2061, 1.02279, 5.28314, 1.02277,3, 2, 0, 0, 0, 16, 1
TPX356787C0, 5.28314, 1.01341, 5.29838, 1.00124,1, 2, 2, 0, 0, 16, 1
TPX356787C0, 5.28314, 1.01708, 5.29838, 1.01867,2, 2, 2, 0, 0, 16, 1
LN5591718-1, 4.79371, 1.02321, 4.89263, 1.02319,3, 2, 0, 0, 0, 16, 1
TPX225533423C0, 4.89263, 1.01568, 4.90787, 1.01248,1, 2, 2, 0, 0, 16, 1
TPX225533423C0, 4.89263, 1.01578, 4.90787, 1.01268,2, 2, 2, 0, 0, 16, 1
LN5960126-1, 3.61254, 1.02587, 3.69339, 1.02584,3, 2, 0, 0, 0, 16, 1
LN6103754-1, 3.69339, 1.02584, 3.76713, 1.02581,3, 2, 0, 0, 0, 16, 1
TPX21386442C0, 3.76713, 1.01715, 3.78237, 1.00278,1, 2, 2, 0, 0, 16, 1
TPX21386442C0, 3.76713, 1.01946, 3.78237, 1.01798,2, 2, 2, 0, 0, 16, 1
LN5873976-1, 2.32462, 1.03261, 2.3648, 1.03257,3, 2, 0, 0, 0, 16, 1
TPX228314460C0, 2.3648, 1.02744, 2.38004, 1.03137,1, 2, 2, 0, 0, 16, 1
TPX228314460C0, 2.3648, 1.02268, 2.38004, 1.00822,2, 2, 2, 0, 0, 16, 1
LN6359077-2, 2.3648, 1.03257, 2.4535, 1.0325,3, 2, 0, 0, 0, 16, 1
TPX227411650C0, 2.4535, 1.02347, 2.46874, 1.01236,1, 2, 2, 0, 0, 16, 1
TPX227411650C0, 2.4535, 1.02661, 2.46874, 1.02725,2, 2, 2, 0, 0, 16, 1
LN6359077-1, 2.4535, 1.0325, 2.53436, 1.03245,3, 2, 0, 0, 0, 16, 1
TPX262075C0, 2.53436, 1.02633, 2.5496, 1.0263,1, 2, 2, 0, 0, 16, 1
TPX262075C0, 2.53436, 1.02367, 2.5496, 1.01324,2, 2, 2, 0, 0, 16, 1
LN6073916-1, 2.53436, 1.03245, 2.78887, 1.03239,3, 2, 0, 0, 0, 16, 1
TPX225906836C0, 2.78887, 1.02552, 2.80411, 1.02258,1, 2, 2, 0, 0, 16, 1
TPX225906836C0, 2.78887, 1.02439, 2.80411, 1.01689,2, 2, 2, 0, 0, 16, 1
LN5654466-1, 0.617463, 1.0377, 0.692868, 1.03613,1, 2, 0, 0, 0, 16, 1
LN5654466-1, 0.617463, 1.03717, 0.692868, 1.03594,2, 2, 0, 0, 0, 16, 1
LN5654466-1, 0.617463, 1.04611, 0.692868, 1.04573,3, 2, 0, 0, 0, 16, 1
LN6291242-1, 0.692868, 1.03613, 0.759467, 1.03475,1, 2, 0, 0, 0, 16, 1
LN6291242-1, 0.692868, 1.03594, 0.759467, 1.03487,2, 2, 0, 0, 0, 16, 1
LN6291242-1, 0.692868, 1.04573, 0.759467, 1.0454,3, 2, 0, 0, 0, 16, 1
LN5654472-1, 0.759467, 1.03475, 0.81471, 1.03362,1, 2, 0, 0, 0, 16, 1
LN5654472-1, 0.759467, 1.03487, 0.81471, 1.03396,2, 2, 0, 0, 0, 16, 1
LN5654472-1, 0.759467, 1.0454, 0.81471, 1.04513,3, 2, 0, 0, 0, 16, 1
LN5594242-1, 0.81471, 1.03362, 0.873826, 1.03242,1, 2, 0, 0, 0, 16, 1
LN5594242-1, 0.81471, 1.03396, 0.873826, 1.033,2, 2, 0, 0, 0, 16, 1
LN5594242-1, 0.81471, 1.04513, 0.873826, 1.04485,3, 2, 0, 0, 0, 16, 1
LN6381855-1, 0.873826, 1.04485, 0.949152, 1.04483,3, 2, 0, 0, 0, 16, 1
LN6381845-1, 0.949152, 1.04483, 1.01168, 1.04482,3, 2, 0, 0, 0, 16, 1
TPX223655C0, 1.01168, 1.03734, 1.02692, 1.03401,1, 2, 2, 0, 0, 16, 1
TPX223655C0, 1.01168, 1.03761, 1.02692, 1.03477,2, 2, 2, 0, 0, 16, 1
LN6351519-1, 0.873826, 1.03242, 0.981036, 1.03024,1, 2, 0, 0, 0, 16, 1
LN6351519-1, 0.873826, 1.033, 0.981036, 1.03126,2, 2, 0, 0, 0, 16, 1
LN6351519-1, 0.873826, 1.04485, 0.981036, 1.04434,3, 2, 0, 0, 0, 16, 1
LN6261021-1, 0.981036, 1.03024, 1.10539, 1.02772,1, 2, 0, 0, 0, 16, 1
LN6261021-1, 0.981036, 1.03126, 1.10539, 1.02925,2, 2, 0, 0, 0, 16, 1
LN6261021-1, 0.981036, 1.04434, 1.10539, 1.04376,3, 2, 0, 0, 0, 16, 1
TPX21386877A0, 1.10539, 1.02277, 1.12063, 1.02394,1, 2, 2, 0, 0, 16, 1
TPX21386877A0, 1.10539, 1.01941, 1.12063, 1.01276,2, 2, 2, 0, 0, 16, 1
LN5473440-1, 1.10539, 1.02772, 1.18888, 1.02604,1, 2, 0, 0, 0, 16, 1
LN5473440-1, 1.10539, 1.02925, 1.18888, 1.02791,2, 2, 0, 0, 0, 16, 1
LN5473440-1, 1.10539, 1.04376, 1.18888, 1.04338,3, 2, 0, 0, 0, 16, 1
TPX52107636A0, 1.18888, 1.02068, 1.20412, 1.02113,1, 2, 2, 0, 0, 16, 1
TPX52107636A0, 1.18888, 1.0181, 1.20412, 1.00848,2, 2, 2, 0, 0, 16, 1
LN5866268-1, 1.18888, 1.02604, 1.25608, 1.02469,1, 2, 0, 0, 0, 16, 1
LN5866268-1, 1.18888, 1.02791, 1.25608, 1.02683,2, 2, 0, 0, 0, 16, 1
LN5866268-1, 1.18888, 1.04338, 1.25608, 1.04307,3, 2, 0, 0, 0, 16, 1
LN6048634-1, 1.25608, 1.02469, 1.29825, 1.02385,1, 2, 0, 0, 0, 16, 1
LN6048634-1, 1.25608, 1.02683, 1.29825, 1.02615,2, 2, 0, 0, 0, 16, 1
LN6048634-1, 1.25608, 1.04307, 1.29825, 1.04288,3, 2, 0, 0, 0, 16, 1
LN6504019-5, 1.29825, 1.02385, 1.34839, 1.02284,1, 2, 0, 0, 0, 16, 1
LN6504019-5, 1.29825, 1.02615, 1.34839, 1.02535,2, 2, 0, 0, 0, 16, 1
LN6504019-5, 1.29825, 1.04288, 1.34839, 1.04265,3, 2, 0, 0, 0, 16, 1
LN6504019-6, 1.34839, 1.02284, 1.5088, 1.02273,1, 2, 0, 0, 0, 16, 1
LN6504019-6, 1.34839, 1.02535, 1.5088, 1.02517,2, 2, 0, 0, 0, 16, 1
LN6504019-6, 1.34839, 1.04265, 1.5088, 1.04262,3, 2, 0, 0, 0, 16, 1
LN5898194-1, 1.5088, 1.02273, 1.60113, 1.02261,1, 2, 0, 0, 0, 16, 1
LN5898194-1, 1.5088, 1.02517, 1.60113, 1.02504,2, 2, 0, 0, 0, 16, 1
LN5898194-1, 1.5088, 1.04262, 1.60113, 1.04252,3, 2, 0, 0, 0, 16, 1
LN5655838-1, 1.60113, 1.02261, 1.67589, 1.02245,1, 2, 0, 0, 0, 16, 1
LN5655838-1, 1.60113, 1.02504, 1.67589, 1.02486,2, 2, 0, 0, 0, 16, 1
LN5655838-1, 1.60113, 1.04252, 1.67589, 1.04229,3, 2, 0, 0, 0, 16, 1
LN5622467-1, 1.67589, 1.02245, 1.81655, 1.02215,1, 2, 0, 0, 0, 16, 1
LN5622467-1, 1.67589, 1.02486, 1.81655, 1.02456,2, 2, 0, 0, 0, 16, 1
LN5622467-1, 1.67589, 1.04229, 1.81655, 1.04199,3, 2, 0, 0, 0, 16, 1
TPX226264795A0, 1.81655, 1.01612, 1.83179, 1.01398,1, 2, 2, 0, 0, 16, 1
TPX226264795A0, 1.81655, 1.0149, 1.83179, 1.00786,2, 2, 2, 0, 0, 16, 1
LN5622467-4, 1.81655, 1.02215, 1.93215, 1.02194,1, 2, 0, 0, 0, 16, 1
LN5622467-4, 1.81655, 1.02456, 1.93215, 1.0243,2, 2, 0, 0, 0, 16, 1
LN5622467-4, 1.81655, 1.04199, 1.93215, 1.04174,3, 2, 0, 0, 0, 16, 1
LN7167521-1, 1.93215, 1.02194, 1.99766, 1.02181,1, 2, 0, 0, 0, 16, 1
LN7167521-1, 1.93215, 1.0243, 1.99766, 1.02415,2, 2, 0, 0, 0, 16, 1
LN7167521-1, 1.93215, 1.04174, 1.99766, 1.04161,3, 2, 0, 0, 0, 16, 1
LN8978752-1, 1.99766, 1.02181, 2.00349, 1.02181,1, 2, 0, 0, 0, 16, 1
LN8978752-1, 1.99766, 1.02415, 2.00349, 1.02415,2, 2, 0, 0, 0, 16, 1
LN8978752-1, 1.99766, 1.04161, 2.00349, 1.0416,3, 2, 0, 0, 0, 16, 1
LN8978753-1, 2.00349, 1.02181, 2.00739, 1.0218,1, 2, 0, 0, 0, 16, 1
LN8978753-1, 2.00349, 1.02415, 2.00739, 1.02414,2, 2, 0, 0, 0, 16, 1
LN8978753-1, 2.00349, 1.0416, 2.00739, 1.04159,3, 2, 0, 0, 0, 16, 1
LN8978753-2, 2.00739, 1.0218, 2.05557, 1.02176,1, 2, 0, 0, 0, 16, 1
LN8978753-2, 2.00739, 1.02414, 2.05557, 1.02409,2, 2, 0, 0, 0, 16, 1
LN8978753-2, 2.00739, 1.04159, 2.05557, 1.04154,3, 2, 0, 0, 0, 16, 1
TPX227944551C0, 2.05557, 1.03169, 2.07081, 1.01417,1, 2, 2, 0, 0, 16, 1
TPX227944551C0, 2.05557, 1.0364, 2.07081, 1.04294,2, 2, 2, 0, 0, 16, 1
TPX227944551B0, 2.05557, 1.01836, 2.07081, 1.02103,1, 2, 2, 0, 0, 16, 1
TPX227944551B0, 2.05557, 1.01533, 2.07081, 1.00205,2, 2, 2, 0, 0, 16, 1
TPX227944551A0, 2.05557, 1.01508, 2.07081, 1.01027,1, 2, 2, 0, 0, 16, 1
TPX227944551A0, 2.05557, 1.01513, 2.07081, 1.01031,2, 2, 2, 0, 0, 16, 1
LN6230800-1, 1.67589, 1.02486, 1.71236, 1.02484,2, 2, 0, 0, 0, 16, 1
TPX260461B0, 1.71236, 1.01785, 1.7276, 1.01367,1, 2, 2, 0, 0, 16, 1
TPX260461B0, 1.71236, 1.01747, 1.7276, 1.0116,2, 2, 2, 0, 0, 16, 1
LN5927383-1, 1.5088, 1.02273, 1.57789, 1.02272,1, 2, 0, 0, 0, 16, 1
LN5927383-1, 1.5088, 1.02517, 1.57789, 1.02513,2, 2, 0, 0, 0, 16, 1
LN5927383-1, 1.5088, 1.04262, 1.57789, 1.04263,3, 2, 0, 0, 0, 16, 1
LN5654480-1, 1.57789, 1.02272, 1.58304, 1.02272,1, 2, 0, 0, 0, 16, 1
LN5654480-1, 1.57789, 1.02513, 1.58304, 1.02513,2, 2, 0, 0, 0, 16, 1
LN5654480-1, 1.57789, 1.04263, 1.58304, 1.04263,3, 2, 0, 0, 0, 16, 1
LN6412356-1, 1.58304, 1.02272, 1.64411, 1.02271,1, 2, 0, 0, 0, 16, 1
LN6412356-1, 1.58304, 1.02513, 1.64411, 1.02512,2, 2, 0, 0, 0, 16, 1
LN6412356-1, 1.58304, 1.04263, 1.64411, 1.04263,3, 2, 0, 0, 0, 16, 1
LN5533797-1, 1.64411, 1.02271, 1.71059, 1.02271,1, 2, 0, 0, 0, 16, 1
LN5533797-1, 1.64411, 1.02512, 1.71059, 1.02511,2, 2, 0, 0, 0, 16, 1
LN5533797-1, 1.64411, 1.04263, 1.71059, 1.04262,3, 2, 0, 0, 0, 16, 1
LN6078775-1, 1.71059, 1.02271, 1.87266, 1.0227,1, 2, 0, 0, 0, 16, 1
LN6078775-1, 1.71059, 1.02511, 1.87266, 1.02509,2, 2, 0, 0, 0, 16, 1
LN6078775-1, 1.71059, 1.04262, 1.87266, 1.0426,3, 2, 0, 0, 0, 16, 1
LN8940662-1, 1.87266, 1.0227, 1.877, 1.0227,1, 2, 0, 0, 0, 16, 1
LN8940662-1, 1.87266, 1.02509, 1.877, 1.02509,2, 2, 0, 0, 0, 16, 1
LN8940662-1, 1.87266, 1.0426, 1.877, 1.0426,3, 2, 0, 0, 0, 16, 1
LN8940663-1, 1.877, 1.0227, 1.93374, 1.02269,1, 2, 0, 0, 0, 16, 1
LN8940663-1, 1.877, 1.02509, 1.93374, 1.02508,2, 2, 0, 0, 0, 16, 1
LN8940663-1, 1.877, 1.0426, 1.93374, 1.04258,3, 2, 0, 0, 0, 16, 1
TPX28129466C0, 1.93374, 1.03304, 1.94898, 1.00719,1, 2, 2, 0, 0, 16, 1
TPX28129466C0, 1.93374, 1.03712, 1.94898, 1.04197,2, 2, 2, 0, 0, 16, 1
TPX28129466B0, 1.93374, 1.02035, 1.94898, 1.03062,1, 2, 2, 0, 0, 16, 1
TPX28129466B0, 1.93374, 1.01502, 1.94898, 0.984127,2, 2, 2, 0, 0, 16, 1
TPX28129466A0, 1.93374, 1.01555, 1.94898, 1.0029,1, 2, 2, 0, 0, 16, 1
TPX28129466A0, 1.93374, 1.01651, 1.94898, 1.01071,2, 2, 2, 0, 0, 16, 1
LN6381858-1, 1.87266, 1.0227, 1.93519, 1.02271,1, 2, 0, 0, 0, 16, 1
LN6381858-1, 1.87266, 1.02509, 1.93519, 1.02509,2, 2, 0, 0, 0, 16, 1
LN6381858-1, 1.87266, 1.0426, 1.93519, 1.04259,3, 2, 0, 0, 0, 16, 1
TPX28129923C0, 1.93519, 1.03684, 1.95043, 1.03754,1, 2, 2, 0, 0, 16, 1
TPX28129923C0, 1.93519, 1.03358, 1.95043, 1.02668,2, 2, 2, 0, 0, 16, 1
LN6078776-1, 1.93519, 1.02271, 2.02636, 1.02271,1, 2, 0, 0, 0, 16, 1
LN6078776-1, 1.93519, 1.02509, 2.02636, 1.02509,2, 2, 0, 0, 0, 16, 1
LN6078776-1, 1.93519, 1.04259, 2.02636, 1.04259,3, 2, 0, 0, 0, 16, 1
LN5542283-1, 2.02636, 1.02271, 2.20069, 1.02271,1, 2, 0, 0, 0, 16, 1
LN5542283-1, 2.02636, 1.02509, 2.20069, 1.02509,2, 2, 0, 0, 0, 16, 1
LN5542283-1, 2.02636, 1.04259, 2.20069, 1.04259,3, 2, 0, 0, 0, 16, 1
LN6322801-1, 1.58304, 1.02513, 1.58696, 1.02513,2, 2, 0, 0, 0, 16, 1
LN5746706-2, 1.58696, 1.02513, 1.61952, 1.02509,2, 2, 0, 0, 0, 16, 1
LN6321419-2, 1.61952, 1.02509, 1.74206, 1.02493,2, 2, 0, 0, 0, 16, 1
LN6048635-1, 1.74206, 1.02493, 1.84718, 1.0248,2, 2, 0, 0, 0, 16, 1
TPX157715B0, 1.84718, 1.01747, 1.86242, 1.01527,1, 2, 2, 0, 0, 16, 1
TPX157715B0, 1.84718, 1.01779, 1.86242, 1.01599,2, 2, 2, 0, 0, 16, 1
LN6048632-1, 1.84718, 1.0248, 1.93797, 1.02469,2, 2, 0, 0, 0, 16, 1
TPX157716B0, 1.93797, 1.01562, 1.95321, 1.00364,1, 2, 2, 0, 0, 16, 1
TPX157716B0, 1.93797, 1.01931, 1.95321, 1.02118,2, 2, 2, 0, 0, 16, 1
LN6381854-1, 1.93797, 1.02469, 2.05787, 1.02463,2, 2, 0, 0, 0, 16, 1
LN5624380-1, 2.05787, 1.02463, 2.17896, 1.02456,2, 2, 0, 0, 0, 16, 1
LN6351518-1, 2.17896, 1.02456, 2.3337, 1.02451,2, 2, 0, 0, 0, 16, 1
LN6200528-1, 2.3337, 1.02451, 2.49116, 1.02446,2, 2, 0, 0, 0, 16, 1
LN6018333-1, 2.49116, 1.02446, 2.49501, 1.02446,2, 2, 0, 0, 0, 16, 1
LN5987956-1, 2.49501, 1.02446, 2.61035, 1.02444,2, 2, 0, 0, 0, 16, 1
TPX260463B0, 2.61035, 1.01871, 2.62559, 1.01911,1, 2, 2, 0, 0, 16, 1
TPX260463B0, 2.61035, 1.01578, 2.62559, 1.00935,2, 2, 2, 0, 0, 16, 1
LN6351512-1, 2.49501, 1.02446, 2.50353, 1.02446,2, 2, 0, 0, 0, 16, 1
LN5896826-1, 2.50353, 1.02446, 2.70671, 1.02443,2, 2, 0, 0, 0, 16, 1
TPX157717B0, 2.70671, 1.01859, 2.72195, 1.01873,1, 2, 2, 0, 0, 16, 1
TPX157717B0, 2.70671, 1.01588, 2.72195, 1.00971,2, 2, 2, 0, 0, 16, 1
LN5866267-1, 2.17896, 1.02456, 2.38497, 1.02451,2, 2, 0, 0, 0, 16, 1
LN6230793-1, 2.38497, 1.02451, 2.46524, 1.02448,2, 2, 0, 0, 0, 16, 1
TPX157718B0, 2.46524, 1.01484, 2.48048, 1.00082,1, 2, 2, 0, 0, 16, 1
TPX157718B0, 2.46524, 1.0196, 2.48048, 1.02348,2, 2, 2, 0, 0, 16, 1
LN6505952-4, 1.61952, 1.02509, 1.62223, 1.02509,2, 2, 0, 0, 0, 16, 1
TPX260457B0, 1.62223, 1.01659, 1.63747, 1.01261,1, 2, 2, 0, 0, 16, 1
TPX260457B0, 1.62223, 1.01924, 1.63747, 1.01921,2, 2, 2, 0, 0, 16, 1
LN6506305-2, 1.62223, 1.02509, 1.69533, 1.02508,2, 2, 0, 0, 0, 16, 1
TPX260458B0, 1.69533, 1.01982, 1.71057, 1.02079,1, 2, 2, 0, 0, 16, 1
TPX260458B0, 1.69533, 1.01596, 1.71057, 1.01097,2, 2, 2, 0, 0, 16, 1
LN6504020-2, 1.34839, 1.02284, 1.60584, 1.01791,1, 2, 0, 0, 0, 16, 1
LN6504020-2, 1.34839, 1.02535, 1.60584, 1.02155,2, 2, 0, 0, 0, 16, 1
LN6504020-2, 1.34839, 1.04265, 1.60584, 1.04155,3, 2, 0, 0, 0, 16, 1
LN6504018-1, 1.60584, 1.01791, 1.91345, 1.01207,1, 2, 0, 0, 0, 16, 1
LN6504018-1, 1.60584, 1.02155, 1.91345, 1.01708,2, 2, 0, 0, 0, 16, 1
LN6504018-1, 1.60584, 1.04155, 1.91345, 1.04028,3, 2, 0, 0, 0, 16, 1
LN5957526-1, 1.91345, 1.01207, 1.95462, 1.01128,1, 2, 0, 0, 0, 16, 1
LN5957526-1, 1.91345, 1.01708, 1.95462, 1.01649,2, 2, 0, 0, 0, 16, 1
LN5957526-1, 1.91345, 1.04028, 1.95462, 1.04012,3, 2, 0, 0, 0, 16, 1
LN5715052-1, 1.95462, 1.01128, 2.05971, 1.00929,1, 2, 0, 0, 0, 16, 1
LN5715052-1, 1.95462, 1.01649, 2.05971, 1.01499,2, 2, 0, 0, 0, 16, 1
LN5715052-1, 1.95462, 1.04012, 2.05971, 1.03974,3, 2, 0, 0, 0, 16, 1
TPX260630B0, 2.05971, 1.00501, 2.07495, 0.995883,1, 2, 2, 0, 0, 16, 1
TPX260630B0, 2.05971, 1.01038, 2.07495, 1.01338,2, 2, 2, 0, 0, 16, 1
LN5866308-1, 2.05971, 1.00929, 2.10111, 1.00851,1, 2, 0, 0, 0, 16, 1
LN5866308-1, 2.05971, 1.01499, 2.10111, 1.0144,2, 2, 0, 0, 0, 16, 1
LN5866308-1, 2.05971, 1.03974, 2.10111, 1.03959,3, 2, 0, 0, 0, 16, 1
LN5594243-1, 2.10111, 1.00851, 2.11137, 1.00849,1, 2, 0, 0, 0, 16, 1
LN6049964-1, 2.11137, 1.00849, 2.11554, 1.00848,1, 2, 0, 0, 0, 16, 1
LN5989332-1, 2.11554, 1.00848, 2.17099, 1.00842,1, 2, 0, 0, 0, 16, 1
TPX260627A0, 2.17099, 1.00151, 2.18623, 0.993594,1, 2, 2, 0, 0, 16, 1
TPX260627A0, 2.17099, 1.00189, 2.18623, 0.995827,2, 2, 2, 0, 0, 16, 1
LN5533838-1, 2.17099, 1.00842, 2.23047, 1.00838,1, 2, 0, 0, 0, 16, 1
LN6258530-1, 2.23047, 1.00838, 2.2918, 1.00838,1, 2, 0, 0, 0, 16, 1
LN5715051-1, 2.23047, 1.00838, 2.31177, 1.00836,1, 2, 0, 0, 0, 16, 1
TPX260467A0, 2.31177, 1.00162, 2.32701, 0.998786,1, 2, 2, 0, 0, 16, 1
TPX260467A0, 2.31177, 1.00172, 2.32701, 0.998982,2, 2, 2, 0, 0, 16, 1
LN6078810-1, 2.23047, 1.00838, 2.28142, 1.00835,1, 2, 0, 0, 0, 16, 1
TPX260464A0, 2.28142, 1.00337, 2.29666, 1.00681,1, 2, 2, 0, 0, 16, 1
TPX260464A0, 2.28142, 0.999767, 2.29666, 0.982231,2, 2, 2, 0, 0, 16, 1
LN6046058-1, 2.11137, 1.00849, 2.17095, 1.00844,1, 2, 0, 0, 0, 16, 1
TPX28150292A0, 2.17095, 1.0011, 2.18619, 0.996913,1, 2, 2, 0, 0, 16, 1
TPX28150292A0, 2.17095, 1.00238, 2.18619, 1.001,2, 2, 2, 0, 0, 16, 1
LN5712498-1, 2.17095, 1.00844, 2.27187, 1.00837,1, 2, 0, 0, 0, 16, 1
LN6015890-1, 2.27187, 1.00837, 2.28868, 1.00837,1, 2, 0, 0, 0, 16, 1
LN5591813-1, 2.28868, 1.00837, 2.38809, 1.00833,1, 2, 0, 0, 0, 16, 1
LN5563943-1, 2.38809, 1.00833, 2.45704, 1.00831,1, 2, 0, 0, 0, 16, 1
TPX260648A0, 2.45704, 1.00157, 2.47228, 0.996889,1, 2, 2, 0, 0, 16, 1
TPX260648A0, 2.45704, 1.00164, 2.47228, 0.997019,2, 2, 2, 0, 0, 16, 1
LN6078774-1, 2.38809, 1.00833, 2.49139, 1.00833,1, 2, 0, 0, 0, 16, 1
LN5624381-1, 2.49139, 1.00833, 2.55665, 1.00833,1, 2, 0, 0, 0, 16, 1
LN6015891-1, 2.49139, 1.00833, 2.6034, 1.00833,1, 2, 0, 0, 0, 16, 1
LN6198041-1, 2.27187, 1.00837, 2.34094, 1.00835,1, 2, 0, 0, 0, 16, 1
TPX260650A0, 2.34094, 0.999185, 2.35618, 0.985514,1, 2, 2, 0, 0, 16, 1
TPX260650A0, 2.34094, 1.00395, 2.35618, 1.00822,2, 2, 2, 0, 0, 16, 1
LN6412354-1, 2.10111, 1.00851, 2.11046, 1.00834,1, 2, 0, 0, 0, 16, 1
LN6412354-1, 2.10111, 1.0144, 2.11046, 1.01427,2, 2, 0, 0, 0, 16, 1
LN6412354-1, 2.10111, 1.03959, 2.11046, 1.03956,3, 2, 0, 0, 0, 16, 1
LN6412355-1, 2.11046, 1.00834, 2.1781, 1.00709,1, 2, 0, 0, 0, 16, 1
LN6412355-1, 2.11046, 1.01427, 2.1781, 1.01328,2, 2, 0, 0, 0, 16, 1
LN6412355-1, 2.11046, 1.03956, 2.1781, 1.03932,3, 2, 0, 0, 0, 16, 1
TPX260631A0, 2.1781, 1.00223, 2.19334, 1.00376,1, 2, 2, 0, 0, 16, 1
TPX260631A0, 2.1781, 0.998497, 2.19334, 0.991363,2, 2, 2, 0, 0, 16, 1
LN5745355-1, 2.1781, 1.00709, 2.21267, 1.00646,1, 2, 0, 0, 0, 16, 1
LN5745355-1, 2.1781, 1.01328, 2.21267, 1.01278,2, 2, 0, 0, 0, 16, 1
LN5745355-1, 2.1781, 1.03932, 2.21267, 1.0392,3, 2, 0, 0, 0, 16, 1
LN5896834-1, 2.21267, 1.00646, 2.3095, 1.0047,1, 2, 0, 0, 0, 16, 1
LN5896834-1, 2.21267, 1.01278, 2.3095, 1.01137,2, 2, 0, 0, 0, 16, 1
LN5896834-1, 2.21267, 1.0392, 2.3095, 1.03887,3, 2, 0, 0, 0, 16, 1
TPX260634A0, 2.3095, 0.995785, 2.32474, 0.988088,1, 2, 2, 0, 0, 16, 1
TPX260634A0, 2.3095, 1.00011, 2.32474, 1.00219,2, 2, 2, 0, 0, 16, 1
LN6023352-1, 2.3095, 1.0047, 2.36246, 1.00375,1, 2, 0, 0, 0, 16, 1
LN6023352-1, 2.3095, 1.01137, 2.36246, 1.01061,2, 2, 0, 0, 0, 16, 1
LN6023352-1, 2.3095, 1.03887, 2.36246, 1.0387,3, 2, 0, 0, 0, 16, 1
L9407_48332_SW, 2.36246, 1.00375, 2.36346, 1.00367,1, 2, 0, 0, 0, 16, 1
L9407_48332_SW, 2.36246, 1.01061, 2.36346, 1.01053,2, 2, 0, 0, 0, 16, 1
L9407_48332_SW, 2.36246, 1.0387, 2.36346, 1.03863,3, 2, 0, 0, 0, 16, 1
LN6326450-1, 2.36346, 1.00367, 2.37378, 1.00348,1, 2, 0, 0, 0, 16, 1
LN6326450-1, 2.36346, 1.01053, 2.37378, 1.01038,2, 2, 0, 0, 0, 16, 1
LN6326450-1, 2.36346, 1.03863, 2.37378, 1.0386,3, 2, 0, 0, 0, 16, 1
LN5992960-1, 2.37378, 1.00348, 2.40754, 1.00287,1, 2, 0, 0, 0, 16, 1
LN5992960-1, 2.37378, 1.01038, 2.40754, 1.00989,2, 2, 0, 0, 0, 16, 1
LN5992960-1, 2.37378, 1.0386, 2.40754, 1.03849,3, 2, 0, 0, 0, 16, 1
LN5508630-1, 2.40754, 1.00287, 2.41279, 1.00278,1, 2, 0, 0, 0, 16, 1
LN5508630-1, 2.40754, 1.00989, 2.41279, 1.00982,2, 2, 0, 0, 0, 16, 1
LN5508630-1, 2.40754, 1.03849, 2.41279, 1.03847,3, 2, 0, 0, 0, 16, 1
TPX260637C0, 2.41279, 1.0323, 2.42803, 1.03214,1, 2, 2, 0, 0, 16, 1
TPX260637C0, 2.41279, 1.02986, 2.42803, 1.02588,2, 2, 2, 0, 0, 16, 1
LN5805762-1, 2.41279, 1.00278, 2.48056, 1.00156,1, 2, 0, 0, 0, 16, 1
LN5805762-1, 2.41279, 1.00982, 2.48056, 1.00884,2, 2, 0, 0, 0, 16, 1
LN5805762-1, 2.41279, 1.03847, 2.48056, 1.03825,3, 2, 0, 0, 0, 16, 1
LN6018336-1, 2.48056, 1.00156, 2.52212, 1.00081,1, 2, 0, 0, 0, 16, 1
LN6018336-1, 2.48056, 1.00884, 2.52212, 1.00824,2, 2, 0, 0, 0, 16, 1
LN6018336-1, 2.48056, 1.03825, 2.52212, 1.03811,3, 2, 0, 0, 0, 16, 1
LN5989329-1, 2.52212, 1.03811, 2.52837, 1.03811,3, 2, 0, 0, 0, 16, 1
LN6352834-1, 2.52837, 1.03811, 2.54082, 1.0381,3, 2, 0, 0, 0, 16, 1
TPX260638C0, 2.54082, 1.03281, 2.55606, 1.03598,1, 2, 2, 0, 0, 16, 1
TPX260638C0, 2.54082, 1.02846, 2.55606, 1.01484,2, 2, 2, 0, 0, 16, 1
LN5957495-1, 2.54082, 1.0381, 2.63029, 1.03804,3, 2, 0, 0, 0, 16, 1
TPX260639C0, 2.63029, 1.03043, 2.64553, 1.02453,1, 2, 2, 0, 0, 16, 1
TPX260639C0, 2.63029, 1.03086, 2.64553, 1.02639,2, 2, 2, 0, 0, 16, 1
LN5957496-1, 2.63029, 1.03804, 2.68446, 1.03803,3, 2, 0, 0, 0, 16, 1
TPX260640C0, 2.68446, 1.03249, 2.6997, 1.03374,1, 2, 2, 0, 0, 16, 1
TPX260640C0, 2.68446, 1.02874, 2.6997, 1.02126,2, 2, 2, 0, 0, 16, 1
LN5563942-4, 2.52212, 1.00081, 2.55325, 1.00025,1, 2, 0, 0, 0, 16, 1
LN5563942-4, 2.52212, 1.00824, 2.55325, 1.0078,2, 2, 0, 0, 0, 16, 1
LN5563942-4, 2.52212, 1.03811, 2.55325, 1.03802,3, 2, 0, 0, 0, 16, 1
2002200004868472_SW, 2.55325, 1.00025, 2.55425, 1.00017,1, 2, 0, 0, 0, 16, 1
2002200004868472_SW, 2.55325, 1.0078, 2.55425, 1.00772,2, 2, 0, 0, 0, 16, 1
2002200004868472_SW, 2.55325, 1.03802, 2.55425, 1.03796,3, 2, 0, 0, 0, 16, 1
CAP_2C, 2.55425, 1.00017, 2.55525, 1.00009,1, 2, 0, 0, 0, 16, 1
CAP_2C, 2.55425, 1.00772, 2.55525, 1.00764,2, 2, 0, 0, 0, 16, 1
CAP_2C, 2.55425, 1.03796, 2.55525, 1.0379,3, 2, 0, 0, 0, 16, 1
LN5563942-5, 2.55525, 1.00009, 2.56051, 0.999998,1, 2, 0, 0, 0, 16, 1
LN5563942-5, 2.55525, 1.00764, 2.56051, 1.00757,2, 2, 0, 0, 0, 16, 1
LN5563942-5, 2.55525, 1.0379, 2.56051, 1.03789,3, 2, 0, 0, 0, 16, 1
LN5563942-3, 2.56051, 0.999998, 2.60026, 0.999195,1, 2, 0, 0, 0, 16, 1
LN5563942-3, 2.56051, 1.00757, 2.60026, 1.00692,2, 2, 0, 0, 0, 16, 1
LN5563942-3, 2.56051, 1.03789, 2.60026, 1.03768,3, 2, 0, 0, 0, 16, 1
LN5896833-1, 2.60026, 0.999195, 2.69765, 0.99723,1, 2, 0, 0, 0, 16, 1
LN5896833-1, 2.60026, 1.00692, 2.69765, 1.00533,2, 2, 0, 0, 0, 16, 1
LN5896833-1, 2.60026, 1.03768, 2.69765, 1.03717,3, 2, 0, 0, 0, 16, 1
TPX260641B0, 2.69765, 0.998121, 2.71289, 0.991109,1, 2, 2, 0, 0, 16, 1
TPX260641B0, 2.69765, 0.997936, 2.71289, 0.989536,2, 2, 2, 0, 0, 16, 1
LN5805761-1, 2.69765, 0.99723, 2.749, 0.996155,1, 2, 0, 0, 0, 16, 1
LN5805761-1, 2.69765, 1.00533, 2.749, 1.00451,2, 2, 0, 0, 0, 16, 1
LN5805761-1, 2.69765, 1.03717, 2.749, 1.03694,3, 2, 0, 0, 0, 16, 1
LN5473439-1, 2.749, 0.996155, 2.82836, 0.996085,1, 2, 0, 0, 0, 16, 1
TPX260643A0, 2.82836, 0.99095, 2.8436, 0.994862,1, 2, 2, 0, 0, 16, 1
TPX260643A0, 2.82836, 0.987473, 2.8436, 0.964434,2, 2, 2, 0, 0, 16, 1
LN5473438-1, 2.82836, 0.996085, 2.97699, 0.996064,1, 2, 0, 0, 0, 16, 1
TPX21243817A0, 2.97699, 0.987119, 2.99223, 0.979438,1, 2, 2, 0, 0, 16, 1
TPX21243817A0, 2.97699, 0.991413, 2.99223, 0.993423,2, 2, 2, 0, 0, 16, 1
LN6381853-1, 2.749, 0.996155, 2.82369, 0.99471,1, 2, 0, 0, 0, 16, 1
LN6381853-1, 2.749, 1.00451, 2.82369, 1.00366,2, 2, 0, 0, 0, 16, 1
LN6381853-1, 2.749, 1.03694, 2.82369, 1.03683,3, 2, 0, 0, 0, 16, 1
TPX260543C0, 2.82369, 1.02685, 2.83893, 1.01222,1, 2, 2, 0, 0, 16, 1
TPX260543C0, 2.82369, 1.03183, 2.83893, 1.03598,2, 2, 2, 0, 0, 16, 1
LN6413954-1, 2.82369, 0.99471, 2.88395, 0.993541,1, 2, 0, 0, 0, 16, 1
LN6413954-1, 2.82369, 1.00366, 2.88395, 1.00297,2, 2, 0, 0, 0, 16, 1
LN6413954-1, 2.82369, 1.03683, 2.88395, 1.03674,3, 2, 0, 0, 0, 16, 1
LN5558790-1, 2.88395, 0.993541, 2.89781, 0.993273,1, 2, 0, 0, 0, 16, 1
LN5558790-1, 2.88395, 1.00297, 2.89781, 1.00282,2, 2, 0, 0, 0, 16, 1
LN5558790-1, 2.88395, 1.03674, 2.89781, 1.03672,3, 2, 0, 0, 0, 16, 1
LN5861005-2, 2.89781, 0.993273, 2.90395, 0.993154,1, 2, 0, 0, 0, 16, 1
LN5861005-2, 2.89781, 1.00282, 2.90395, 1.00275,2, 2, 0, 0, 0, 16, 1
LN5861005-2, 2.89781, 1.03672, 2.90395, 1.03671,3, 2, 0, 0, 0, 16, 1
LN3693186_SW, 2.90395, 0.993154, 2.90495, 0.993087,1, 2, 0, 0, 0, 16, 1
LN3693186_SW, 2.90395, 1.00275, 2.90495, 1.00268,2, 2, 0, 0, 0, 16, 1
LN3693186_SW, 2.90395, 1.03671, 2.90495, 1.03667,3, 2, 0, 0, 0, 16, 1
LN5861005-3, 2.90495, 0.993087, 2.91908, 0.992813,1, 2, 0, 0, 0, 16, 1
LN5861005-3, 2.90495, 1.00268, 2.91908, 1.00252,2, 2, 0, 0, 0, 16, 1
LN5861005-3, 2.90495, 1.03667, 2.91908, 1.03665,3, 2, 0, 0, 0, 16, 1
TPX260551C0, 2.91908, 1.02795, 2.93432, 1.01314,1, 2, 2, 0, 0, 16, 1
TPX260551C0, 2.91908, 1.03045, 2.93432, 1.02959,2, 2, 2, 0, 0, 16, 1
LN6321420-1, 2.91908, 0.992813, 2.97711, 0.991684,1, 2, 0, 0, 0, 16, 1
LN6321420-1, 2.91908, 1.00252, 2.97711, 1.00187,2, 2, 0, 0, 0, 16, 1
LN6321420-1, 2.91908, 1.03665, 2.97711, 1.03658,3, 2, 0, 0, 0, 16, 1
LN6139646-1, 2.97711, 0.991684, 3.02769, 0.990708,1, 2, 0, 0, 0, 16, 1
LN6139646-1, 2.97711, 1.00187, 3.02769, 1.0013,2, 2, 0, 0, 0, 16, 1
LN6139646-1, 2.97711, 1.03658, 3.02769, 1.03652,3, 2, 0, 0, 0, 16, 1
LN5836178-1, 3.02769, 0.990708, 3.09484, 0.989409,1, 2, 0, 0, 0, 16, 1
LN5836178-1, 3.02769, 1.0013, 3.09484, 1.00054,2, 2, 0, 0, 0, 16, 1
LN5836178-1, 3.02769, 1.03652, 3.09484, 1.03645,3, 2, 0, 0, 0, 16, 1
LN5533786-1, 3.09484, 0.989409, 3.15639, 0.988227,1, 2, 0, 0, 0, 16, 1
LN5533786-1, 3.09484, 1.00054, 3.15639, 0.999842,2, 2, 0, 0, 0, 16, 1
LN5533786-1, 3.09484, 1.03645, 3.15639, 1.03638,3, 2, 0, 0, 0, 16, 1
LN6381844-1, 3.15639, 0.988227, 3.22693, 0.986873,1, 2, 0, 0, 0, 16, 1
LN6381844-1, 3.15639, 0.999842, 3.22693, 0.999044,2, 2, 0, 0, 0, 16, 1
LN6381844-1, 3.15639, 1.03638, 3.22693, 1.03631,3, 2, 0, 0, 0, 16, 1
LN6048626-1, 3.22693, 0.986873, 3.28089, 0.985839,1, 2, 0, 0, 0, 16, 1
LN6048626-1, 3.22693, 0.999044, 3.28089, 0.998436,2, 2, 0, 0, 0, 16, 1
LN6048626-1, 3.22693, 1.03631, 3.28089, 1.03625,3, 2, 0, 0, 0, 16, 1
LN5715002-1, 3.28089, 0.985839, 3.31074, 0.985267,1, 2, 0, 0, 0, 16, 1
LN5715002-1, 3.28089, 0.998436, 3.31074, 0.9981,2, 2, 0, 0, 0, 16, 1
LN5715002-1, 3.28089, 1.03625, 3.31074, 1.03622,3, 2, 0, 0, 0, 16, 1
LN5989326-1, 3.31074, 1.03622, 3.31668, 1.03622,3, 2, 0, 0, 0, 16, 1
LN5807086-1, 3.31668, 1.03622, 3.37811, 1.03621,3, 2, 0, 0, 0, 16, 1
TPX260558C0, 3.37811, 1.02897, 3.39335, 1.02717,1, 2, 2, 0, 0, 16, 1
TPX260558C0, 3.37811, 1.02867, 3.39335, 1.02632,2, 2, 2, 0, 0, 16, 1
LN6139641-1, 3.31074, 0.985267, 3.34889, 0.984536,1, 2, 0, 0, 0, 16, 1
LN6139641-1, 3.31074, 0.9981, 3.34889, 0.997673,2, 2, 0, 0, 0, 16, 1
LN6139641-1, 3.31074, 1.03622, 3.34889, 1.03618,3, 2, 0, 0, 0, 16, 1
LN5987954-1, 3.34889, 0.984536, 3.40385, 0.983473,1, 2, 0, 0, 0, 16, 1
LN5987954-1, 3.34889, 0.997673, 3.40385, 0.997063,2, 2, 0, 0, 0, 16, 1
LN5987954-1, 3.34889, 1.03618, 3.40385, 1.03614,3, 2, 0, 0, 0, 16, 1
LN6318761-1, 3.40385, 0.983473, 3.66611, 0.978417,1, 2, 0, 0, 0, 16, 1
LN6318761-1, 3.40385, 0.997063, 3.66611, 0.994174,2, 2, 0, 0, 0, 16, 1
LN6318761-1, 3.40385, 1.03614, 3.66611, 1.03594,3, 2, 0, 0, 0, 16, 1
LN5651987-1, 3.66611, 0.978417, 3.67487, 0.978414,1, 2, 0, 0, 0, 16, 1
LN5651988-1, 3.67487, 0.978414, 3.72393, 0.978396,1, 2, 0, 0, 0, 16, 1
TPX260562A0, 3.72393, 0.972174, 3.73917, 0.968875,1, 2, 2, 0, 0, 16, 1
TPX260562A0, 3.72393, 0.970858, 3.73917, 0.959714,2, 2, 2, 0, 0, 16, 1
LN6348948-1, 3.66611, 0.978417, 3.8396, 0.975104,1, 2, 0, 0, 0, 16, 1
LN6348948-1, 3.66611, 0.994174, 3.8396, 0.992268,2, 2, 0, 0, 0, 16, 1
LN6348948-1, 3.66611, 1.03594, 3.8396, 1.03582,3, 2, 0, 0, 0, 16, 1
LN5561442-1, 3.8396, 0.975104, 3.89831, 0.973985,1, 2, 0, 0, 0, 16, 1
LN5561442-1, 3.8396, 0.992268, 3.89831, 0.991626,2, 2, 0, 0, 0, 16, 1
LN5561442-1, 3.8396, 1.03582, 3.89831, 1.03578,3, 2, 0, 0, 0, 16, 1
TPX226194419C0, 3.89831, 1.0299, 3.91355, 1.03078,1, 2, 2, 0, 0, 16, 1
TPX226194419C0, 3.89831, 1.02676, 3.91355, 1.01545,2, 2, 2, 0, 0, 16, 1
LN5561442-2, 3.89831, 0.973985, 3.95224, 0.972955,1, 2, 0, 0, 0, 16, 1
LN5561442-2, 3.89831, 0.991626, 3.95224, 0.99104,2, 2, 0, 0, 0, 16, 1
LN5561442-2, 3.89831, 1.03578, 3.95224, 1.03574,3, 2, 0, 0, 0, 16, 1
LN5591708-1, 3.95224, 1.03574, 3.95773, 1.03574,3, 2, 0, 0, 0, 16, 1
LN6258453-1, 3.95773, 1.03574, 3.99339, 1.03572,3, 2, 0, 0, 0, 16, 1
LN5625527-1, 3.99339, 1.03572, 4.10625, 1.03569,3, 2, 0, 0, 0, 16, 1
TPX260572C0, 4.10625, 1.02898, 4.12149, 1.0275,1, 2, 2, 0, 0, 16, 1
TPX260572C0, 4.10625, 1.02761, 4.12149, 1.02286,2, 2, 2, 0, 0, 16, 1
LN5740283-1, 3.99339, 1.03572, 4.00022, 1.03571,3, 2, 0, 0, 0, 16, 1
LN5982822-1, 4.00022, 1.03571, 4.03808, 1.0357,3, 2, 0, 0, 0, 16, 1
TPX260567C0, 4.03808, 1.02725, 4.05332, 1.02183,1, 2, 2, 0, 0, 16, 1
TPX260567C0, 4.03808, 1.02933, 4.05332, 1.02852,2, 2, 2, 0, 0, 16, 1
LN6018241-1, 4.03808, 1.0357, 4.11891, 1.03568,3, 2, 0, 0, 0, 16, 1
TPX260568C0, 4.11891, 1.02802, 4.13415, 1.02438,1, 2, 2, 0, 0, 16, 1
TPX260568C0, 4.11891, 1.02855, 4.13415, 1.02597,2, 2, 2, 0, 0, 16, 1
LN6137009-2, 3.95224, 0.972955, 3.96501, 0.97271,1, 2, 0, 0, 0, 16, 1
LN6137009-2, 3.95224, 0.99104, 3.96501, 0.990903,2, 2, 0, 0, 0, 16, 1
LN6137009-2, 3.95224, 1.03574, 3.96501, 1.03574,3, 2, 0, 0, 0, 16, 1
TPX226194421C0, 3.96501, 1.02686, 3.98025, 1.01626,1, 2, 2, 0, 0, 16, 1
TPX226194421C0, 3.96501, 1.02974, 3.98025, 1.02991,2, 2, 2, 0, 0, 16, 1
LN6137009-1, 3.96501, 0.97271, 4.01561, 0.971735,1, 2, 0, 0, 0, 16, 1
LN6137009-1, 3.96501, 0.990903, 4.01561, 0.99036,2, 2, 0, 0, 0, 16, 1
LN6137009-1, 3.96501, 1.03574, 4.01561, 1.03572,3, 2, 0, 0, 0, 16, 1
LN6286109-1, 4.01561, 0.971735, 4.02819, 0.971492,1, 2, 0, 0, 0, 16, 1
LN6286109-1, 4.01561, 0.99036, 4.02819, 0.990226,2, 2, 0, 0, 0, 16, 1
LN6286109-1, 4.01561, 1.03572, 4.02819, 1.03572,3, 2, 0, 0, 0, 16, 1
LN6289479-1, 4.02819, 1.03572, 4.03398, 1.03571,3, 2, 0, 0, 0, 16, 1
LN6137794-1, 4.03398, 1.03571, 4.03648, 1.03571,3, 2, 0, 0, 0, 16, 1
LN5864458-1, 4.03648, 1.03571, 4.04314, 1.0357,3, 2, 0, 0, 0, 16, 1
LN5924709-1, 4.04314, 1.0357, 4.11204, 1.03567,3, 2, 0, 0, 0, 16, 1
TPX21474711C0, 4.11204, 1.02801, 4.12728, 1.02438,1, 2, 2, 0, 0, 16, 1
TPX21474711C0, 4.11204, 1.02853, 4.12728, 1.02595,2, 2, 2, 0, 0, 16, 1
LN6292461-1, 4.11204, 1.03567, 4.18565, 1.03565,3, 2, 0, 0, 0, 16, 1
TPX260573C0, 4.18565, 1.02787, 4.20089, 1.02394,1, 2, 2, 0, 0, 16, 1
TPX260573C0, 4.18565, 1.02864, 4.20089, 1.02635,2, 2, 2, 0, 0, 16, 1
LN5651995-1, 4.04314, 1.0357, 4.10795, 1.03567,3, 2, 0, 0, 0, 16, 1
LN6260930-1, 4.10795, 1.03567, 4.14802, 1.03566,3, 2, 0, 0, 0, 16, 1
LN5957413-1, 4.14802, 1.03566, 4.23889, 1.03563,3, 2, 0, 0, 0, 16, 1
TPX21386065C0, 4.23889, 1.02885, 4.25413, 1.02617,1, 2, 2, 0, 0, 16, 1
TPX21386065C0, 4.23889, 1.02758, 4.25413, 1.01986,2, 2, 2, 0, 0, 16, 1
LN5927299-1, 4.10795, 1.03567, 4.10861, 1.03567,3, 2, 0, 0, 0, 16, 1
TPX260569C0, 4.10861, 1.027, 4.12385, 1.01718,1, 2, 2, 0, 0, 16, 1
TPX260569C0, 4.10861, 1.02948, 4.12385, 1.02888,2, 2, 2, 0, 0, 16, 1
LN6381820-1, 4.02819, 0.971492, 4.15158, 0.969093,1, 2, 0, 0, 0, 16, 1
LN6381820-1, 4.02819, 0.990226, 4.15158, 0.988924,2, 2, 0, 0, 0, 16, 1
LN6381820-1, 4.02819, 1.03572, 4.15158, 1.03571,3, 2, 0, 0, 0, 16, 1
TPX260574C0, 4.15158, 1.0284, 4.16682, 1.02371,1, 2, 2, 0, 0, 16, 1
TPX260574C0, 4.15158, 1.02819, 4.16682, 1.02249,2, 2, 2, 0, 0, 16, 1
LN6198039-1, 4.15158, 0.969093, 4.21812, 0.967796,1, 2, 0, 0, 0, 16, 1
LN6198039-1, 4.15158, 0.988924, 4.21812, 0.988228,2, 2, 0, 0, 0, 16, 1
LN6198039-1, 4.15158, 1.03571, 4.21812, 1.03571,3, 2, 0, 0, 0, 16, 1
A8869_48332_SW, 4.21812, 0.967796, 4.21912, 0.967732,1, 2, 0, 0, 0, 16, 1
A8869_48332_SW, 4.21812, 0.988228, 4.21912, 0.988165,2, 2, 0, 0, 0, 16, 1
A8869_48332_SW, 4.21812, 1.03571, 4.21912, 1.03567,3, 2, 0, 0, 0, 16, 1
LN6318767-1, 4.21912, 0.967732, 4.27507, 0.966643,1, 2, 0, 0, 0, 16, 1
LN6318767-1, 4.21912, 0.988165, 4.27507, 0.987582,2, 2, 0, 0, 0, 16, 1
LN6318767-1, 4.21912, 1.03567, 4.27507, 1.03567,3, 2, 0, 0, 0, 16, 1
LN5927296-1, 4.27507, 0.966643, 4.30117, 0.966137,1, 2, 0, 0, 0, 16, 1
LN5927296-1, 4.27507, 0.987582, 4.30117, 0.987317,2, 2, 0, 0, 0, 16, 1
LN5927296-1, 4.27507, 1.03567, 4.30117, 1.03567,3, 2, 0, 0, 0, 16, 1
TPX260577C0, 4.30117, 1.03036, 4.31641, 1.03528,1, 2, 2, 0, 0, 16, 1
TPX260577C0, 4.30117, 1.02593, 4.31641, 1.00519,2, 2, 2, 0, 0, 16, 1
LN6260929-1, 4.30117, 0.966137, 4.33049, 0.965566,1, 2, 0, 0, 0, 16, 1
LN6260929-1, 4.30117, 0.987317, 4.33049, 0.98702,2, 2, 0, 0, 0, 16, 1
LN6260929-1, 4.30117, 1.03567, 4.33049, 1.03567,3, 2, 0, 0, 0, 16, 1
LN5624288-1, 4.33049, 0.965566, 4.37048, 0.964779,1, 2, 0, 0, 0, 16, 1
LN5624288-1, 4.33049, 0.98702, 4.37048, 0.986622,2, 2, 0, 0, 0, 16, 1
LN5624288-1, 4.33049, 1.03567, 4.37048, 1.03568,3, 2, 0, 0, 0, 16, 1
LN5745257-1, 4.37048, 0.964779, 4.5434, 0.961403,1, 2, 0, 0, 0, 16, 1
LN5745257-1, 4.37048, 0.986622, 4.5434, 0.984974,2, 2, 0, 0, 0, 16, 1
LN5745257-1, 4.37048, 1.03568, 4.5434, 1.03568,3, 2, 0, 0, 0, 16, 1
LN6413700-1, 4.5434, 0.961403, 4.61084, 0.960098,1, 2, 0, 0, 0, 16, 1
LN6413700-1, 4.5434, 0.984974, 4.61084, 0.984348,2, 2, 0, 0, 0, 16, 1
LN6413700-1, 4.5434, 1.03568, 4.61084, 1.03569,3, 2, 0, 0, 0, 16, 1
LN5807070-1, 4.61084, 0.960098, 4.61574, 0.960003,1, 2, 0, 0, 0, 16, 1
LN5807070-1, 4.61084, 0.984348, 4.61574, 0.984302,2, 2, 0, 0, 0, 16, 1
LN5807070-1, 4.61084, 1.03569, 4.61574, 1.03569,3, 2, 0, 0, 0, 16, 1
LN5654433-1, 4.61574, 0.960003, 4.67941, 0.958773,1, 2, 0, 0, 0, 16, 1
LN5654433-1, 4.61574, 0.984302, 4.67941, 0.983714,2, 2, 0, 0, 0, 16, 1
LN5654433-1, 4.61574, 1.03569, 4.67941, 1.03571,3, 2, 0, 0, 0, 16, 1
TPX260598A0, 4.67941, 0.95377, 4.69465, 0.958311,1, 2, 2, 0, 0, 16, 1
TPX260598A0, 4.67941, 0.949634, 4.69465, 0.930202,2, 2, 2, 0, 0, 16, 1
LN6170256-1, 4.67941, 0.958773, 4.78408, 0.956766,1, 2, 0, 0, 0, 16, 1
LN6170256-1, 4.67941, 0.983714, 4.78408, 0.98274,2, 2, 0, 0, 0, 16, 1
LN6170256-1, 4.67941, 1.03571, 4.78408, 1.03573,3, 2, 0, 0, 0, 16, 1
LN5503546-1, 4.78408, 0.956766, 4.80624, 0.956767,1, 2, 0, 0, 0, 16, 1
LN5503546-1, 4.78408, 0.98274, 4.80624, 0.982739,2, 2, 0, 0, 0, 16, 1
LN5503546-1, 4.78408, 1.03573, 4.80624, 1.03573,3, 2, 0, 0, 0, 16, 1
TPX260601C0, 4.80624, 1.02776, 4.82148, 1.02341,1, 2, 2, 0, 0, 16, 1
TPX260601C0, 4.80624, 1.0289, 4.82148, 1.02702,2, 2, 2, 0, 0, 16, 1
LN5867591-1, 4.78408, 0.956766, 4.7875, 0.956737,1, 2, 0, 0, 0, 16, 1
LN5867591-1, 4.78408, 0.98274, 4.7875, 0.982708,2, 2, 0, 0, 0, 16, 1
LN5867591-1, 4.78408, 1.03573, 4.7875, 1.03573,3, 2, 0, 0, 0, 16, 1
V7041_48332_SW, 4.7875, 0.956737, 4.7885, 0.956732,1, 2, 0, 0, 0, 16, 1
V7041_48332_SW, 4.7875, 0.982708, 4.7885, 0.982701,2, 2, 0, 0, 0, 16, 1
V7041_48332_SW, 4.7875, 1.03573, 4.7885, 1.03572,3, 2, 0, 0, 0, 16, 1
LN5985361-1, 4.7885, 0.956732, 4.94464, 0.955404,1, 2, 0, 0, 0, 16, 1
LN5985361-1, 4.7885, 0.982701, 4.94464, 0.981226,2, 2, 0, 0, 0, 16, 1
LN5985361-1, 4.7885, 1.03572, 4.94464, 1.03557,3, 2, 0, 0, 0, 16, 1
TPX260602B0, 4.94464, 0.972308, 4.95988, 0.965836,1, 2, 2, 0, 0, 16, 1
TPX260602B0, 4.94464, 0.975265, 4.95988, 0.975428,2, 2, 2, 0, 0, 16, 1
LN6318768-1, 4.94464, 0.955404, 5.03103, 0.954691,1, 2, 0, 0, 0, 16, 1
LN6318768-1, 4.94464, 0.981226, 5.03103, 0.980455,2, 2, 0, 0, 0, 16, 1
LN6318768-1, 4.94464, 1.03557, 5.03103, 1.03549,3, 2, 0, 0, 0, 16, 1
LN6077443-1, 5.03103, 0.954691, 5.04163, 0.954653,1, 2, 0, 0, 0, 16, 1
LN6077443-1, 5.03103, 0.980455, 5.04163, 0.980347,2, 2, 0, 0, 0, 16, 1
LN6077443-1, 5.03103, 1.03549, 5.04163, 1.03548,3, 2, 0, 0, 0, 16, 1
LN6411005-1, 5.04163, 0.954653, 5.08178, 0.954511,1, 2, 0, 0, 0, 16, 1
LN6411005-1, 5.04163, 0.980347, 5.08178, 0.979942,2, 2, 0, 0, 0, 16, 1
LN6411005-1, 5.04163, 1.03548, 5.08178, 1.03546,3, 2, 0, 0, 0, 16, 1
LN6411005-2, 5.08178, 0.954511, 5.16728, 0.954272,1, 2, 0, 0, 0, 16, 1
LN6411005-2, 5.08178, 0.979942, 5.16728, 0.979671,2, 2, 0, 0, 0, 16, 1
LN6411005-2, 5.08178, 1.03546, 5.16728, 1.03527,3, 2, 0, 0, 0, 16, 1
LN6409778-1, 5.16728, 0.954272, 5.30794, 0.953879,1, 2, 0, 0, 0, 16, 1
LN6409778-1, 5.16728, 0.979671, 5.30794, 0.979225,2, 2, 0, 0, 0, 16, 1
LN6409778-1, 5.16728, 1.03527, 5.30794, 1.03495,3, 2, 0, 0, 0, 16, 1
TPX337614B0, 5.30794, 0.973804, 5.32318, 0.976564,1, 2, 2, 0, 0, 16, 1
TPX337614B0, 5.30794, 0.969631, 5.32318, 0.956263,2, 2, 2, 0, 0, 16, 1
LN5561437-1, 5.30794, 0.953879, 5.41519, 0.953584,1, 2, 0, 0, 0, 16, 1
LN5561437-1, 5.30794, 0.979225, 5.41519, 0.978925,2, 2, 0, 0, 0, 16, 1
LN5561437-1, 5.30794, 1.03495, 5.41519, 1.03469,3, 2, 0, 0, 0, 16, 1
LN8989758-1, 5.41519, 0.953584, 5.42259, 0.953582,1, 2, 0, 0, 0, 16, 1
LN8989758-1, 5.41519, 0.978925, 5.42259, 0.978923,2, 2, 0, 0, 0, 16, 1
LN8989758-1, 5.41519, 1.03469, 5.42259, 1.03469,3, 2, 0, 0, 0, 16, 1
LN8979251-1, 5.42259, 0.953582, 5.42779, 0.953581,1, 2, 0, 0, 0, 16, 1
LN8979251-1, 5.42259, 0.978923, 5.42779, 0.978921,2, 2, 0, 0, 0, 16, 1
LN8979251-1, 5.42259, 1.03469, 5.42779, 1.03469,3, 2, 0, 0, 0, 16, 1
LN8979251-2, 5.42779, 0.953581, 5.46147, 0.953574,1, 2, 0, 0, 0, 16, 1
LN8979251-2, 5.42779, 0.978921, 5.46147, 0.978913,2, 2, 0, 0, 0, 16, 1
LN8979251-2, 5.42779, 1.03469, 5.46147, 1.03468,3, 2, 0, 0, 0, 16, 1
TPX227760021C0, 5.46147, 1.02761, 5.47671, 1.02024,1, 2, 2, 0, 0, 16, 1
TPX227760021C0, 5.46147, 1.02685, 5.47671, 1.01328,2, 2, 2, 0, 0, 16, 1
TPX227760021B0, 5.46147, 0.968564, 5.47671, 0.937466,1, 2, 2, 0, 0, 16, 1
TPX227760021B0, 5.46147, 0.97394, 5.47671, 0.983418,2, 2, 2, 0, 0, 16, 1
TPX227760021A0, 5.46147, 0.947266, 5.47671, 0.94314,1, 2, 2, 0, 0, 16, 1
TPX227760021A0, 5.46147, 0.9458, 5.47671, 0.930079,2, 2, 2, 0, 0, 16, 1
LN6350574-1, 5.41519, 0.953584, 5.49115, 0.953415,1, 2, 0, 0, 0, 16, 1
LN6350574-1, 5.41519, 0.978925, 5.49115, 0.978812,2, 2, 0, 0, 0, 16, 1
LN6350574-1, 5.41519, 1.03469, 5.49115, 1.0346,3, 2, 0, 0, 0, 16, 1
TPX21482181A0, 5.49115, 0.948897, 5.50639, 0.953858,1, 2, 2, 0, 0, 16, 1
TPX21482181A0, 5.49115, 0.943734, 5.50639, 0.9288,2, 2, 2, 0, 0, 16, 1
LN6425615-1, 5.49115, 0.953415, 5.63136, 0.953238,1, 2, 0, 0, 0, 16, 1
LN6425615-1, 5.49115, 0.978812, 5.63136, 0.978594,2, 2, 0, 0, 0, 16, 1
LN6425615-1, 5.49115, 1.0346, 5.63136, 1.03443,3, 2, 0, 0, 0, 16, 1
LN5728479-1, 5.63136, 0.953238, 5.66184, 0.953212,1, 2, 0, 0, 0, 16, 1
LN5728479-1, 5.63136, 0.978594, 5.66184, 0.978561,2, 2, 0, 0, 0, 16, 1
LN5728479-1, 5.63136, 1.03443, 5.66184, 1.03441,3, 2, 0, 0, 0, 16, 1
LN6061815-1, 5.66184, 0.953212, 5.72986, 0.953169,1, 2, 0, 0, 0, 16, 1
LN6061815-1, 5.66184, 0.978561, 5.72986, 0.978499,2, 2, 0, 0, 0, 16, 1
LN6061815-1, 5.66184, 1.03441, 5.72986, 1.03437,3, 2, 0, 0, 0, 16, 1
LN6274208-1, 5.72986, 0.953169, 5.8246, 0.953122,1, 2, 0, 0, 0, 16, 1
LN6274208-1, 5.72986, 0.978499, 5.8246, 0.978448,2, 2, 0, 0, 0, 16, 1
LN6274208-1, 5.72986, 1.03437, 5.8246, 1.03432,3, 2, 0, 0, 0, 16, 1
TPX227187012C0, 5.8246, 1.02684, 5.83984, 1.02359,1, 2, 2, 0, 0, 16, 1
TPX227187012C0, 5.8246, 1.027, 5.83984, 1.02401,2, 2, 2, 0, 0, 16, 1
TPX227187012B0, 5.8246, 0.971611, 5.83984, 0.969895,1, 2, 2, 0, 0, 16, 1
TPX227187012B0, 5.8246, 0.970406, 5.83984, 0.965807,2, 2, 2, 0, 0, 16, 1
TPX227187012A0, 5.8246, 0.94806, 5.83984, 0.949652,1, 2, 2, 0, 0, 16, 1
TPX227187012A0, 5.8246, 0.944133, 5.83984, 0.936614,2, 2, 2, 0, 0, 16, 1
LN6274208-2, 5.8246, 0.953122, 5.84863, 0.953114,1, 2, 0, 0, 0, 16, 1
LN6274208-2, 5.8246, 0.978448, 5.84863, 0.97844,2, 2, 0, 0, 0, 16, 1
LN6274208-2, 5.8246, 1.03432, 5.84863, 1.03431,3, 2, 0, 0, 0, 16, 1
LN81098881-1, 5.84863, 0.953114, 5.85585, 0.953114,1, 2, 0, 0, 0, 16, 1
LN81098881-1, 5.84863, 0.97844, 5.85585, 0.978439,2, 2, 0, 0, 0, 16, 1
LN81098881-1, 5.84863, 1.03431, 5.85585, 1.03431,3, 2, 0, 0, 0, 16, 1
LN8979257-1, 5.85585, 0.953114, 5.86175, 0.953113,1, 2, 0, 0, 0, 16, 1
LN8979257-1, 5.85585, 0.978439, 5.86175, 0.978438,2, 2, 0, 0, 0, 16, 1
LN8979257-1, 5.85585, 1.03431, 5.86175, 1.03431,3, 2, 0, 0, 0, 16, 1
LN8979257-2, 5.86175, 0.953113, 5.87527, 0.953112,1, 2, 0, 0, 0, 16, 1
LN8979257-2, 5.86175, 0.978438, 5.87527, 0.978437,2, 2, 0, 0, 0, 16, 1
LN8979257-2, 5.86175, 1.03431, 5.87527, 1.03431,3, 2, 0, 0, 0, 16, 1
LN8979256-1, 5.87527, 0.953112, 5.92735, 0.953106,1, 2, 0, 0, 0, 16, 1
LN8979256-1, 5.87527, 0.978437, 5.92735, 0.97843,2, 2, 0, 0, 0, 16, 1
LN8979256-1, 5.87527, 1.03431, 5.92735, 1.03431,3, 2, 0, 0, 0, 16, 1
TPX337619C0, 5.92735, 1.02467, 5.94259, 1.01133,1, 2, 2, 0, 0, 16, 1
TPX337619C0, 5.92735, 1.02898, 5.94259, 1.03184,2, 2, 2, 0, 0, 16, 1
TPX337619B0, 5.92735, 0.97239, 5.94259, 0.972695,1, 2, 2, 0, 0, 16, 1
TPX337619B0, 5.92735, 0.969513, 5.94259, 0.958633,2, 2, 2, 0, 0, 16, 1
TPX337619A0, 5.92735, 0.943436, 5.94259, 0.92874,1, 2, 2, 0, 0, 16, 1
TPX337619A0, 5.92735, 0.948584, 5.94259, 0.953309,2, 2, 2, 0, 0, 16, 1
LN6364659-1, 5.72986, 0.953169, 5.81596, 0.953156,1, 2, 0, 0, 0, 16, 1
LN6364659-1, 5.72986, 0.978499, 5.81596, 0.978468,2, 2, 0, 0, 0, 16, 1
LN6364659-1, 5.72986, 1.03437, 5.81596, 1.03436,3, 2, 0, 0, 0, 16, 1
TPX337729C0, 5.81596, 1.02474, 5.8312, 1.01937,1, 2, 2, 0, 0, 16, 1
TPX337729C0, 5.81596, 1.02911, 5.8312, 1.03032,2, 2, 2, 0, 0, 16, 1
TPX337729B0, 5.81596, 0.973165, 5.8312, 0.976414,1, 2, 2, 0, 0, 16, 1
TPX337729B0, 5.81596, 0.96873, 5.8312, 0.954855,2, 2, 2, 0, 0, 16, 1
TPX337729A0, 5.81596, 0.946242, 5.8312, 0.944425,1, 2, 2, 0, 0, 16, 1
TPX337729A0, 5.81596, 0.946102, 5.8312, 0.943987,2, 2, 2, 0, 0, 16, 1
LN8979248-1, 5.66184, 0.953212, 5.66491, 0.953211,1, 2, 0, 0, 0, 16, 1
LN8979248-1, 5.66184, 0.978561, 5.66491, 0.97856,2, 2, 0, 0, 0, 16, 1
LN8979248-1, 5.66184, 1.03441, 5.66491, 1.03441,3, 2, 0, 0, 0, 16, 1
LN8979249-1, 5.66491, 0.953211, 5.66897, 0.953211,1, 2, 0, 0, 0, 16, 1
LN8979249-1, 5.66491, 0.97856, 5.66897, 0.978559,2, 2, 0, 0, 0, 16, 1
LN8979249-1, 5.66491, 1.03441, 5.66897, 1.03441,3, 2, 0, 0, 0, 16, 1
LN8979249-2, 5.66897, 0.953211, 5.7106, 0.953202,1, 2, 0, 0, 0, 16, 1
LN8979249-2, 5.66897, 0.978559, 5.7106, 0.978549,2, 2, 0, 0, 0, 16, 1
LN8979249-2, 5.66897, 1.03441, 5.7106, 1.0344,3, 2, 0, 0, 0, 16, 1
TPX227921427C0, 5.7106, 1.02626, 5.72584, 1.01081,1, 2, 2, 0, 0, 16, 1
TPX227921427C0, 5.7106, 1.02762, 5.72584, 1.02212,2, 2, 2, 0, 0, 16, 1
TPX227921427B0, 5.7106, 0.970809, 5.72584, 0.958424,1, 2, 2, 0, 0, 16, 1
TPX227921427B0, 5.7106, 0.971335, 5.72584, 0.962532,2, 2, 2, 0, 0, 16, 1
TPX227921427A0, 5.7106, 0.945989, 5.72584, 0.934877,1, 2, 2, 0, 0, 16, 1
TPX227921427A0, 5.7106, 0.946358, 5.72584, 0.93765,2, 2, 2, 0, 0, 16, 1
LN8979255-1, 5.63136, 0.953238, 5.63464, 0.953237,1, 2, 0, 0, 0, 16, 1
