Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
LN8979255-1, 5.63136, 0.978594, 5.63464, 0.978593,2, 2, 0, 0, 0, 16, 1
LN8979255-1, 5.63136, 1.03443, 5.63464, 1.03443,3, 2, 0, 0, 0, 16, 1
LN8979254-1, 5.63464, 0.953237, 5.63972, 0.953236,1, 2, 0, 0, 0, 16, 1
LN8979254-1, 5.63464, 0.978593, 5.63972, 0.978592,2, 2, 0, 0, 0, 16, 1
LN8979254-1, 5.63464, 1.03443, 5.63972, 1.03443,3, 2, 0, 0, 0, 16, 1
LN8979254-2, 5.63972, 0.953236, 5.6537, 0.953233,1, 2, 0, 0, 0, 16, 1
LN8979254-2, 5.63972, 0.978592, 5.6537, 0.978588,2, 2, 0, 0, 0, 16, 1
LN8979254-2, 5.63972, 1.03443, 5.6537, 1.03443,3, 2, 0, 0, 0, 16, 1
TPX227760024C0, 5.6537, 1.02842, 5.66894, 1.02958,1, 2, 2, 0, 0, 16, 1
TPX227760024C0, 5.6537, 1.02542, 5.66894, 1.00319,2, 2, 2, 0, 0, 16, 1
TPX227760024B0, 5.6537, 0.973504, 5.66894, 0.982525,1, 2, 2, 0, 0, 16, 1
TPX227760024B0, 5.6537, 0.968362, 5.66894, 0.937736,2, 2, 2, 0, 0, 16, 1
TPX227760024A0, 5.6537, 0.946894, 5.66894, 0.942536,1, 2, 2, 0, 0, 16, 1
TPX227760024A0, 5.6537, 0.945489, 5.66894, 0.929995,2, 2, 2, 0, 0, 16, 1
LN81048087-1, 5.08178, 0.979942, 5.08832, 0.979915,2, 2, 0, 0, 0, 16, 1
LN81048100-6, 5.08832, 0.979915, 5.09467, 0.979889,2, 2, 0, 0, 0, 16, 1
LN81048100-7, 5.09467, 0.979889, 5.10115, 0.979863,2, 2, 0, 0, 0, 16, 1
LN81048100-5, 5.10115, 0.979863, 5.15696, 0.979635,2, 2, 0, 0, 0, 16, 1
TPX226308710B0, 5.15696, 0.974342, 5.1722, 0.986285,1, 2, 2, 0, 0, 16, 1
TPX226308710B0, 5.15696, 0.969447, 5.1722, 0.924737,2, 2, 2, 0, 0, 16, 1
LN81048100-2, 5.15696, 0.979635, 5.25226, 0.97931,2, 2, 0, 0, 0, 16, 1
TPX226308716B0, 5.25226, 0.970612, 5.2675, 0.941793,1, 2, 2, 0, 0, 16, 1
TPX226308716B0, 5.25226, 0.972899, 5.2675, 0.969609,2, 2, 2, 0, 0, 16, 1
LN81048100-3, 5.25226, 0.97931, 5.34183, 0.979063,2, 2, 0, 0, 0, 16, 1
LN81048103-1, 5.34183, 0.979063, 5.40169, 0.978898,2, 2, 0, 0, 0, 16, 1
TPX226308719B0, 5.40169, 0.968547, 5.41693, 0.922819,1, 2, 2, 0, 0, 16, 1
TPX226308719B0, 5.40169, 0.973725, 5.41693, 0.9866,2, 2, 2, 0, 0, 16, 1
LN81048103-2, 5.40169, 0.978898, 5.54574, 0.978598,2, 2, 0, 0, 0, 16, 1
LN81048107-1, 5.54574, 0.978598, 5.62835, 0.978426,2, 2, 0, 0, 0, 16, 1
TPX226308725B0, 5.62835, 0.972904, 5.64359, 0.981826,1, 2, 2, 0, 0, 16, 1
TPX226308725B0, 5.62835, 0.968548, 5.64359, 0.926991,2, 2, 2, 0, 0, 16, 1
LN81048107-2, 5.62835, 0.978426, 5.70875, 0.978312,2, 2, 0, 0, 0, 16, 1
TPX226308723B0, 5.70875, 0.972047, 5.72399, 0.971288,1, 2, 2, 0, 0, 16, 1
TPX226308723B0, 5.70875, 0.969588, 5.72399, 0.954439,2, 2, 2, 0, 0, 16, 1
LN81048107-3, 5.70875, 0.978312, 5.87848, 0.978126,2, 2, 0, 0, 0, 16, 1
TPX226308727B0, 5.87848, 0.968899, 5.89372, 0.945637,1, 2, 2, 0, 0, 16, 1
TPX226308727B0, 5.87848, 0.972253, 5.89372, 0.97415,2, 2, 2, 0, 0, 16, 1
LN81048107-4, 5.87848, 0.978126, 5.9248, 0.978096,2, 2, 0, 0, 0, 16, 1
LN81048109-1, 5.9248, 0.978096, 6.03226, 0.978026,2, 2, 0, 0, 0, 16, 1
TPX226308729B0, 6.03226, 0.971707, 6.0475, 0.970343,1, 2, 2, 0, 0, 16, 1
TPX226308729B0, 6.03226, 0.969187, 6.0475, 0.938342,2, 2, 2, 0, 0, 16, 1
LN81048109-2, 6.03226, 0.978026, 6.07131, 0.978026,2, 2, 0, 0, 0, 16, 1
LN81048090-1, 6.07131, 0.978026, 6.20484, 0.978026,2, 2, 0, 0, 0, 16, 1
LN81048088-1, 5.03103, 0.954691, 5.03803, 0.954672,1, 2, 0, 0, 0, 16, 1
LN81048102-5, 5.03803, 0.954672, 5.04353, 0.954656,1, 2, 0, 0, 0, 16, 1
LN81048102-6, 5.04353, 0.954656, 5.04914, 0.954641,1, 2, 0, 0, 0, 16, 1
LN81048102-4, 5.04914, 0.954641, 5.17613, 0.95429,1, 2, 0, 0, 0, 16, 1
TPX226308717A0, 5.17613, 0.945487, 5.19137, 0.922702,1, 2, 2, 0, 0, 16, 1
TPX226308717A0, 5.17613, 0.948898, 5.19137, 0.951708,2, 2, 2, 0, 0, 16, 1
LN81048102-2, 5.17613, 0.95429, 5.19339, 0.95425,1, 2, 0, 0, 0, 16, 1
LN81048089-1, 5.19339, 0.95425, 5.33949, 0.953906,1, 2, 0, 0, 0, 16, 1
LN81048106-1, 5.33949, 0.953906, 5.38163, 0.953807,1, 2, 0, 0, 0, 16, 1
TPX226308720A0, 5.38163, 0.945193, 5.39687, 0.913516,1, 2, 2, 0, 0, 16, 1
TPX226308720A0, 5.38163, 0.94815, 5.39687, 0.949672,2, 2, 2, 0, 0, 16, 1
LN81048106-2, 5.38163, 0.953807, 5.47985, 0.953636,1, 2, 0, 0, 0, 16, 1
TPX226308721A0, 5.47985, 0.945962, 5.49509, 0.931385,1, 2, 2, 0, 0, 16, 1
TPX226308721A0, 5.47985, 0.947239, 5.49509, 0.941983,2, 2, 2, 0, 0, 16, 1
LN81048106-3, 5.47985, 0.953636, 5.52915, 0.95357,1, 2, 0, 0, 0, 16, 1
LN81048108-1, 5.52915, 0.95357, 5.64814, 0.953412,1, 2, 0, 0, 0, 16, 1
TPX226308728A0, 5.64814, 0.948272, 5.66338, 0.952119,1, 2, 2, 0, 0, 16, 1
TPX226308728A0, 5.64814, 0.944367, 5.66338, 0.925561,2, 2, 2, 0, 0, 16, 1
LN81048108-2, 5.64814, 0.953412, 5.78188, 0.953274,1, 2, 0, 0, 0, 16, 1
LN81048110-1, 5.78188, 0.953274, 5.82306, 0.953232,1, 2, 0, 0, 0, 16, 1
TPX226308730A0, 5.82306, 0.944548, 5.8383, 0.912167,1, 2, 2, 0, 0, 16, 1
TPX226308730A0, 5.82306, 0.947624, 5.8383, 0.949806,2, 2, 2, 0, 0, 16, 1
LN81048110-2, 5.82306, 0.953232, 5.91208, 0.953195,1, 2, 0, 0, 0, 16, 1
TPX226308731A0, 5.91208, 0.948245, 5.92732, 0.955273,1, 2, 2, 0, 0, 16, 1
TPX226308731A0, 5.91208, 0.943816, 5.92732, 0.916648,2, 2, 2, 0, 0, 16, 1
LN81048110-3, 5.91208, 0.953195, 5.92008, 0.953195,1, 2, 0, 0, 0, 16, 1
LN81048093-1, 5.92008, 0.953195, 5.92187, 0.953195,1, 2, 0, 0, 0, 16, 1
LN5775438-1, 4.78408, 0.956766, 4.89055, 0.954965,1, 2, 0, 0, 0, 16, 1
LN5775438-1, 4.78408, 0.98274, 4.89055, 0.981906,2, 2, 0, 0, 0, 16, 1
LN5775438-1, 4.78408, 1.03573, 4.89055, 1.03566,3, 2, 0, 0, 0, 16, 1
LN5535139-1, 4.89055, 0.954965, 4.89389, 0.954909,1, 2, 0, 0, 0, 16, 1
LN5535139-1, 4.89055, 0.981906, 4.89389, 0.981879,2, 2, 0, 0, 0, 16, 1
LN5535139-1, 4.89055, 1.03566, 4.89389, 1.03566,3, 2, 0, 0, 0, 16, 1
L5437_48332_SW, 4.89389, 0.954909, 4.89489, 0.954851,1, 2, 0, 0, 0, 16, 1
L5437_48332_SW, 4.89389, 0.981879, 4.89489, 0.981827,2, 2, 0, 0, 0, 16, 1
L5437_48332_SW, 4.89389, 1.03566, 4.89489, 1.03563,3, 2, 0, 0, 0, 16, 1
LN5576174-3, 4.89489, 0.954851, 4.90134, 0.954742,1, 2, 0, 0, 0, 16, 1
LN5576174-3, 4.89489, 0.981827, 4.90134, 0.981776,2, 2, 0, 0, 0, 16, 1
LN5576174-3, 4.89489, 1.03563, 4.90134, 1.03563,3, 2, 0, 0, 0, 16, 1
LN5576174-4, 4.90134, 0.954742, 4.9441, 0.95402,1, 2, 0, 0, 0, 16, 1
LN5576174-4, 4.90134, 0.981776, 4.9441, 0.981443,2, 2, 0, 0, 0, 16, 1
LN5576174-4, 4.90134, 1.03563, 4.9441, 1.0356,3, 2, 0, 0, 0, 16, 1
TPX228001810A0, 4.9441, 0.947546, 4.95934, 0.944723,1, 2, 2, 0, 0, 16, 1
TPX228001810A0, 4.9441, 0.946498, 4.95934, 0.939468,2, 2, 2, 0, 0, 16, 1
LN5576174-2, 4.9441, 0.95402, 4.98206, 0.953382,1, 2, 0, 0, 0, 16, 1
LN5576174-2, 4.9441, 0.981443, 4.98206, 0.981145,2, 2, 0, 0, 0, 16, 1
LN5576174-2, 4.9441, 1.0356, 4.98206, 1.03558,3, 2, 0, 0, 0, 16, 1
TPX260605A0, 4.98206, 0.94768, 4.9973, 0.948433,1, 2, 2, 0, 0, 16, 1
TPX260605A0, 4.98206, 0.944923, 4.9973, 0.92423,2, 2, 2, 0, 0, 16, 1
LN5684838-1, 4.98206, 0.953382, 5.04667, 0.952309,1, 2, 0, 0, 0, 16, 1
LN5684838-1, 4.98206, 0.981145, 5.04667, 0.98063,2, 2, 0, 0, 0, 16, 1
LN5684838-1, 4.98206, 1.03558, 5.04667, 1.03554,3, 2, 0, 0, 0, 16, 1
TPX251828B0, 5.04667, 0.974246, 5.06191, 0.973561,1, 2, 2, 0, 0, 16, 1
TPX251828B0, 5.04667, 0.972145, 5.06191, 0.966524,2, 2, 2, 0, 0, 16, 1
LN5591710-2, 5.04667, 0.952309, 5.08926, 0.951603,1, 2, 0, 0, 0, 16, 1
LN5591710-2, 5.04667, 0.98063, 5.08926, 0.980294,2, 2, 0, 0, 0, 16, 1
LN5591710-2, 5.04667, 1.03554, 5.08926, 1.03552,3, 2, 0, 0, 0, 16, 1
TPX226194826A0, 5.08926, 0.942462, 5.1045, 0.929694,1, 2, 2, 0, 0, 16, 1
TPX226194826A0, 5.08926, 0.946604, 5.1045, 0.949425,2, 2, 2, 0, 0, 16, 1
LN5591710-3, 5.08926, 0.951603, 5.12816, 0.950962,1, 2, 0, 0, 0, 16, 1
LN5591710-3, 5.08926, 0.980294, 5.12816, 0.979985,2, 2, 0, 0, 0, 16, 1
LN5591710-3, 5.08926, 1.03552, 5.12816, 1.0355,3, 2, 0, 0, 0, 16, 1
LN5591731-3, 5.12816, 0.950962, 5.12983, 0.950934,1, 2, 0, 0, 0, 16, 1
LN5591731-3, 5.12816, 0.979985, 5.12983, 0.979972,2, 2, 0, 0, 0, 16, 1
LN5591731-3, 5.12816, 1.0355, 5.12983, 1.0355,3, 2, 0, 0, 0, 16, 1
TPX226197070A0, 5.12983, 0.945195, 5.14507, 0.945295,1, 2, 2, 0, 0, 16, 1
TPX226197070A0, 5.12983, 0.942598, 5.14507, 0.932588,2, 2, 2, 0, 0, 16, 1
LN5591731-1, 5.12983, 0.950934, 5.20494, 0.949704,1, 2, 0, 0, 0, 16, 1
LN5591731-1, 5.12983, 0.979972, 5.20494, 0.979372,2, 2, 0, 0, 0, 16, 1
LN5591731-1, 5.12983, 1.0355, 5.20494, 1.03546,3, 2, 0, 0, 0, 16, 1
LN5503480-1, 5.20494, 0.949704, 5.30881, 0.948022,1, 2, 0, 0, 0, 16, 1
LN5503480-1, 5.20494, 0.979372, 5.30881, 0.978534,2, 2, 0, 0, 0, 16, 1
LN5503480-1, 5.20494, 1.03546, 5.30881, 1.03541,3, 2, 0, 0, 0, 16, 1
TPX356814C0, 5.30881, 1.03026, 5.32405, 1.03406,1, 2, 2, 0, 0, 16, 1
TPX356814C0, 5.30881, 1.02557, 5.32405, 1.01128,2, 2, 2, 0, 0, 16, 1
LN5920279-5, 5.30881, 0.948022, 5.33118, 0.947659,1, 2, 0, 0, 0, 16, 1
LN5920279-5, 5.30881, 0.978534, 5.33118, 0.978354,2, 2, 0, 0, 0, 16, 1
LN5920279-5, 5.30881, 1.03541, 5.33118, 1.0354,3, 2, 0, 0, 0, 16, 1
LN5920279-4, 5.33118, 0.947659, 5.36605, 0.947093,1, 2, 0, 0, 0, 16, 1
LN5920279-4, 5.33118, 0.978354, 5.36605, 0.978075,2, 2, 0, 0, 0, 16, 1
LN5920279-4, 5.33118, 1.0354, 5.36605, 1.03538,3, 2, 0, 0, 0, 16, 1
LN5920279-2, 5.36605, 0.947093, 5.37935, 0.946877,1, 2, 0, 0, 0, 16, 1
LN5920279-2, 5.36605, 0.978075, 5.37935, 0.977969,2, 2, 0, 0, 0, 16, 1
LN5920279-2, 5.36605, 1.03538, 5.37935, 1.03538,3, 2, 0, 0, 0, 16, 1
LN5927298-1, 5.37935, 0.946877, 5.42346, 0.946169,1, 2, 0, 0, 0, 16, 1
LN5927298-1, 5.37935, 0.977969, 5.42346, 0.977611,2, 2, 0, 0, 0, 16, 1
LN5927298-1, 5.37935, 1.03538, 5.42346, 1.03537,3, 2, 0, 0, 0, 16, 1
TPX356810C0, 5.42346, 1.02749, 5.4387, 1.02473,1, 2, 2, 0, 0, 16, 1
TPX356810C0, 5.42346, 1.02845, 5.4387, 1.02705,2, 2, 2, 0, 0, 16, 1
LN5889821-1, 5.42346, 0.946169, 5.50813, 0.944809,1, 2, 0, 0, 0, 16, 1
LN5889821-1, 5.42346, 0.977611, 5.50813, 0.976928,2, 2, 0, 0, 0, 16, 1
LN5889821-1, 5.42346, 1.03537, 5.50813, 1.03534,3, 2, 0, 0, 0, 16, 1
LN6321372-3, 5.50813, 0.944809, 5.54533, 0.944212,1, 2, 0, 0, 0, 16, 1
LN6321372-3, 5.50813, 0.976928, 5.54533, 0.976629,2, 2, 0, 0, 0, 16, 1
LN6321372-3, 5.50813, 1.03534, 5.54533, 1.03533,3, 2, 0, 0, 0, 16, 1
LN6321372-2, 5.54533, 0.944212, 5.55652, 0.944033,1, 2, 0, 0, 0, 16, 1
LN6321372-2, 5.54533, 0.976629, 5.55652, 0.976539,2, 2, 0, 0, 0, 16, 1
LN6321372-2, 5.54533, 1.03533, 5.55652, 1.03533,3, 2, 0, 0, 0, 16, 1
TPX328367C0, 5.55652, 1.02664, 5.57176, 1.02266,1, 2, 2, 0, 0, 16, 1
TPX328367C0, 5.55652, 1.0292, 5.57176, 1.02902,2, 2, 2, 0, 0, 16, 1
LN5563901-2, 5.55652, 0.944033, 5.631, 0.942837,1, 2, 0, 0, 0, 16, 1
LN5563901-2, 5.55652, 0.976539, 5.631, 0.975943,2, 2, 0, 0, 0, 16, 1
LN5563901-2, 5.55652, 1.03533, 5.631, 1.03531,3, 2, 0, 0, 0, 16, 1
LN5563901-3, 5.631, 0.942837, 5.67648, 0.942108,1, 2, 0, 0, 0, 16, 1
LN5563901-3, 5.631, 0.975943, 5.67648, 0.97558,2, 2, 0, 0, 0, 16, 1
LN5563901-3, 5.631, 1.03531, 5.67648, 1.0353,3, 2, 0, 0, 0, 16, 1
LN5503544-1, 5.67648, 0.942108, 5.70191, 0.941701,1, 2, 0, 0, 0, 16, 1
LN5503544-1, 5.67648, 0.97558, 5.70191, 0.975378,2, 2, 0, 0, 0, 16, 1
LN5503544-1, 5.67648, 1.0353, 5.70191, 1.03529,3, 2, 0, 0, 0, 16, 1
LN5500985-1, 5.70191, 0.941701, 5.70559, 0.941685,1, 2, 0, 0, 0, 16, 1
LN5500984-4, 5.70559, 0.941685, 5.70913, 0.94167,1, 2, 0, 0, 0, 16, 1
LN5500984-3, 5.70913, 0.94167, 5.7207, 0.941621,1, 2, 0, 0, 0, 16, 1
TPX226194865A0, 5.7207, 0.932557, 5.73594, 0.920225,1, 2, 2, 0, 0, 16, 1
TPX226194865A0, 5.7207, 0.936445, 5.73594, 0.938731,2, 2, 2, 0, 0, 16, 1
LN5500984-1, 5.7207, 0.941621, 5.7279, 0.941593,1, 2, 0, 0, 0, 16, 1
LN5565240-1, 5.7279, 0.941593, 5.80682, 0.941289,1, 2, 0, 0, 0, 16, 1
LN6137015-1, 5.80682, 0.941289, 5.86419, 0.941067,1, 2, 0, 0, 0, 16, 1
LN6417942-1, 5.86419, 0.941067, 5.92637, 0.941057,1, 2, 0, 0, 0, 16, 1
LN6206103-1, 5.92637, 0.941057, 5.98855, 0.941048,1, 2, 0, 0, 0, 16, 1
TPX228622562A0, 5.98855, 0.931374, 6.00379, 0.922582,1, 2, 2, 0, 0, 16, 1
TPX228622562A0, 5.98855, 0.936482, 6.00379, 0.939252,2, 2, 2, 0, 0, 16, 1
LN5833633-4, 5.86419, 0.941067, 5.90043, 0.940935,1, 2, 0, 0, 0, 16, 1
TPX227895952A0, 5.90043, 0.931448, 5.91567, 0.917599,1, 2, 2, 0, 0, 16, 1
TPX227895952A0, 5.90043, 0.936121, 5.91567, 0.939887,2, 2, 2, 0, 0, 16, 1
LN5775433-3, 5.90043, 0.940935, 6.00898, 0.940577,1, 2, 0, 0, 0, 16, 1
TPX356800A0, 6.00898, 0.930953, 6.02422, 0.916616,1, 2, 2, 0, 0, 16, 1
TPX356800A0, 6.00898, 0.935879, 6.02422, 0.940119,2, 2, 2, 0, 0, 16, 1
LN5836089-1, 6.00898, 0.940577, 6.1838, 0.940065,1, 2, 0, 0, 0, 16, 1
LN6351417-1, 6.1838, 0.940065, 6.26432, 0.940053,1, 2, 0, 0, 0, 16, 1
TPX356801A0, 6.26432, 0.933806, 6.27956, 0.93275,1, 2, 2, 0, 0, 16, 1
TPX356801A0, 6.26432, 0.932166, 6.27956, 0.927234,2, 2, 2, 0, 0, 16, 1
LN6381764-1, 6.1838, 0.940065, 6.25344, 0.939876,1, 2, 0, 0, 0, 16, 1
TPX356802A0, 6.25344, 0.933297, 6.26868, 0.930307,1, 2, 2, 0, 0, 16, 1
TPX356802A0, 6.25344, 0.932296, 6.26868, 0.925282,2, 2, 2, 0, 0, 16, 1
LN5503479-1, 6.25344, 0.939876, 6.30233, 0.93976,1, 2, 0, 0, 0, 16, 1
TPX356803A0, 6.30233, 0.93371, 6.31757, 0.932781,1, 2, 2, 0, 0, 16, 1
TPX356803A0, 6.30233, 0.931624, 6.31757, 0.922532,2, 2, 2, 0, 0, 16, 1
LN6291152-1, 6.30233, 0.93976, 6.37155, 0.939622,1, 2, 0, 0, 0, 16, 1
TPX356804A0, 6.37155, 0.93358, 6.38679, 0.932687,1, 2, 2, 0, 0, 16, 1
TPX356804A0, 6.37155, 0.931474, 6.38679, 0.922345,2, 2, 2, 0, 0, 16, 1
LN6379357-1, 6.37155, 0.939622, 6.40247, 0.939571,1, 2, 0, 0, 0, 16, 1
LN5531242-1, 6.40247, 0.939571, 6.46923, 0.939561,1, 2, 0, 0, 0, 16, 1
TPX356805A0, 6.46923, 0.932919, 6.48447, 0.930954,1, 2, 2, 0, 0, 16, 1
TPX356805A0, 6.46923, 0.932073, 6.48447, 0.92805,2, 2, 2, 0, 0, 16, 1
LN5531333-1, 6.40247, 0.939571, 6.43801, 0.93952,1, 2, 0, 0, 0, 16, 1
LN5501092-1, 6.43801, 0.93952, 6.54205, 0.93937,1, 2, 0, 0, 0, 16, 1
LN5742826-1, 6.54205, 0.93937, 6.61774, 0.939341,1, 2, 0, 0, 0, 16, 1
TPX356808A0, 6.61774, 0.933199, 6.63298, 0.93136,1, 2, 2, 0, 0, 16, 1
TPX356808A0, 6.61774, 0.931259, 6.63298, 0.918017,2, 2, 2, 0, 0, 16, 1
LN5651997-1, 6.54205, 0.93937, 6.66875, 0.939325,1, 2, 0, 0, 0, 16, 1
LN5775367-1, 6.66875, 0.939325, 6.72435, 0.939305,1, 2, 0, 0, 0, 16, 1
TPX356807A0, 6.72435, 0.933957, 6.73959, 0.935816,1, 2, 2, 0, 0, 16, 1
TPX356807A0, 6.72435, 0.930396, 6.73959, 0.918474,2, 2, 2, 0, 0, 16, 1
LN5712496-1, 6.54205, 0.93937, 6.57078, 0.939359,1, 2, 0, 0, 0, 16, 1
LN6291153-1, 6.57078, 0.939359, 6.64756, 0.93933,1, 2, 0, 0, 0, 16, 1
LN6018242-1, 6.64756, 0.93933, 6.69352, 0.939312,1, 2, 0, 0, 0, 16, 1
TPX21382813A0, 6.69352, 0.934056, 6.70876, 0.937579,1, 2, 2, 0, 0, 16, 1
TPX21382813A0, 6.69352, 0.930223, 6.70876, 0.911515,2, 2, 2, 0, 0, 16, 1
LN5624342-1, 5.70191, 0.941701, 5.75647, 0.940881,1, 2, 0, 0, 0, 16, 1
LN5624342-1, 5.70191, 0.975378, 5.75647, 0.974901,2, 2, 0, 0, 0, 16, 1
LN5624342-1, 5.70191, 1.03529, 5.75647, 1.03529,3, 2, 0, 0, 0, 16, 1
TPX21469911A0, 5.75647, 0.933021, 5.77171, 0.925142,1, 2, 2, 0, 0, 16, 1
TPX21469911A0, 5.75647, 0.934586, 5.77171, 0.932467,2, 2, 2, 0, 0, 16, 1
LN5594212-1, 5.75647, 0.940881, 5.80412, 0.94017,1, 2, 0, 0, 0, 16, 1
LN5594212-1, 5.75647, 0.974901, 5.80412, 0.974483,2, 2, 0, 0, 0, 16, 1
LN5594212-1, 5.75647, 1.03529, 5.80412, 1.0353,3, 2, 0, 0, 0, 16, 1
TPX328365B0, 5.80412, 0.965864, 5.81936, 0.9517,1, 2, 2, 0, 0, 16, 1
TPX328365B0, 5.80412, 0.968083, 5.81936, 0.966289,2, 2, 2, 0, 0, 16, 1
LN5805728-1, 5.80412, 0.94017, 5.88148, 0.939021,1, 2, 0, 0, 0, 16, 1
LN5805728-1, 5.80412, 0.974483, 5.88148, 0.973816,2, 2, 0, 0, 0, 16, 1
LN5805728-1, 5.80412, 1.0353, 5.88148, 1.03529,3, 2, 0, 0, 0, 16, 1
TPX21380325B0, 5.88148, 0.968731, 5.89672, 0.972958,1, 2, 2, 0, 0, 16, 1
TPX21380325B0, 5.88148, 0.963764, 5.89672, 0.948838,2, 2, 2, 0, 0, 16, 1
LN5684836-1, 5.88148, 0.939021, 5.94937, 0.938015,1, 2, 0, 0, 0, 16, 1
LN5684836-1, 5.88148, 0.973816, 5.94937, 0.973238,2, 2, 0, 0, 0, 16, 1
LN5684836-1, 5.88148, 1.03529, 5.94937, 1.03529,3, 2, 0, 0, 0, 16, 1
TPX328364C0, 5.94937, 1.02534, 5.96461, 1.01087,1, 2, 2, 0, 0, 16, 1
TPX328364C0, 5.94937, 1.03024, 5.96461, 1.03422,2, 2, 2, 0, 0, 16, 1
LN5587291-1, 5.94937, 0.938015, 5.98934, 0.937421,1, 2, 0, 0, 0, 16, 1
LN5587291-1, 5.94937, 0.973238, 5.98934, 0.972901,2, 2, 0, 0, 0, 16, 1
LN5587291-1, 5.94937, 1.03529, 5.98934, 1.03528,3, 2, 0, 0, 0, 16, 1
LN5587291-3, 5.98934, 1.0311, 5.99769, 1.031,1, 2, 0, 0, 0, 16, 1
LN5587291-3, 5.98934, 1.03365, 5.99769, 1.03357,2, 2, 0, 0, 0, 16, 1
LN5587291-3, 5.98934, 1.04173, 5.99769, 1.04173,3, 2, 0, 0, 0, 16, 1
2002200004641085_SW, 5.99769, 1.031, 5.99869, 1.03095,1, 2, 0, 0, 0, 16, 1
2002200004641085_SW, 5.99769, 1.03357, 5.99869, 1.03352,2, 2, 0, 0, 0, 16, 1
2002200004641085_SW, 5.99769, 1.04173, 5.99869, 1.0417,3, 2, 0, 0, 0, 16, 1
LN5587291-4, 5.99869, 1.03095, 6.05417, 1.03023,1, 2, 0, 0, 0, 16, 1
LN5587291-4, 5.99869, 1.03352, 6.05417, 1.03303,2, 2, 0, 0, 0, 16, 1
LN5587291-4, 5.99869, 1.0417, 6.05417, 1.04168,3, 2, 0, 0, 0, 16, 1
LN5563852-1, 6.05417, 1.04168, 6.06027, 1.04167,3, 2, 0, 0, 0, 16, 1
LN5712584-2, 6.06027, 1.04167, 6.08719, 1.04159,3, 2, 0, 0, 0, 16, 1
LN5712584-3, 6.08719, 1.04159, 6.19836, 1.04128,3, 2, 0, 0, 0, 16, 1
LN5591811-1, 6.19836, 1.04128, 6.34889, 1.04087,3, 2, 0, 0, 0, 16, 1
LN6078689-1, 6.34889, 1.04087, 6.37345, 1.04085,3, 2, 0, 0, 0, 16, 1
TPX356797C0, 6.37345, 1.03544, 6.38869, 1.03808,1, 2, 2, 0, 0, 16, 1
TPX356797C0, 6.37345, 1.03139, 6.38869, 1.01834,2, 2, 2, 0, 0, 16, 1
LN5714915-1, 6.37345, 1.04085, 6.43336, 1.04084,3, 2, 0, 0, 0, 16, 1
TPX356798C0, 6.43336, 1.03216, 6.4486, 1.02225,1, 2, 2, 0, 0, 16, 1
TPX356798C0, 6.43336, 1.03471, 6.4486, 1.03426,2, 2, 2, 0, 0, 16, 1
LN6018243-1, 6.34889, 1.04087, 6.43441, 1.04069,3, 2, 0, 0, 0, 16, 1
TPX356796C0, 6.43441, 1.03357, 6.44965, 1.02949,1, 2, 2, 0, 0, 16, 1
TPX356796C0, 6.43441, 1.03305, 6.44965, 1.02678,2, 2, 2, 0, 0, 16, 1
LN6200439-1, 6.43441, 1.04069, 6.46639, 1.04064,3, 2, 0, 0, 0, 16, 1
TPX356795C0, 6.46639, 1.03472, 6.48163, 1.03532,1, 2, 2, 0, 0, 16, 1
TPX356795C0, 6.46639, 1.03174, 6.48163, 1.02075,2, 2, 2, 0, 0, 16, 1
LN5927297-1, 6.46639, 1.04064, 6.52354, 1.04057,3, 2, 0, 0, 0, 16, 1
TPX356794C0, 6.52354, 1.03248, 6.53878, 1.02476,1, 2, 2, 0, 0, 16, 1
TPX356794C0, 6.52354, 1.03387, 6.53878, 1.03124,2, 2, 2, 0, 0, 16, 1
LN6048520-1, 6.52354, 1.04057, 6.60955, 1.04049,3, 2, 0, 0, 0, 16, 1
LN5957412-1, 6.60955, 1.04049, 6.74244, 1.04044,3, 2, 0, 0, 0, 16, 1
TPX251855C0, 6.74244, 1.03433, 6.75768, 1.03424,1, 2, 2, 0, 0, 16, 1
TPX251855C0, 6.74244, 1.03172, 6.75768, 1.02144,2, 2, 2, 0, 0, 16, 1
LN5896727-1, 6.60955, 1.04049, 6.64286, 1.04047,3, 2, 0, 0, 0, 16, 1
TPX356793C0, 6.64286, 1.0313, 6.6581, 1.01382,1, 2, 2, 0, 0, 16, 1
TPX356793C0, 6.64286, 1.03473, 6.6581, 1.03654,2, 2, 2, 0, 0, 16, 1
LN5473349-1, 6.05417, 1.03023, 6.07898, 1.0299,1, 2, 0, 0, 0, 16, 1
LN5473349-1, 6.05417, 1.03303, 6.07898, 1.03282,2, 2, 0, 0, 0, 16, 1
LN5473349-1, 6.05417, 1.04168, 6.07898, 1.04169,3, 2, 0, 0, 0, 16, 1
LN5563853-1, 6.07898, 1.0299, 6.17196, 1.02866,1, 2, 0, 0, 0, 16, 1
LN5563853-1, 6.07898, 1.03282, 6.17196, 1.03205,2, 2, 0, 0, 0, 16, 1
LN5563853-1, 6.07898, 1.04169, 6.17196, 1.04172,3, 2, 0, 0, 0, 16, 1
LN6167731-2, 6.17196, 1.02866, 6.47648, 1.02461,1, 2, 0, 0, 0, 16, 1
LN6167731-2, 6.17196, 1.03205, 6.47648, 1.02953,2, 2, 0, 0, 0, 16, 1
LN6167731-2, 6.17196, 1.04172, 6.47648, 1.04179,3, 2, 0, 0, 0, 16, 1
LN6167731-1, 6.47648, 1.02461, 6.60503, 1.02292,1, 2, 0, 0, 0, 16, 1
LN6167731-1, 6.47648, 1.02953, 6.60503, 1.02847,2, 2, 0, 0, 0, 16, 1
LN6167731-1, 6.47648, 1.04179, 6.60503, 1.04183,3, 2, 0, 0, 0, 16, 1
LN6437384-1, 6.60503, 1.04183, 6.61465, 1.04182,3, 2, 0, 0, 0, 16, 1
LN5589095-1, 6.61465, 1.04182, 6.62007, 1.04182,3, 2, 0, 0, 0, 16, 1
LN5649361-1, 6.62007, 1.04182, 6.65761, 1.04181,3, 2, 0, 0, 0, 16, 1
LN5524067-1, 6.65761, 1.04181, 6.75515, 1.0418,3, 2, 0, 0, 0, 16, 1
LN5735714-1, 6.75515, 1.0418, 6.85268, 1.04178,3, 2, 0, 0, 0, 16, 1
LN5675121-1, 6.85268, 1.04178, 6.94412, 1.04178,3, 2, 0, 0, 0, 16, 1
TPX225533215C0, 6.94412, 1.0346, 6.95936, 1.03286,1, 2, 2, 0, 0, 16, 1
TPX225533215C0, 6.94412, 1.03423, 6.95936, 1.03184,2, 2, 2, 0, 0, 16, 1
LN5649361-2, 6.65761, 1.04181, 6.7115, 1.04179,3, 2, 0, 0, 0, 16, 1
TPX339043C0, 6.7115, 1.03392, 6.72674, 1.02697,1, 2, 2, 0, 0, 16, 1
TPX339043C0, 6.7115, 1.03491, 6.72674, 1.03151,2, 2, 2, 0, 0, 16, 1
LN5679770-2, 6.62007, 1.04182, 6.65536, 1.04181,3, 2, 0, 0, 0, 16, 1
LN5679770-3, 6.65536, 1.04181, 6.71423, 1.0418,3, 2, 0, 0, 0, 16, 1
TPX339044C0, 6.71423, 1.0333, 6.72947, 1.02771,1, 2, 2, 0, 0, 16, 1
TPX339044C0, 6.71423, 1.03555, 6.72947, 1.03495,2, 2, 2, 0, 0, 16, 1
LN6380805-1, 6.60503, 1.02292, 6.70536, 1.02158,1, 2, 0, 0, 0, 16, 1
LN6380805-1, 6.60503, 1.02847, 6.70536, 1.02766,2, 2, 0, 0, 0, 16, 1
LN6380805-1, 6.60503, 1.04183, 6.70536, 1.04187,3, 2, 0, 0, 0, 16, 1
LN6350529-1, 6.70536, 1.02158, 6.78662, 1.0205,1, 2, 0, 0, 0, 16, 1
LN6350529-1, 6.70536, 1.02766, 6.78662, 1.02701,2, 2, 0, 0, 0, 16, 1
LN6350529-1, 6.70536, 1.04187, 6.78662, 1.04191,3, 2, 0, 0, 0, 16, 1
LN5867448-1, 6.78662, 1.0205, 6.79867, 1.02049,1, 2, 0, 0, 0, 16, 1
LN5958700-2, 6.79867, 1.02049, 6.83078, 1.02047,1, 2, 0, 0, 0, 16, 1
LN5958700-3, 6.83078, 1.02047, 6.92389, 1.0204,1, 2, 0, 0, 0, 16, 1
LN5774449-1, 6.92389, 1.0204, 6.96782, 1.02039,1, 2, 0, 0, 0, 16, 1
TPX21380453A0, 6.96782, 1.01428, 6.98306, 1.01279,1, 2, 2, 0, 0, 16, 1
TPX21380453A0, 6.96782, 1.01323, 6.98306, 1.00922,2, 2, 2, 0, 0, 16, 1
LN5620694-1, 6.92389, 1.0204, 6.97767, 1.02037,1, 2, 0, 0, 0, 16, 1
TPX226115278A0, 6.97767, 1.0132, 6.99291, 1.0093,1, 2, 2, 0, 0, 16, 1
TPX226115278A0, 6.97767, 1.01427, 6.99291, 1.01266,2, 2, 2, 0, 0, 16, 1
LN5499793-1, 6.97767, 1.02037, 7.10307, 1.02033,1, 2, 0, 0, 0, 16, 1
TPX339046A0, 7.10307, 1.0119, 7.11831, 1.00076,1, 2, 2, 0, 0, 16, 1
TPX339046A0, 7.10307, 1.01538, 7.11831, 1.01729,2, 2, 2, 0, 0, 16, 1
LN6290198-1, 6.78662, 1.0205, 6.88104, 1.01926,1, 2, 0, 0, 0, 16, 1
LN6290198-1, 6.78662, 1.02701, 6.88104, 1.02623,2, 2, 0, 0, 0, 16, 1
LN6290198-1, 6.78662, 1.04191, 6.88104, 1.04196,3, 2, 0, 0, 0, 16, 1
LN5653452-1, 6.88104, 1.01926, 6.9879, 1.01786,1, 2, 0, 0, 0, 16, 1
LN5653452-1, 6.88104, 1.02623, 6.9879, 1.02536,2, 2, 0, 0, 0, 16, 1
LN5653452-1, 6.88104, 1.04196, 6.9879, 1.04201,3, 2, 0, 0, 0, 16, 1
LN6290199-1, 6.9879, 1.01786, 7.16495, 1.01554,1, 2, 0, 0, 0, 16, 1
LN6290199-1, 6.9879, 1.02536, 7.16495, 1.02393,2, 2, 0, 0, 0, 16, 1
LN6290199-1, 6.9879, 1.04201, 7.16495, 1.04211,3, 2, 0, 0, 0, 16, 1
LN5679696-1, 7.16495, 1.01554, 7.16896, 1.01549,1, 2, 0, 0, 0, 16, 1
LN5679696-1, 7.16495, 1.02393, 7.16896, 1.0239,2, 2, 0, 0, 0, 16, 1
LN5679696-1, 7.16495, 1.04211, 7.16896, 1.04211,3, 2, 0, 0, 0, 16, 1
LN5679695-1, 7.16896, 1.01549, 7.23197, 1.01467,1, 2, 0, 0, 0, 16, 1
LN5679695-1, 7.16896, 1.0239, 7.23197, 1.02339,2, 2, 0, 0, 0, 16, 1
LN5679695-1, 7.16896, 1.04211, 7.23197, 1.04214,3, 2, 0, 0, 0, 16, 1
LN6103924-1, 7.23197, 1.01467, 7.23834, 1.01466,1, 2, 0, 0, 0, 16, 1
LN5621858-1, 7.23834, 1.01466, 7.24661, 1.01466,1, 2, 0, 0, 0, 16, 1
LN6015794-1, 7.24661, 1.01466, 7.30795, 1.01464,1, 2, 0, 0, 0, 16, 1
LN6169244-1, 7.30795, 1.01464, 7.3348, 1.01463,1, 2, 0, 0, 0, 16, 1
TPX339049A0, 7.3348, 1.00814, 7.35004, 1.00432,1, 2, 2, 0, 0, 16, 1
TPX339049A0, 7.3348, 1.00778, 7.35004, 1.00235,2, 2, 2, 0, 0, 16, 1
LN6167732-2, 7.24661, 1.01466, 7.26106, 1.01465,1, 2, 0, 0, 0, 16, 1
LN6167732-3, 7.26106, 1.01465, 7.45366, 1.01459,1, 2, 0, 0, 0, 16, 1
TPX339047A0, 7.45366, 1.00743, 7.4689, 1.00107,1, 2, 2, 0, 0, 16, 1
TPX339047A0, 7.45366, 1.0084, 7.4689, 1.00551,2, 2, 2, 0, 0, 16, 1
LN5986921-1, 7.23197, 1.01467, 7.28775, 1.01395,1, 2, 0, 0, 0, 16, 1
LN5986921-1, 7.23197, 1.02339, 7.28775, 1.02294,2, 2, 0, 0, 0, 16, 1
LN5986921-1, 7.23197, 1.04214, 7.28775, 1.04217,3, 2, 0, 0, 0, 16, 1
LN6290200-1, 7.28775, 1.01395, 7.31145, 1.01364,1, 2, 0, 0, 0, 16, 1
LN6290200-1, 7.28775, 1.02294, 7.31145, 1.02274,2, 2, 0, 0, 0, 16, 1
LN6290200-1, 7.28775, 1.04217, 7.31145, 1.04219,3, 2, 0, 0, 0, 16, 1
TPX339048A0, 7.31145, 1.00585, 7.32669, 1.00059,1, 2, 2, 0, 0, 16, 1
TPX339048A0, 7.31145, 1.00808, 7.32669, 1.00779,2, 2, 2, 0, 0, 16, 1
LN6259984-1, 7.31145, 1.01364, 7.41783, 1.01228,1, 2, 0, 0, 0, 16, 1
LN6259984-1, 7.31145, 1.02274, 7.41783, 1.02188,2, 2, 0, 0, 0, 16, 1
LN6259984-1, 7.31145, 1.04219, 7.41783, 1.04225,3, 2, 0, 0, 0, 16, 1
LN5861081-1, 7.41783, 1.04225, 7.42718, 1.04225,3, 2, 0, 0, 0, 16, 1
LN6134414-1, 7.42718, 1.04225, 7.48769, 1.04222,3, 2, 0, 0, 0, 16, 1
TPX21380500C0, 7.48769, 1.03401, 7.50293, 1.02584,1, 2, 2, 0, 0, 16, 1
TPX21380500C0, 7.48769, 1.03565, 7.50293, 1.03349,2, 2, 2, 0, 0, 16, 1
LN5623391-1, 7.48769, 1.04222, 7.62531, 1.04218,3, 2, 0, 0, 0, 16, 1
LN6047556-1, 7.62531, 1.04218, 7.73804, 1.04215,3, 2, 0, 0, 0, 16, 1
TPX442373C0, 7.73804, 1.03367, 7.75328, 1.02445,1, 2, 2, 0, 0, 16, 1
TPX442373C0, 7.73804, 1.03585, 7.75328, 1.03472,2, 2, 2, 0, 0, 16, 1
LN5799408-1, 7.41783, 1.01228, 7.49837, 1.01124,1, 2, 0, 0, 0, 16, 1
LN5799408-1, 7.41783, 1.02188, 7.49837, 1.02123,2, 2, 0, 0, 0, 16, 1
LN5799408-1, 7.41783, 1.04225, 7.49837, 1.04232,3, 2, 0, 0, 0, 16, 1
TPX339052C0, 7.49837, 1.03642, 7.51361, 1.03762,1, 2, 2, 0, 0, 16, 1
TPX339052C0, 7.49837, 1.03333, 7.51361, 1.01651,2, 2, 2, 0, 0, 16, 1
LN5769126-1, 7.49837, 1.01124, 7.54886, 1.01058,1, 2, 0, 0, 0, 16, 1
LN5769126-1, 7.49837, 1.02123, 7.54886, 1.02083,2, 2, 0, 0, 0, 16, 1
LN5769126-1, 7.49837, 1.04232, 7.54886, 1.04236,3, 2, 0, 0, 0, 16, 1
TPX339051C0, 7.54886, 1.03593, 7.5641, 1.03449,1, 2, 2, 0, 0, 16, 1
TPX339051C0, 7.54886, 1.03403, 7.5641, 1.02512,2, 2, 2, 0, 0, 16, 1
LN5527264-8, 7.54886, 1.01058, 7.57458, 1.01024,1, 2, 0, 0, 0, 16, 1
LN5527264-8, 7.54886, 1.02083, 7.57458, 1.02063,2, 2, 0, 0, 0, 16, 1
LN5527264-8, 7.54886, 1.04236, 7.57458, 1.04239,3, 2, 0, 0, 0, 16, 1
LN5527264-7, 7.57458, 1.01024, 7.60005, 1.00991,1, 2, 0, 0, 0, 16, 1
LN5527264-7, 7.57458, 1.02063, 7.60005, 1.02042,2, 2, 0, 0, 0, 16, 1
LN5527264-7, 7.57458, 1.04239, 7.60005, 1.04241,3, 2, 0, 0, 0, 16, 1
LN6108125-3, 7.60005, 1.00991, 7.64571, 1.00931,1, 2, 0, 0, 0, 16, 1
LN6108125-3, 7.60005, 1.02042, 7.64571, 1.02006,2, 2, 0, 0, 0, 16, 1
LN6108125-3, 7.60005, 1.04241, 7.64571, 1.04246,3, 2, 0, 0, 0, 16, 1
LN6108125-2, 7.64571, 1.00931, 7.70251, 1.00857,1, 2, 0, 0, 0, 16, 1
LN6108125-2, 7.64571, 1.02006, 7.70251, 1.01962,2, 2, 0, 0, 0, 16, 1
LN6108125-2, 7.64571, 1.04246, 7.70251, 1.04252,3, 2, 0, 0, 0, 16, 1
LN6047557-2, 7.70251, 1.00857, 7.76206, 1.00779,1, 2, 0, 0, 0, 16, 1
LN6047557-2, 7.70251, 1.01962, 7.76206, 1.01915,2, 2, 0, 0, 0, 16, 1
LN6047557-2, 7.70251, 1.04252, 7.76206, 1.04258,3, 2, 0, 0, 0, 16, 1
LN6047557-3, 7.76206, 1.00779, 7.79539, 1.00735,1, 2, 0, 0, 0, 16, 1
LN6047557-3, 7.76206, 1.01915, 7.79539, 1.01889,2, 2, 0, 0, 0, 16, 1
LN6047557-3, 7.76206, 1.04258, 7.79539, 1.04261,3, 2, 0, 0, 0, 16, 1
LN6138595-1, 7.79539, 1.00735, 7.81067, 1.00715,1, 2, 0, 0, 0, 16, 1
LN6138595-1, 7.79539, 1.01889, 7.81067, 1.01877,2, 2, 0, 0, 0, 16, 1
LN6138595-1, 7.79539, 1.04261, 7.81067, 1.04263,3, 2, 0, 0, 0, 16, 1
LN6320324-1, 7.81067, 1.00715, 7.82189, 1.00701,1, 2, 0, 0, 0, 16, 1
LN6320324-1, 7.81067, 1.01877, 7.82189, 1.01868,2, 2, 0, 0, 0, 16, 1
LN6320324-1, 7.81067, 1.04263, 7.82189, 1.04264,3, 2, 0, 0, 0, 16, 1
LN5761784-1, 7.82189, 1.00701, 7.92013, 1.00573,1, 2, 0, 0, 0, 16, 1
LN5761784-1, 7.82189, 1.01868, 7.92013, 1.01792,2, 2, 0, 0, 0, 16, 1
LN5761784-1, 7.82189, 1.04264, 7.92013, 1.04274,3, 2, 0, 0, 0, 16, 1
LN6247127-3, 7.92013, 1.00573, 7.95393, 1.00529,1, 2, 0, 0, 0, 16, 1
LN6247127-3, 7.92013, 1.01792, 7.95393, 1.01766,2, 2, 0, 0, 0, 16, 1
LN6247127-3, 7.92013, 1.04274, 7.95393, 1.04277,3, 2, 0, 0, 0, 16, 1
LN6247127-2, 7.95393, 1.00529, 7.99383, 1.00477,1, 2, 0, 0, 0, 16, 1
LN6247127-2, 7.95393, 1.01766, 7.99383, 1.01735,2, 2, 0, 0, 0, 16, 1
LN6247127-2, 7.95393, 1.04277, 7.99383, 1.04282,3, 2, 0, 0, 0, 16, 1
TPX338979B0, 7.99383, 1.01268, 8.00907, 1.01464,1, 2, 2, 0, 0, 16, 1
TPX338979B0, 7.99383, 1.0075, 8.00907, 1.00148,2, 2, 2, 0, 0, 16, 1
LN5534969-3, 7.99383, 1.00477, 8.0081, 1.00458,1, 2, 0, 0, 0, 16, 1
LN5534969-3, 7.99383, 1.01735, 8.0081, 1.01724,2, 2, 0, 0, 0, 16, 1
LN5534969-3, 7.99383, 1.04282, 8.0081, 1.04283,3, 2, 0, 0, 0, 16, 1
LN5534969-2, 8.0081, 1.00458, 8.03071, 1.00429,1, 2, 0, 0, 0, 16, 1
LN5534969-2, 8.0081, 1.01724, 8.03071, 1.01706,2, 2, 0, 0, 0, 16, 1
LN5534969-2, 8.0081, 1.04283, 8.03071, 1.04285,3, 2, 0, 0, 0, 16, 1
V7173_48332_SW, 8.03071, 1.00429, 8.03171, 1.00424,1, 2, 0, 0, 0, 16, 1
V7173_48332_SW, 8.03071, 1.01706, 8.03171, 1.01702,2, 2, 0, 0, 0, 16, 1
V7173_48332_SW, 8.03071, 1.04285, 8.03171, 1.04282,3, 2, 0, 0, 0, 16, 1
LN5863714-2, 8.03171, 1.00424, 8.03933, 1.00414,1, 2, 0, 0, 0, 16, 1
LN5863714-2, 8.03171, 1.01702, 8.03933, 1.01696,2, 2, 0, 0, 0, 16, 1
LN5863714-2, 8.03171, 1.04282, 8.03933, 1.04283,3, 2, 0, 0, 0, 16, 1
LN5682346-2, 8.03933, 1.00414, 8.06765, 1.0041,1, 2, 0, 0, 0, 16, 1
LN5682346-2, 8.03933, 1.01696, 8.06765, 1.01686,2, 2, 0, 0, 0, 16, 1
LN5682346-2, 8.03933, 1.04283, 8.06765, 1.0429,3, 2, 0, 0, 0, 16, 1
LN5682346-3, 8.06765, 1.0041, 8.13101, 1.00401,1, 2, 0, 0, 0, 16, 1
LN5682346-3, 8.06765, 1.01686, 8.13101, 1.01665,2, 2, 0, 0, 0, 16, 1
LN5682346-3, 8.06765, 1.0429, 8.13101, 1.04307,3, 2, 0, 0, 0, 16, 1
G9343_48332_SW, 8.13101, 1.00401, 8.13201, 1.00401,1, 2, 0, 0, 0, 16, 1
G9343_48332_SW, 8.13101, 1.01665, 8.13201, 1.01664,2, 2, 0, 0, 0, 16, 1
G9343_48332_SW, 8.13101, 1.04307, 8.13201, 1.04307,3, 2, 0, 0, 0, 16, 1
LN5833624-2, 8.13201, 1.00401, 8.28165, 1.0038,1, 2, 0, 0, 0, 16, 1
LN5833624-2, 8.13201, 1.01664, 8.28165, 1.01613,2, 2, 0, 0, 0, 16, 1
LN5833624-2, 8.13201, 1.04307, 8.28165, 1.04345,3, 2, 0, 0, 0, 16, 1
LN5833624-3, 8.28165, 1.0038, 8.30069, 1.00377,1, 2, 0, 0, 0, 16, 1
LN5833624-3, 8.28165, 1.01613, 8.30069, 1.01606,2, 2, 0, 0, 0, 16, 1
LN5833624-3, 8.28165, 1.04345, 8.30069, 1.0435,3, 2, 0, 0, 0, 16, 1
LN5561439-3, 8.30069, 1.00377, 8.45195, 1.00357,1, 2, 0, 0, 0, 16, 1
LN5561439-3, 8.30069, 1.01606, 8.45195, 1.01556,2, 2, 0, 0, 0, 16, 1
LN5561439-3, 8.30069, 1.0435, 8.45195, 1.04387,3, 2, 0, 0, 0, 16, 1
LN5561439-2, 8.45195, 1.00357, 8.46309, 1.00355,1, 2, 0, 0, 0, 16, 1
LN5561439-2, 8.45195, 1.01556, 8.46309, 1.01552,2, 2, 0, 0, 0, 16, 1
LN5561439-2, 8.45195, 1.04387, 8.46309, 1.0439,3, 2, 0, 0, 0, 16, 1
TPX338984A0, 8.46309, 0.995096, 8.47833, 0.98407,1, 2, 2, 0, 0, 16, 1
TPX338984A0, 8.46309, 0.998473, 8.47833, 1.0001,2, 2, 2, 0, 0, 16, 1
LN5532768-1, 8.46309, 1.00355, 8.5812, 1.0034,1, 2, 0, 0, 0, 16, 1
LN5532768-1, 8.46309, 1.01552, 8.5812, 1.01512,2, 2, 0, 0, 0, 16, 1
LN5532768-1, 8.46309, 1.0439, 8.5812, 1.04419,3, 2, 0, 0, 0, 16, 1
LN6407207-1, 8.5812, 1.01512, 8.58977, 1.01512,2, 2, 0, 0, 0, 16, 1
LN6409780-1, 8.58977, 1.01512, 8.59495, 1.01512,2, 2, 0, 0, 0, 16, 1
LN5924702-1, 8.59495, 1.01512, 8.66371, 1.01511,2, 2, 0, 0, 0, 16, 1
TPX338983B0, 8.66371, 1.00589, 8.67895, 1.00339,1, 2, 2, 0, 0, 16, 1
TPX338983B0, 8.66371, 1.00984, 8.67895, 1.01031,2, 2, 2, 0, 0, 16, 1
LN6046046-1, 8.59495, 1.01512, 8.65353, 1.0151,2, 2, 0, 0, 0, 16, 1
TPX338982B0, 8.65353, 1.00585, 8.66877, 0.993375,1, 2, 2, 0, 0, 16, 1
TPX338982B0, 8.65353, 1.00978, 8.66877, 1.01204,2, 2, 2, 0, 0, 16, 1
LN5898408-1, 8.5812, 1.01512, 8.5998, 1.01486,2, 2, 0, 0, 0, 16, 1
LN5985355-4, 8.5998, 1.01486, 8.61005, 1.01472,2, 2, 0, 0, 0, 16, 1
LN5985355-3, 8.61005, 1.01472, 8.68251, 1.01369,2, 2, 0, 0, 0, 16, 1
TPX226193886B0, 8.68251, 1.00364, 8.69775, 0.988294,1, 2, 2, 0, 0, 16, 1
TPX226193886B0, 8.68251, 1.00905, 8.69775, 1.01412,2, 2, 2, 0, 0, 16, 1
LN5985355-1, 8.68251, 1.01369, 8.83445, 1.01161,2, 2, 0, 0, 0, 16, 1
TPX338995B0, 8.83445, 1.00545, 8.84969, 1.00512,1, 2, 2, 0, 0, 16, 1
TPX338995B0, 8.83445, 1.00327, 8.84969, 0.999533,2, 2, 2, 0, 0, 16, 1
LN6108164-1, 8.83445, 1.01161, 8.8819, 1.01096,2, 2, 0, 0, 0, 16, 1
LN5895803-1, 8.8819, 1.01096, 8.97488, 1.01085,2, 2, 0, 0, 0, 16, 1
LN5623415-1, 8.97488, 1.01085, 8.97807, 1.01085,2, 2, 0, 0, 0, 16, 1
LN5956483-1, 8.97807, 1.01085, 9.04564, 1.0108,2, 2, 0, 0, 0, 16, 1
LN5986946-1, 9.04564, 1.0108, 9.13374, 1.01076,2, 2, 0, 0, 0, 16, 1
LN6199546-1, 9.13374, 1.01076, 9.16049, 1.01074,2, 2, 0, 0, 0, 16, 1
LN5562946-1, 9.16049, 1.01074, 9.199, 1.01072,2, 2, 0, 0, 0, 16, 1
TPX338990B0, 9.199, 1.00541, 9.21424, 1.01117,1, 2, 2, 0, 0, 16, 1
TPX338990B0, 9.199, 1.00123, 9.21424, 0.974708,2, 2, 2, 0, 0, 16, 1
LN5714062-1, 9.04564, 1.0108, 9.14704, 1.0108,2, 2, 0, 0, 0, 16, 1
LN6229817-1, 8.97488, 1.01085, 8.99065, 1.01085,2, 2, 0, 0, 0, 16, 1
TPX338993B0, 8.99065, 1.00501, 9.00589, 1.00531,1, 2, 2, 0, 0, 16, 1
TPX338993B0, 8.99065, 1.00214, 9.00589, 0.995726,2, 2, 2, 0, 0, 16, 1
LN6229818-1, 8.99065, 1.01085, 9.07011, 1.01084,2, 2, 0, 0, 0, 16, 1
TPX21380156B0, 9.07011, 1.00398, 9.08535, 1.00188,1, 2, 2, 0, 0, 16, 1
TPX21380156B0, 9.07011, 1.00319, 9.08535, 0.99918,2, 2, 2, 0, 0, 16, 1
LN5956482-1, 8.8819, 1.01096, 8.88605, 1.01091,2, 2, 0, 0, 0, 16, 1
LN5773046-2, 8.88605, 1.01091, 9.00787, 1.00978,2, 2, 0, 0, 0, 16, 1
LN6198036-1, 9.00787, 1.00978, 9.09598, 1.00977,2, 2, 0, 0, 0, 16, 1
TPX226193892B0, 9.09598, 1.0019, 9.11122, 0.99751,1, 2, 2, 0, 0, 16, 1
TPX226193892B0, 9.09598, 1.00312, 9.11122, 1.00139,2, 2, 2, 0, 0, 16, 1
LN5773046-1, 9.00787, 1.00978, 9.08929, 1.00905,2, 2, 0, 0, 0, 16, 1
LN5472385-1, 9.08929, 1.00905, 9.17134, 1.00899,2, 2, 0, 0, 0, 16, 1
TPX339010B0, 9.17134, 1.00027, 9.18658, 0.97969,1, 2, 2, 0, 0, 16, 1
TPX339010B0, 9.17134, 1.00302, 9.18658, 1.00296,2, 2, 2, 0, 0, 16, 1
LN5774480-1, 9.08929, 1.00905, 9.24225, 1.00778,2, 2, 0, 0, 0, 16, 1
LN5833720-1, 9.24225, 1.00778, 9.30532, 1.00775,2, 2, 0, 0, 0, 16, 1
LN5863825-1, 9.30532, 1.00775, 9.43357, 1.00771,2, 2, 0, 0, 0, 16, 1
TPX339016B0, 9.43357, 0.998609, 9.44881, 0.986809,1, 2, 2, 0, 0, 16, 1
TPX339016B0, 9.43357, 1.00216, 9.44881, 1.00368,2, 2, 2, 0, 0, 16, 1
LN6231996-1, 9.24225, 1.00778, 9.26693, 1.00759,2, 2, 0, 0, 0, 16, 1
L5659_48332_SW, 9.26693, 1.00759, 9.26793, 1.00758,2, 2, 0, 0, 0, 16, 1
LN6228303-2, 9.26793, 1.00758, 9.29118, 1.00741,2, 2, 0, 0, 0, 16, 1
TPX226193899B0, 9.29118, 0.997915, 9.30642, 0.984676,1, 2, 2, 0, 0, 16, 1
TPX226193899B0, 9.29118, 1.00221, 9.30642, 1.00515,2, 2, 2, 0, 0, 16, 1
LN6228303-1, 9.29118, 1.00741, 9.31429, 1.00724,2, 2, 0, 0, 0, 16, 1
LN5803283-1, 9.31429, 1.00724, 9.42473, 1.0065,2, 2, 0, 0, 0, 16, 1
LN5744352-1, 9.42473, 1.0065, 9.43449, 1.00649,2, 2, 0, 0, 0, 16, 1
TPX226194002B0, 9.43449, 0.998465, 9.44973, 0.986812,1, 2, 2, 0, 0, 16, 1
TPX226194002B0, 9.43449, 0.999903, 9.44973, 0.996145,2, 2, 2, 0, 0, 16, 1
LN5926320-1, 9.42473, 1.0065, 9.53299, 1.00648,2, 2, 0, 0, 0, 16, 1
TPX339008B0, 9.53299, 1.00137, 9.54823, 1.00341,1, 2, 2, 0, 0, 16, 1
TPX339008B0, 9.53299, 0.996942, 9.54823, 0.988731,2, 2, 2, 0, 0, 16, 1
LN5591702-1, 9.42473, 1.0065, 9.56006, 1.00568,2, 2, 0, 0, 0, 16, 1
LN6046049-1, 9.56006, 1.00568, 9.70075, 1.00553,2, 2, 0, 0, 0, 16, 1
LN5895801-1, 9.70075, 1.00553, 9.73913, 1.00552,2, 2, 0, 0, 0, 16, 1
TPX339007B0, 9.73913, 0.995455, 9.75437, 0.980186,1, 2, 2, 0, 0, 16, 1
TPX339007B0, 9.73913, 1.0008, 9.75437, 1.00571,2, 2, 2, 0, 0, 16, 1
LN5744350-1, 9.70075, 1.00553, 9.73356, 1.0055,2, 2, 0, 0, 0, 16, 1
LN6290226-1, 9.73356, 1.0055, 9.73624, 1.0055,2, 2, 0, 0, 0, 16, 1
LN6074369-1, 9.73624, 1.0055, 9.75615, 1.00549,2, 2, 0, 0, 0, 16, 1
LN6074369-2, 9.75615, 1.00549, 9.80196, 1.00548,2, 2, 0, 0, 0, 16, 1
TPX28147708B0, 9.80196, 0.998876, 9.8172, 0.996501,1, 2, 2, 0, 0, 16, 1
TPX28147708B0, 9.80196, 0.997489, 9.8172, 0.989605,2, 2, 2, 0, 0, 16, 1
LN5650048-1, 9.75615, 1.00549, 9.81711, 1.00548,2, 2, 0, 0, 0, 16, 1
LN5831676-1, 9.81711, 1.00548, 9.87502, 1.00546,2, 2, 0, 0, 0, 16, 1
TPX227734175B0, 9.87502, 0.999968, 9.89026, 1.00197,1, 2, 2, 0, 0, 16, 1
TPX227734175B0, 9.87502, 0.996273, 9.89026, 0.983965,2, 2, 2, 0, 0, 16, 1
LN6228304-1, 9.56006, 1.00568, 9.61013, 1.00544,2, 2, 0, 0, 0, 16, 1
TPX339006B0, 9.61013, 0.999049, 9.62537, 0.99751,1, 2, 2, 0, 0, 16, 1
TPX339006B0, 9.61013, 0.997222, 9.62537, 0.988495,2, 2, 2, 0, 0, 16, 1
LN6228396-1, 9.61013, 1.00544, 9.70592, 1.005,2, 2, 0, 0, 0, 16, 1
LN6440071-1, 9.70592, 1.005, 9.89311, 1.00416,2, 2, 0, 0, 0, 16, 1
LN5986945-1, 9.89311, 1.00416, 9.99113, 1.00385,2, 2, 0, 0, 0, 16, 1
LN5593245-1, 9.99113, 1.00385, 10.0748, 1.00366,2, 2, 0, 0, 0, 16, 1
TPX21383494B0, 10.0748, 0.997888, 10.0901, 0.998795,1, 2, 2, 0, 0, 16, 1
TPX21383494B0, 10.0748, 0.994766, 10.0901, 0.983547,2, 2, 2, 0, 0, 16, 1
LN6320354-1, 10.0748, 1.00366, 10.129, 1.00356,2, 2, 0, 0, 0, 16, 1
LN6380834-1, 10.129, 1.00356, 10.1787, 1.00355,2, 2, 0, 0, 0, 16, 1
TPX325474B0, 10.1787, 0.995882, 10.1939, 0.98948,1, 2, 2, 0, 0, 16, 1
TPX325474B0, 10.1787, 0.996603, 10.1939, 0.992732,2, 2, 2, 0, 0, 16, 1
LN6077797-1, 10.129, 1.00356, 10.2676, 1.00336,2, 2, 0, 0, 0, 16, 1
TPX323282B0, 10.2676, 0.99328, 10.2828, 0.970575,1, 2, 2, 0, 0, 16, 1
TPX323282B0, 10.2676, 0.998534, 10.2828, 1.00556,2, 2, 2, 0, 0, 16, 1
LN5683842-1, 10.2676, 1.00336, 10.2704, 1.00335,2, 2, 0, 0, 0, 16, 1
LN6290227-1, 10.2704, 1.00335, 10.3693, 1.00326,2, 2, 0, 0, 0, 16, 1
LN6169266-1, 10.3693, 1.00326, 10.4033, 1.00325,2, 2, 0, 0, 0, 16, 1
TPX339005B0, 10.4033, 0.99847, 10.4185, 1.00614,1, 2, 2, 0, 0, 16, 1
TPX339005B0, 10.4033, 0.993101, 10.4185, 0.969729,2, 2, 2, 0, 0, 16, 1
LN6108165-1, 10.3693, 1.00326, 10.471, 1.00324,2, 2, 0, 0, 0, 16, 1
TPX339004B0, 10.471, 0.99563, 10.4862, 0.98945,1, 2, 2, 0, 0, 16, 1
TPX339004B0, 10.471, 0.996236, 10.4862, 0.992142,2, 2, 2, 0, 0, 16, 1
LN5985349-1, 9.99113, 1.00385, 10.0282, 1.00382,2, 2, 0, 0, 0, 16, 1
TPX226193395B0, 10.0282, 0.999043, 10.0434, 1.00398,1, 2, 2, 0, 0, 16, 1
TPX226193395B0, 10.0282, 0.993786, 10.0434, 0.97846,2, 2, 2, 0, 0, 16, 1
LN5985349-2, 10.0282, 1.00382, 10.1173, 1.00377,2, 2, 0, 0, 0, 16, 1
TPX323283B0, 10.1173, 0.996786, 10.1326, 0.991149,1, 2, 2, 0, 0, 16, 1
TPX323283B0, 10.1173, 0.996115, 10.1326, 0.98631,2, 2, 2, 0, 0, 16, 1
LN5894218-1, 9.89311, 1.00416, 10.0394, 1.00395,2, 2, 0, 0, 0, 16, 1
LN6015793-1, 10.0394, 1.00395, 10.1336, 1.00393,2, 2, 0, 0, 0, 16, 1
TPX323284B0, 10.1336, 0.99846, 10.1488, 1.00058,1, 2, 2, 0, 0, 16, 1
TPX323284B0, 10.1336, 0.994695, 10.1488, 0.982245,2, 2, 2, 0, 0, 16, 1
LN6106559-1, 10.0394, 1.00395, 10.1406, 1.00385,2, 2, 0, 0, 0, 16, 1
TPX323285B0, 10.1406, 0.995727, 10.1558, 0.987591,1, 2, 2, 0, 0, 16, 1
TPX323285B0, 10.1406, 0.997356, 10.1558, 0.995214,2, 2, 2, 0, 0, 16, 1
LN5591703-1, 10.1406, 1.00385, 10.2026, 1.00381,2, 2, 0, 0, 0, 16, 1
TPX323286B0, 10.2026, 0.996914, 10.2179, 0.994812,1, 2, 2, 0, 0, 16, 1
TPX323286B0, 10.2026, 0.996121, 10.2179, 0.992071,2, 2, 2, 0, 0, 16, 1
LN6076245-1, 10.2026, 1.00381, 10.309, 1.00378,2, 2, 0, 0, 0, 16, 1
TPX323287B0, 10.309, 0.995135, 10.3242, 0.989069,1, 2, 2, 0, 0, 16, 1
TPX323287B0, 10.309, 0.997804, 10.3242, 0.997709,2, 2, 2, 0, 0, 16, 1
LN6350554-1, 10.309, 1.00378, 10.3702, 1.00377,2, 2, 0, 0, 0, 16, 1
LN6350555-1, 10.3702, 1.00377, 10.4313, 1.00376,2, 2, 0, 0, 0, 16, 1
TPX21383553B0, 10.4313, 0.994499, 10.4466, 0.987056,1, 2, 2, 0, 0, 16, 1
TPX21383553B0, 10.4313, 0.998365, 10.4466, 0.999633,2, 2, 2, 0, 0, 16, 1
LN6077796-1, 9.31429, 1.00724, 9.32574, 1.00724,2, 2, 0, 0, 0, 16, 1
TPX339013B0, 9.32574, 0.997391, 9.34098, 0.988617,1, 2, 2, 0, 0, 16, 1
TPX339013B0, 9.32574, 1.00242, 9.34098, 1.00503,2, 2, 2, 0, 0, 16, 1
LN5593244-1, 9.32574, 1.00724, 9.41464, 1.00722,2, 2, 0, 0, 0, 16, 1
TPX339011B0, 9.41464, 1.00079, 9.42988, 0.999728,1, 2, 2, 0, 0, 16, 1
TPX339011B0, 9.41464, 0.999091, 9.42988, 0.994017,2, 2, 2, 0, 0, 16, 1
LN5895802-1, 9.24225, 1.00778, 9.26847, 1.00777,2, 2, 0, 0, 0, 16, 1
TPX339012B0, 9.26847, 1.00029, 9.28371, 0.994499,1, 2, 2, 0, 0, 16, 1
TPX339012B0, 9.26847, 1.0007, 9.28371, 0.996258,2, 2, 2, 0, 0, 16, 1
LN5562947-1, 8.88605, 1.01091, 8.94248, 1.01071,2, 2, 0, 0, 0, 16, 1
LN5502557-1, 8.94248, 1.01071, 8.99087, 1.01068,2, 2, 0, 0, 0, 16, 1
TPX339097B0, 8.99087, 1.00595, 9.00611, 1.00887,1, 2, 2, 0, 0, 16, 1
TPX339097B0, 8.99087, 1.00077, 9.00611, 0.991692,2, 2, 2, 0, 0, 16, 1
LN5472388-1, 8.99087, 1.01068, 9.06922, 1.01064,2, 2, 0, 0, 0, 16, 1
TPX338997B0, 9.06922, 1.00328, 9.08446, 0.992771,1, 2, 2, 0, 0, 16, 1
TPX338997B0, 9.06922, 1.00341, 9.08446, 0.993435,2, 2, 2, 0, 0, 16, 1
LN5593246-1, 8.94248, 1.01071, 8.98779, 1.0106,2, 2, 0, 0, 0, 16, 1
LN5502556-1, 8.98779, 1.0106, 9.05842, 1.01048,2, 2, 0, 0, 0, 16, 1
LN6017312-1, 9.05842, 1.01048, 9.09707, 1.01042,2, 2, 0, 0, 0, 16, 1
TPX338998B0, 9.09707, 1.00119, 9.11231, 0.988858,1, 2, 2, 0, 0, 16, 1
TPX338998B0, 9.09707, 1.00502, 9.11231, 1.0071,2, 2, 2, 0, 0, 16, 1
LN6229816-1, 9.09707, 1.01042, 9.14153, 1.01036,2, 2, 0, 0, 0, 16, 1
LN5472386-1, 9.14153, 1.01036, 9.1595, 1.01036,2, 2, 0, 0, 0, 16, 1
TPX339001B0, 9.1595, 1.00445, 9.17474, 1.00452,1, 2, 2, 0, 0, 16, 1
TPX339001B0, 9.1595, 1.00176, 9.17474, 0.997618,2, 2, 2, 0, 0, 16, 1
LN5472387-1, 9.14153, 1.01036, 9.22297, 1.0103,2, 2, 0, 0, 0, 16, 1
LN6320353-1, 9.22297, 1.0103, 9.26259, 1.0103,2, 2, 0, 0, 0, 16, 1
LN5835159-1, 9.26259, 1.0103, 9.31283, 1.01029,2, 2, 0, 0, 0, 16, 1
TPX21381118B0, 9.31283, 1.00062, 9.32807, 0.992215,1, 2, 2, 0, 0, 16, 1
TPX21381118B0, 9.31283, 1.00534, 9.32807, 1.0076,2, 2, 2, 0, 0, 16, 1
LN5653477-1, 9.22297, 1.0103, 9.30846, 1.01025,2, 2, 0, 0, 0, 16, 1
TPX339003B0, 9.30846, 1.00229, 9.3237, 0.990898,1, 2, 2, 0, 0, 16, 1
TPX339003B0, 9.30846, 1.00365, 9.3237, 0.999691,2, 2, 2, 0, 0, 16, 1
LN5501089-1, 9.14153, 1.01036, 9.2445, 1.01035,2, 2, 0, 0, 0, 16, 1
LN6046143-1, 9.2445, 1.01035, 9.33312, 1.01034,2, 2, 0, 0, 0, 16, 1
TPX338999B0, 9.33312, 1.00149, 9.34836, 0.997074,1, 2, 2, 0, 0, 16, 1
TPX338999B0, 9.33312, 1.00466, 9.34836, 1.00501,2, 2, 2, 0, 0, 16, 1
LN5804819-1, 9.14153, 1.01036, 9.32654, 1.01032,2, 2, 0, 0, 0, 16, 1
TPX339002B0, 9.32654, 1.00308, 9.34178, 1.00013,1, 2, 2, 0, 0, 16, 1
TPX339002B0, 9.32654, 1.00306, 9.34178, 0.999902,2, 2, 2, 0, 0, 16, 1
LN6260016-1, 8.98779, 1.0106, 9.04207, 1.01055,2, 2, 0, 0, 0, 16, 1
LN5653478-1, 9.04207, 1.01055, 9.07539, 1.01052,2, 2, 0, 0, 0, 16, 1
TPX338994B0, 9.07539, 1.00124, 9.09063, 0.976594,1, 2, 2, 0, 0, 16, 1
TPX338994B0, 9.07539, 1.00504, 9.09063, 1.00898,2, 2, 2, 0, 0, 16, 1
LN6320355-1, 9.07539, 1.01052, 9.15577, 1.0105,2, 2, 0, 0, 0, 16, 1
TPX338992B0, 9.15577, 1.00232, 9.17101, 0.99723,1, 2, 2, 0, 0, 16, 1
TPX338992B0, 9.15577, 1.00416, 9.17101, 1.00314,2, 2, 2, 0, 0, 16, 1
LN6047595-2, 8.5812, 1.0034, 8.69994, 1.00338,1, 2, 0, 0, 0, 16, 1
LN6047595-2, 8.5812, 1.01512, 8.69994, 1.01514,2, 2, 0, 0, 0, 16, 1
LN6047595-2, 8.5812, 1.04419, 8.69994, 1.04415,3, 2, 0, 0, 0, 16, 1
LN6047595-3, 8.69994, 1.00338, 8.72575, 1.00338,1, 2, 0, 0, 0, 16, 1
LN6047595-3, 8.69994, 1.01514, 8.72575, 1.01514,2, 2, 0, 0, 0, 16, 1
LN6047595-3, 8.69994, 1.04415, 8.72575, 1.04413,3, 2, 0, 0, 0, 16, 1
LN5894211-1, 8.72575, 1.04413, 8.73132, 1.04413,3, 2, 0, 0, 0, 16, 1
LN5621849-1, 8.73132, 1.04413, 8.73618, 1.04413,3, 2, 0, 0, 0, 16, 1
LN5651985-2, 8.73618, 1.04413, 8.75484, 1.04412,3, 2, 0, 0, 0, 16, 1
LN5651985-3, 8.75484, 1.04412, 8.79482, 1.0441,3, 2, 0, 0, 0, 16, 1
TPX21357984C0, 8.79482, 1.03772, 8.81006, 1.03649,1, 2, 2, 0, 0, 16, 1
TPX21357984C0, 8.79482, 1.03572, 8.81006, 1.02662,2, 2, 2, 0, 0, 16, 1
LN5744351-1, 8.79482, 1.0441, 8.86526, 1.04408,3, 2, 0, 0, 0, 16, 1
TPX441854C0, 8.86526, 1.0345, 8.8805, 1.02122,1, 2, 2, 0, 0, 16, 1
TPX441854C0, 8.86526, 1.03881, 8.8805, 1.0417,2, 2, 2, 0, 0, 16, 1
LN5561440-2, 8.73618, 1.04413, 8.75678, 1.04412,3, 2, 0, 0, 0, 16, 1
LN5561440-3, 8.75678, 1.04412, 8.77578, 1.04412,3, 2, 0, 0, 0, 16, 1
TPX339017C0, 8.77578, 1.03814, 8.79102, 1.0383,1, 2, 2, 0, 0, 16, 1
TPX339017C0, 8.77578, 1.03536, 8.79102, 1.02902,2, 2, 2, 0, 0, 16, 1
LN5894212-1, 8.72575, 1.00338, 8.78494, 1.00336,1, 2, 0, 0, 0, 16, 1
LN5894212-1, 8.72575, 1.01514, 8.78494, 1.01516,2, 2, 0, 0, 0, 16, 1
LN5894212-1, 8.72575, 1.04413, 8.78494, 1.04412,3, 2, 0, 0, 0, 16, 1
LN5894212-2, 8.78494, 1.00336, 8.87546, 1.00333,1, 2, 0, 0, 0, 16, 1
LN5894212-2, 8.78494, 1.01516, 8.87546, 1.01518,2, 2, 0, 0, 0, 16, 1
LN5894212-2, 8.78494, 1.04412, 8.87546, 1.04411,3, 2, 0, 0, 0, 16, 1
LN6076243-1, 8.87546, 1.00333, 8.88199, 1.00332,1, 2, 0, 0, 0, 16, 1
LN6288699-1, 8.88199, 1.00332, 8.89025, 1.00331,1, 2, 0, 0, 0, 16, 1
LN6409781-2, 8.89025, 1.00331, 8.90933, 1.00329,1, 2, 0, 0, 0, 16, 1
LN6409781-3, 8.90933, 1.00329, 8.93672, 1.00326,1, 2, 0, 0, 0, 16, 1
TPX339021A0, 8.93672, 0.998209, 8.95196, 1.00017,1, 2, 2, 0, 0, 16, 1
TPX339021A0, 8.93672, 0.994772, 8.95196, 0.983407,2, 2, 2, 0, 0, 16, 1
LN6138622-1, 8.93672, 1.00326, 8.96724, 1.00325,1, 2, 0, 0, 0, 16, 1
TPX28121368A0, 8.96724, 0.99774, 8.98248, 0.9979,1, 2, 2, 0, 0, 16, 1
TPX28121368A0, 8.96724, 0.995254, 8.98248, 0.985714,2, 2, 2, 0, 0, 16, 1
LN5531956-1, 8.96724, 1.00325, 9.0343, 1.00323,1, 2, 0, 0, 0, 16, 1
TPX226881700A0, 9.0343, 0.994285, 9.04954, 0.981467,1, 2, 2, 0, 0, 16, 1
TPX226881700A0, 9.0343, 0.998594, 9.04954, 1.00198,2, 2, 2, 0, 0, 16, 1
LN5924705-2, 8.89025, 1.00331, 8.92905, 1.00331,1, 2, 0, 0, 0, 16, 1
LN5924705-3, 8.92905, 1.00331, 8.97378, 1.0033,1, 2, 0, 0, 0, 16, 1
TPX339018A0, 8.97378, 0.995672, 8.98902, 0.990871,1, 2, 2, 0, 0, 16, 1
TPX339018A0, 8.97378, 0.997477, 8.98902, 0.996674,2, 2, 2, 0, 0, 16, 1
LN6290240-3, 8.87546, 1.00333, 8.91138, 1.00333,1, 2, 0, 0, 0, 16, 1
LN6290240-3, 8.87546, 1.01518, 8.91138, 1.01518,2, 2, 0, 0, 0, 16, 1
LN6290240-3, 8.87546, 1.04411, 8.91138, 1.04411,3, 2, 0, 0, 0, 16, 1
LN6290240-2, 8.91138, 1.00333, 8.96751, 1.00333,1, 2, 0, 0, 0, 16, 1
LN6290240-2, 8.91138, 1.01518, 8.96751, 1.01518,2, 2, 0, 0, 0, 16, 1
LN6290240-2, 8.91138, 1.04411, 8.96751, 1.04411,3, 2, 0, 0, 0, 16, 1
LN6231998-1, 8.96751, 1.00333, 8.99956, 1.00333,1, 2, 0, 0, 0, 16, 1
LN6231998-1, 8.96751, 1.01518, 8.99956, 1.01518,2, 2, 0, 0, 0, 16, 1
LN6231998-1, 8.96751, 1.04411, 8.99956, 1.04411,3, 2, 0, 0, 0, 16, 1
LN6041764-1, 8.87546, 1.00333, 8.91385, 1.00332,1, 2, 0, 0, 0, 16, 1
TPX339020A0, 8.91385, 0.998335, 8.92909, 0.999179,1, 2, 2, 0, 0, 16, 1
TPX339020A0, 8.91385, 0.994832, 8.92909, 0.990245,2, 2, 2, 0, 0, 16, 1
LN5472384-2, 8.87546, 1.00333, 8.89691, 1.00333,1, 2, 0, 0, 0, 16, 1
LN5472384-3, 8.89691, 1.00333, 8.9468, 1.00332,1, 2, 0, 0, 0, 16, 1
TPX339019A0, 8.9468, 0.997873, 8.96204, 0.99808,1, 2, 2, 0, 0, 16, 1
TPX339019A0, 8.9468, 0.995296, 8.96204, 0.989478,2, 2, 2, 0, 0, 16, 1
LN6258445-1, 8.78494, 1.04412, 8.7914, 1.04412,3, 2, 0, 0, 0, 16, 1
LN6439986-2, 8.7914, 1.04412, 8.79637, 1.04412,3, 2, 0, 0, 0, 16, 1
LN6439986-3, 8.79637, 1.04412, 8.82517, 1.04411,3, 2, 0, 0, 0, 16, 1
TPX226193838C0, 8.82517, 1.03748, 8.84041, 1.03525,1, 2, 2, 0, 0, 16, 1
TPX226193838C0, 8.82517, 1.036, 8.84041, 1.0279,2, 2, 2, 0, 0, 16, 1
LN6348946-1, 8.30069, 1.01606, 8.30893, 1.01606,2, 2, 0, 0, 0, 16, 1
LN5621848-2, 8.30893, 1.01606, 8.32527, 1.01605,2, 2, 0, 0, 0, 16, 1
LN5621848-3, 8.32527, 1.01605, 8.33587, 1.01605,2, 2, 0, 0, 0, 16, 1
TPX338981B0, 8.33587, 1.00906, 8.35111, 1.00501,1, 2, 2, 0, 0, 16, 1
TPX338981B0, 8.33587, 1.00858, 8.35111, 1.00248,2, 2, 2, 0, 0, 16, 1
LN5863714-4, 8.03933, 1.00414, 8.06347, 1.00386,1, 2, 0, 0, 0, 16, 1
LN5863714-4, 8.03933, 1.01696, 8.06347, 1.01685,2, 2, 0, 0, 0, 16, 1
LN5863714-4, 8.03933, 1.04283, 8.06347, 1.04279,3, 2, 0, 0, 0, 16, 1
LN5863714-3, 8.06347, 1.00386, 8.07471, 1.00373,1, 2, 0, 0, 0, 16, 1
LN5863714-3, 8.06347, 1.01685, 8.07471, 1.01681,2, 2, 0, 0, 0, 16, 1
LN5863714-3, 8.06347, 1.04279, 8.07471, 1.04278,3, 2, 0, 0, 0, 16, 1
LN5653479-1, 8.07471, 1.00373, 8.10604, 1.00337,1, 2, 0, 0, 0, 16, 1
LN5653479-1, 8.07471, 1.01681, 8.10604, 1.01667,2, 2, 0, 0, 0, 16, 1
LN5653479-1, 8.07471, 1.04278, 8.10604, 1.04273,3, 2, 0, 0, 0, 16, 1
LN6077798-1, 8.10604, 1.00337, 8.17377, 1.00258,1, 2, 0, 0, 0, 16, 1
LN6077798-1, 8.10604, 1.01667, 8.17377, 1.01638,2, 2, 0, 0, 0, 16, 1
LN6077798-1, 8.10604, 1.04273, 8.17377, 1.04262,3, 2, 0, 0, 0, 16, 1
TPX338978C0, 8.17377, 1.03674, 8.18901, 1.03749,1, 2, 2, 0, 0, 16, 1
TPX338978C0, 8.17377, 1.03369, 8.18901, 1.02258,2, 2, 2, 0, 0, 16, 1
LN5623418-1, 8.17377, 1.00258, 8.22923, 1.00194,1, 2, 0, 0, 0, 16, 1
LN5623418-1, 8.17377, 1.01638, 8.22923, 1.01615,2, 2, 0, 0, 0, 16, 1
LN5623418-1, 8.17377, 1.04262, 8.22923, 1.04254,3, 2, 0, 0, 0, 16, 1
LN5895804-1, 8.22923, 1.00194, 8.31729, 1.00092,1, 2, 0, 0, 0, 16, 1
LN5895804-1, 8.22923, 1.01615, 8.31729, 1.01578,2, 2, 0, 0, 0, 16, 1
LN5895804-1, 8.22923, 1.04254, 8.31729, 1.04242,3, 2, 0, 0, 0, 16, 1
LN5714063-3, 8.31729, 1.00092, 8.3687, 1.00032,1, 2, 0, 0, 0, 16, 1
LN5714063-3, 8.31729, 1.01578, 8.3687, 1.01557,2, 2, 0, 0, 0, 16, 1
