Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
LN5714063-3, 8.31729, 1.04242, 8.3687, 1.04234,3, 2, 0, 0, 0, 16, 1
LN5714063-2, 8.3687, 1.00032, 8.39852, 0.999975,1, 2, 0, 0, 0, 16, 1
LN5714063-2, 8.3687, 1.01557, 8.39852, 1.01544,2, 2, 0, 0, 0, 16, 1
LN5714063-2, 8.3687, 1.04234, 8.39852, 1.0423,3, 2, 0, 0, 0, 16, 1
LN6229819-1, 8.39852, 0.999975, 8.42307, 0.999974,1, 2, 0, 0, 0, 16, 1
LN6229819-1, 8.39852, 1.01544, 8.42307, 1.01544,2, 2, 0, 0, 0, 16, 1
LN6229819-1, 8.39852, 1.0423, 8.42307, 1.0423,3, 2, 0, 0, 0, 16, 1
LN5472390-2, 8.42307, 0.999974, 8.43953, 0.999974,1, 2, 0, 0, 0, 16, 1
LN5472390-2, 8.42307, 1.01544, 8.43953, 1.01544,2, 2, 0, 0, 0, 16, 1
LN5472390-2, 8.42307, 1.0423, 8.43953, 1.0423,3, 2, 0, 0, 0, 16, 1
LN5472390-3, 8.43953, 0.999974, 8.44427, 0.999974,1, 2, 0, 0, 0, 16, 1
LN5472390-3, 8.43953, 1.01544, 8.44427, 1.01544,2, 2, 0, 0, 0, 16, 1
LN5472390-3, 8.43953, 1.0423, 8.44427, 1.0423,3, 2, 0, 0, 0, 16, 1
TPX338977C0, 8.44427, 1.03687, 8.45951, 1.03784,1, 2, 2, 0, 0, 16, 1
TPX338977C0, 8.44427, 1.03295, 8.45951, 1.02785,2, 2, 2, 0, 0, 16, 1
TPX338977B0, 8.44427, 1.00622, 8.45951, 1.00121,1, 2, 2, 0, 0, 16, 1
TPX338977B0, 8.44427, 1.01018, 8.45951, 1.01114,2, 2, 2, 0, 0, 16, 1
TPX338977A0, 8.44427, 0.992911, 8.45951, 0.990582,1, 2, 2, 0, 0, 16, 1
TPX338977A0, 8.44427, 0.993567, 8.45951, 0.99215,2, 2, 2, 0, 0, 16, 1
LN6350556-2, 8.39852, 0.999975, 8.42722, 0.999202,1, 2, 0, 0, 0, 16, 1
LN6350556-2, 8.39852, 1.01544, 8.42722, 1.01498,2, 2, 0, 0, 0, 16, 1
LN6350556-2, 8.39852, 1.0423, 8.42722, 1.04198,3, 2, 0, 0, 0, 16, 1
LN6350556-3, 8.42722, 0.999202, 8.46572, 0.998167,1, 2, 0, 0, 0, 16, 1
LN6350556-3, 8.42722, 1.01498, 8.46572, 1.01435,2, 2, 0, 0, 0, 16, 1
LN6350556-3, 8.42722, 1.04198, 8.46572, 1.04156,3, 2, 0, 0, 0, 16, 1
LN5835160-1, 8.46572, 0.998167, 8.5115, 0.996936,1, 2, 0, 0, 0, 16, 1
LN5835160-1, 8.46572, 1.01435, 8.5115, 1.01361,2, 2, 0, 0, 0, 16, 1
LN5835160-1, 8.46572, 1.04156, 8.5115, 1.04106,3, 2, 0, 0, 0, 16, 1
LN6171506-1, 8.5115, 0.996936, 8.51874, 0.996923,1, 2, 0, 0, 0, 16, 1
LN5776669-2, 8.51874, 0.996923, 8.52642, 0.996908,1, 2, 0, 0, 0, 16, 1
LN5776669-3, 8.52642, 0.996908, 8.53349, 0.996895,1, 2, 0, 0, 0, 16, 1
TPX338985A0, 8.53349, 0.988105, 8.54873, 0.980757,1, 2, 2, 0, 0, 16, 1
TPX338985A0, 8.53349, 0.992111, 8.54873, 0.993796,2, 2, 2, 0, 0, 16, 1
LN6260017-1, 8.53349, 0.996895, 8.6278, 0.996738,1, 2, 0, 0, 0, 16, 1
TPX338986A0, 8.6278, 0.987483, 8.64304, 0.973644,1, 2, 2, 0, 0, 16, 1
TPX338986A0, 8.6278, 0.992305, 8.64304, 0.996632,2, 2, 2, 0, 0, 16, 1
LN6047596-1, 8.6278, 0.996738, 8.69323, 0.99665,1, 2, 0, 0, 0, 16, 1
TPX338987A0, 8.69323, 0.990507, 8.70847, 0.989603,1, 2, 2, 0, 0, 16, 1
TPX338987A0, 8.69323, 0.989285, 8.70847, 0.98643,2, 2, 2, 0, 0, 16, 1
LN6290229-1, 8.69323, 0.99665, 8.71882, 0.996618,1, 2, 0, 0, 0, 16, 1
LN5985347-1, 8.71882, 0.996618, 8.81697, 0.99651,1, 2, 0, 0, 0, 16, 1
LN6198028-1, 8.81697, 0.99651, 8.87793, 0.996495,1, 2, 0, 0, 0, 16, 1
TPX226193298A0, 8.87793, 0.989469, 8.89317, 0.983871,1, 2, 2, 0, 0, 16, 1
TPX226193298A0, 8.87793, 0.989992, 8.89317, 0.986171,2, 2, 2, 0, 0, 16, 1
LN5985347-2, 8.81697, 0.99651, 8.81815, 0.996509,1, 2, 0, 0, 0, 16, 1
TPX338989A0, 8.81815, 0.988809, 8.83339, 0.987159,1, 2, 2, 0, 0, 16, 1
TPX338989A0, 8.81815, 0.990739, 8.83339, 0.990516,2, 2, 2, 0, 0, 16, 1
LN5472389-1, 8.81815, 0.996509, 8.91281, 0.996462,1, 2, 0, 0, 0, 16, 1
LN5683841-1, 8.91281, 0.996462, 8.99981, 0.996418,1, 2, 0, 0, 0, 16, 1
LN5683807-1, 8.99981, 0.996418, 9.05426, 0.996391,1, 2, 0, 0, 0, 16, 1
LN5986924-1, 9.05426, 0.996391, 9.14961, 0.996344,1, 2, 0, 0, 0, 16, 1
LN6320325-1, 9.14961, 0.996344, 9.24202, 0.996298,1, 2, 0, 0, 0, 16, 1
LN5835130-1, 9.24202, 0.996298, 9.31525, 0.996261,1, 2, 0, 0, 0, 16, 1
TPX21380528A0, 9.31525, 0.9905, 9.33049, 0.990035,1, 2, 2, 0, 0, 16, 1
TPX21380528A0, 9.31525, 0.988496, 9.33049, 0.983314,2, 2, 2, 0, 0, 16, 1
LN5774450-1, 9.31525, 0.996261, 9.41001, 0.996227,1, 2, 0, 0, 0, 16, 1
LN6411363-1, 9.41001, 0.996227, 9.51377, 0.99619,1, 2, 0, 0, 0, 16, 1
TPX21380599A0, 9.51377, 0.989293, 9.52901, 0.981688,1, 2, 2, 0, 0, 16, 1
TPX21380599A0, 9.51377, 0.989534, 9.52901, 0.982979,2, 2, 2, 0, 0, 16, 1
LN6380835-1, 8.71882, 0.996618, 8.76872, 0.996612,1, 2, 0, 0, 0, 16, 1
TPX338988A0, 8.76872, 0.987383, 8.78396, 0.981826,1, 2, 2, 0, 0, 16, 1
TPX338988A0, 8.76872, 0.992251, 8.78396, 0.994031,2, 2, 2, 0, 0, 16, 1
LN6290228-2, 8.5115, 0.996936, 8.52374, 0.996618,1, 2, 0, 0, 0, 16, 1
LN6290228-2, 8.5115, 1.01361, 8.52374, 1.01341,2, 2, 0, 0, 0, 16, 1
LN6290228-2, 8.5115, 1.04106, 8.52374, 1.04092,3, 2, 0, 0, 0, 16, 1
LN6290228-6, 8.52374, 0.996618, 8.57698, 0.995235,1, 2, 0, 0, 0, 16, 1
LN6290228-6, 8.52374, 1.01341, 8.57698, 1.01252,2, 2, 0, 0, 0, 16, 1
LN6290228-6, 8.52374, 1.04092, 8.57698, 1.04035,3, 2, 0, 0, 0, 16, 1
2002200004991174_SW, 8.57698, 0.995235, 8.57798, 0.995193,1, 2, 0, 0, 0, 16, 1
2002200004991174_SW, 8.57698, 1.01252, 8.57798, 1.01248,2, 2, 0, 0, 0, 16, 1
2002200004991174_SW, 8.57698, 1.04035, 8.57798, 1.04032,3, 2, 0, 0, 0, 16, 1
CAP_3C, 8.57798, 0.995193, 8.57898, 0.995151,1, 2, 0, 0, 0, 16, 1
CAP_3C, 8.57798, 1.01248, 8.57898, 1.01245,2, 2, 0, 0, 0, 16, 1
CAP_3C, 8.57798, 1.04032, 8.57898, 1.04029,3, 2, 0, 0, 0, 16, 1
LN6290228-7, 8.57898, 0.995151, 8.58352, 0.995033,1, 2, 0, 0, 0, 16, 1
LN6290228-7, 8.57898, 1.01245, 8.58352, 1.01237,2, 2, 0, 0, 0, 16, 1
LN6290228-7, 8.57898, 1.04029, 8.58352, 1.04024,3, 2, 0, 0, 0, 16, 1
LN6290228-5, 8.58352, 0.995033, 8.62597, 0.993784,1, 2, 0, 0, 0, 16, 1
LN6290228-5, 8.58352, 1.01237, 8.62597, 1.01151,2, 2, 0, 0, 0, 16, 1
LN6290228-5, 8.58352, 1.04024, 8.62597, 1.03961,3, 2, 0, 0, 0, 16, 1
TPX338976B0, 8.62597, 1.00395, 8.64121, 1.00027,1, 2, 2, 0, 0, 16, 1
TPX338976B0, 8.62597, 1.00456, 8.64121, 1.00214,2, 2, 2, 0, 0, 16, 1
LN5653480-1, 8.62597, 0.993784, 8.67169, 0.992439,1, 2, 0, 0, 0, 16, 1
LN5653480-1, 8.62597, 1.01151, 8.67169, 1.01058,2, 2, 0, 0, 0, 16, 1
LN5653480-1, 8.62597, 1.03961, 8.67169, 1.03892,3, 2, 0, 0, 0, 16, 1
LN6138623-1, 8.67169, 0.992439, 8.71704, 0.992428,1, 2, 0, 0, 0, 16, 1
TPX21382992A0, 8.71704, 0.987592, 8.73228, 0.990601,1, 2, 2, 0, 0, 16, 1
TPX21382992A0, 8.71704, 0.983573, 8.73228, 0.971038,2, 2, 2, 0, 0, 16, 1
LN6290230-1, 8.67169, 0.992439, 8.77839, 0.989318,1, 2, 0, 0, 0, 16, 1
LN6290230-1, 8.67169, 1.01058, 8.77839, 1.0084,2, 2, 0, 0, 0, 16, 1
LN6290230-1, 8.67169, 1.03892, 8.77839, 1.03731,3, 2, 0, 0, 0, 16, 1
LN5623416-1, 8.77839, 0.989318, 8.98837, 0.983286,1, 2, 0, 0, 0, 16, 1
LN5623416-1, 8.77839, 1.0084, 8.98837, 1.00408,2, 2, 0, 0, 0, 16, 1
LN5623416-1, 8.77839, 1.03731, 8.98837, 1.03417,3, 2, 0, 0, 0, 16, 1
LN6380817-1, 8.98837, 0.983286, 9.0004, 0.98294,1, 2, 0, 0, 0, 16, 1
LN6380817-1, 8.98837, 1.00408, 9.0004, 1.00383,2, 2, 0, 0, 0, 16, 1
LN6380817-1, 8.98837, 1.03417, 9.0004, 1.03399,3, 2, 0, 0, 0, 16, 1
TPX338972B0, 9.0004, 0.994159, 9.01564, 0.980329,1, 2, 2, 0, 0, 16, 1
TPX338972B0, 9.0004, 0.998756, 9.01564, 1.00223,2, 2, 2, 0, 0, 16, 1
LN5860423-1, 9.0004, 0.98294, 9.02552, 0.98222,1, 2, 0, 0, 0, 16, 1
LN5860423-1, 9.0004, 1.00383, 9.02552, 1.00332,2, 2, 0, 0, 0, 16, 1
LN5860423-1, 9.0004, 1.03399, 9.02552, 1.03362,3, 2, 0, 0, 0, 16, 1
LN5860423-3, 9.02552, 1.04967, 9.03355, 1.04946,1, 2, 0, 0, 0, 16, 1
LN5860423-3, 9.02552, 1.04714, 9.03355, 1.04698,2, 2, 0, 0, 0, 16, 1
LN5860423-3, 9.02552, 1.04002, 9.03355, 1.0399,3, 2, 0, 0, 0, 16, 1
LN4641075_SW, 9.03355, 1.04946, 9.03455, 1.04941,1, 2, 0, 0, 0, 16, 1
LN4641075_SW, 9.03355, 1.04698, 9.03455, 1.04694,2, 2, 0, 0, 0, 16, 1
LN4641075_SW, 9.03355, 1.0399, 9.03455, 1.03987,3, 2, 0, 0, 0, 16, 1
LN5860423-4, 9.03455, 1.04941, 9.04951, 1.04902,1, 2, 0, 0, 0, 16, 1
LN5860423-4, 9.03455, 1.04694, 9.04951, 1.04664,2, 2, 0, 0, 0, 16, 1
LN5860423-4, 9.03455, 1.03987, 9.04951, 1.03964,3, 2, 0, 0, 0, 16, 1
LN5804800-1, 9.04951, 1.04902, 9.14008, 1.04665,1, 2, 0, 0, 0, 16, 1
LN5804800-1, 9.04951, 1.04664, 9.14008, 1.04481,2, 2, 0, 0, 0, 16, 1
LN5804800-1, 9.04951, 1.03964, 9.14008, 1.03827,3, 2, 0, 0, 0, 16, 1
LN5562931-2, 9.14008, 1.03827, 9.14615, 1.03827,3, 2, 0, 0, 0, 16, 1
LN5562931-3, 9.14615, 1.03827, 9.15344, 1.03826,3, 2, 0, 0, 0, 16, 1
TPX338968C0, 9.15344, 1.03099, 9.16868, 1.02419,1, 2, 2, 0, 0, 16, 1
TPX338968C0, 9.15344, 1.03071, 9.16868, 1.02191,2, 2, 2, 0, 0, 16, 1
LN5956470-1, 9.14008, 1.04665, 9.19491, 1.04522,1, 2, 0, 0, 0, 16, 1
LN5956470-1, 9.14008, 1.04481, 9.19491, 1.0437,2, 2, 0, 0, 0, 16, 1
LN5956470-1, 9.14008, 1.03827, 9.19491, 1.03746,3, 2, 0, 0, 0, 16, 1
LN6350542-1, 9.19491, 1.04522, 9.29465, 1.04263,1, 2, 0, 0, 0, 16, 1
LN6350542-1, 9.19491, 1.0437, 9.29465, 1.04169,2, 2, 0, 0, 0, 16, 1
LN6350542-1, 9.19491, 1.03746, 9.29465, 1.03598,3, 2, 0, 0, 0, 16, 1
LN6047574-2, 9.29465, 1.03598, 9.30256, 1.03597,3, 2, 0, 0, 0, 16, 1
LN6047574-3, 9.30256, 1.03597, 9.32975, 1.03596,3, 2, 0, 0, 0, 16, 1
TPX338966C0, 9.32975, 1.03046, 9.34499, 1.03285,1, 2, 2, 0, 0, 16, 1
TPX338966C0, 9.32975, 1.02653, 9.34499, 1.01368,2, 2, 2, 0, 0, 16, 1
LN6411385-1, 9.32975, 1.03596, 9.42933, 1.03593,3, 2, 0, 0, 0, 16, 1
TPX338967C0, 9.42933, 1.02758, 9.44457, 1.01893,1, 2, 2, 0, 0, 16, 1
TPX338967C0, 9.42933, 1.02945, 9.44457, 1.02769,2, 2, 2, 0, 0, 16, 1
LN5532752-2, 9.29465, 1.04263, 9.30459, 1.04263,1, 2, 0, 0, 0, 16, 1
LN5532752-3, 9.30459, 1.04263, 9.3442, 1.04262,1, 2, 0, 0, 0, 16, 1
TPX338965A0, 9.3442, 1.03822, 9.35944, 1.04223,1, 2, 2, 0, 0, 16, 1
TPX338965A0, 9.3442, 1.0338, 9.35944, 1.02071,2, 2, 2, 0, 0, 16, 1
LN6077781-2, 9.29465, 1.04263, 9.40939, 1.03964,1, 2, 0, 0, 0, 16, 1
LN6077781-2, 9.29465, 1.04169, 9.40939, 1.03937,2, 2, 0, 0, 0, 16, 1
LN6077781-2, 9.29465, 1.03598, 9.40939, 1.03432,3, 2, 0, 0, 0, 16, 1
LN6077781-3, 9.40939, 1.03964, 9.4567, 1.03841,1, 2, 0, 0, 0, 16, 1
LN6077781-3, 9.40939, 1.03937, 9.4567, 1.03842,2, 2, 0, 0, 0, 16, 1
LN6077781-3, 9.40939, 1.03432, 9.4567, 1.03363,3, 2, 0, 0, 0, 16, 1
LN5562932-1, 9.4567, 1.03841, 9.55977, 1.03576,1, 2, 0, 0, 0, 16, 1
LN5562932-1, 9.4567, 1.03842, 9.55977, 1.03633,2, 2, 0, 0, 0, 16, 1
LN5562932-1, 9.4567, 1.03363, 9.55977, 1.03215,3, 2, 0, 0, 0, 16, 1
LN6129680-2, 9.55977, 1.03576, 9.571, 1.03576,1, 2, 0, 0, 0, 16, 1
LN6129680-3, 9.571, 1.03576, 9.60092, 1.03575,1, 2, 0, 0, 0, 16, 1
TPX225533162A0, 9.60092, 1.02969, 9.61616, 1.0282,1, 2, 2, 0, 0, 16, 1
TPX225533162A0, 9.60092, 1.02869, 9.61616, 1.02476,2, 2, 2, 0, 0, 16, 1
LN6411387-1, 9.55977, 1.03576, 9.57165, 1.03575,1, 2, 0, 0, 0, 16, 1
TPX338945A0, 9.57165, 1.03126, 9.58689, 1.03498,1, 2, 2, 0, 0, 16, 1
TPX338945A0, 9.57165, 1.02697, 9.58689, 1.01413,2, 2, 2, 0, 0, 16, 1
LN6259996-1, 9.55977, 1.03576, 9.60176, 1.03513,1, 2, 0, 0, 0, 16, 1
LN6259996-1, 9.55977, 1.03633, 9.60176, 1.03579,2, 2, 0, 0, 0, 16, 1
LN6259996-1, 9.55977, 1.03215, 9.60176, 1.03195,3, 2, 0, 0, 0, 16, 1
LN6422809-3, 9.60176, 1.03513, 9.61294, 1.03496,1, 2, 0, 0, 0, 16, 1
LN6422809-3, 9.60176, 1.03579, 9.61294, 1.03565,2, 2, 0, 0, 0, 16, 1
LN6422809-3, 9.60176, 1.03195, 9.61294, 1.0319,3, 2, 0, 0, 0, 16, 1
LN6422809-4, 9.61294, 1.03496, 9.64271, 1.03452,1, 2, 0, 0, 0, 16, 1
LN6422809-4, 9.61294, 1.03565, 9.64271, 1.03527,2, 2, 0, 0, 0, 16, 1
LN6422809-4, 9.61294, 1.0319, 9.64271, 1.03176,3, 2, 0, 0, 0, 16, 1
LN6422809-2, 9.64271, 1.03452, 9.64754, 1.03444,1, 2, 0, 0, 0, 16, 1
LN6422809-2, 9.64271, 1.03527, 9.64754, 1.03521,2, 2, 0, 0, 0, 16, 1
LN6422809-2, 9.64271, 1.03176, 9.64754, 1.03174,3, 2, 0, 0, 0, 16, 1
TPX226192994A0, 9.64754, 1.02739, 9.66278, 1.02489,1, 2, 2, 0, 0, 16, 1
TPX226192994A0, 9.64754, 1.02836, 9.66278, 1.02724,2, 2, 2, 0, 0, 16, 1
LN5863704-2, 9.64754, 1.03444, 9.7364, 1.03312,1, 2, 0, 0, 0, 16, 1
LN5863704-2, 9.64754, 1.03521, 9.7364, 1.03406,2, 2, 0, 0, 0, 16, 1
LN5863704-2, 9.64754, 1.03174, 9.7364, 1.03132,3, 2, 0, 0, 0, 16, 1
LN5863704-3, 9.7364, 1.03312, 9.77157, 1.0326,1, 2, 0, 0, 0, 16, 1
LN5863704-3, 9.7364, 1.03406, 9.77157, 1.03361,2, 2, 0, 0, 0, 16, 1
LN5863704-3, 9.7364, 1.03132, 9.77157, 1.03116,3, 2, 0, 0, 0, 16, 1
LN6383460-1, 9.77157, 1.0326, 9.80578, 1.03209,1, 2, 0, 0, 0, 16, 1
LN6383460-1, 9.77157, 1.03361, 9.80578, 1.03317,2, 2, 0, 0, 0, 16, 1
LN6383460-1, 9.77157, 1.03116, 9.80578, 1.031,3, 2, 0, 0, 0, 16, 1
TPX338936C0, 9.80578, 1.02386, 9.82102, 1.01989,1, 2, 2, 0, 0, 16, 1
TPX338936C0, 9.80578, 1.02326, 9.82102, 1.01678,2, 2, 2, 0, 0, 16, 1
LN5835144-1, 9.80578, 1.03209, 9.85017, 1.03142,1, 2, 0, 0, 0, 16, 1
LN5835144-1, 9.80578, 1.03317, 9.85017, 1.0326,2, 2, 0, 0, 0, 16, 1
LN5835144-1, 9.80578, 1.031, 9.85017, 1.0308,3, 2, 0, 0, 0, 16, 1
LN6169252-1, 9.85017, 1.03142, 9.86953, 1.0312,1, 2, 0, 0, 0, 16, 1
LN6169252-1, 9.85017, 1.0326, 9.86953, 1.0325,2, 2, 0, 0, 0, 16, 1
LN6169252-1, 9.85017, 1.0308, 9.86953, 1.03069,3, 2, 0, 0, 0, 16, 1
LN6350544-2, 9.86953, 1.0312, 9.89819, 1.03087,1, 2, 0, 0, 0, 16, 1
LN6350544-2, 9.86953, 1.0325, 9.89819, 1.03236,2, 2, 0, 0, 0, 16, 1
LN6350544-2, 9.86953, 1.03069, 9.89819, 1.03053,3, 2, 0, 0, 0, 16, 1
LN6350544-3, 9.89819, 1.03087, 9.95876, 1.03017,1, 2, 0, 0, 0, 16, 1
LN6350544-3, 9.89819, 1.03236, 9.95876, 1.03207,2, 2, 0, 0, 0, 16, 1
LN6350544-3, 9.89819, 1.03053, 9.95876, 1.03019,3, 2, 0, 0, 0, 16, 1
TPX228665517C0, 9.95876, 1.02306, 9.974, 1.01723,1, 2, 2, 0, 0, 16, 1
TPX228665517C0, 9.95876, 1.0224, 9.974, 1.0125,2, 2, 2, 0, 0, 16, 1
LN6163390-1, 9.95876, 1.03017, 10.0758, 1.02881,1, 2, 0, 0, 0, 16, 1
LN6163390-1, 9.95876, 1.03207, 10.0758, 1.03152,2, 2, 0, 0, 0, 16, 1
LN6163390-1, 9.95876, 1.03019, 10.0758, 1.02957,3, 2, 0, 0, 0, 16, 1
LN5619489-1, 10.0758, 1.02881, 10.1788, 1.02762,1, 2, 0, 0, 0, 16, 1
LN5619489-1, 10.0758, 1.03152, 10.1788, 1.03103,2, 2, 0, 0, 0, 16, 1
LN5619489-1, 10.0758, 1.02957, 10.1788, 1.02902,3, 2, 0, 0, 0, 16, 1
LN5532748-5, 10.1788, 1.02762, 10.2189, 1.02715,1, 2, 0, 0, 0, 16, 1
LN5532748-5, 10.1788, 1.03103, 10.2189, 1.03085,2, 2, 0, 0, 0, 16, 1
LN5532748-5, 10.1788, 1.02902, 10.2189, 1.02882,3, 2, 0, 0, 0, 16, 1
LN5532748-6, 10.2189, 1.02715, 10.261, 1.02662,1, 2, 0, 0, 0, 16, 1
LN5532748-6, 10.2189, 1.03085, 10.261, 1.03067,2, 2, 0, 0, 0, 16, 1
LN5532748-6, 10.2189, 1.02882, 10.261, 1.02868,3, 2, 0, 0, 0, 16, 1
LN5502528-1, 10.261, 1.02662, 10.3135, 1.02596,1, 2, 0, 0, 0, 16, 1
LN5502528-1, 10.261, 1.03067, 10.3135, 1.03045,2, 2, 0, 0, 0, 16, 1
LN5502528-1, 10.261, 1.02868, 10.3135, 1.02852,3, 2, 0, 0, 0, 16, 1
TPX338934B0, 10.3135, 1.02504, 10.3287, 1.02616,1, 2, 2, 0, 0, 16, 1
TPX338934B0, 10.3135, 1.0215, 10.3287, 1.01438,2, 2, 2, 0, 0, 16, 1
LN6169248-1, 10.3135, 1.02596, 10.4028, 1.02484,1, 2, 0, 0, 0, 16, 1
LN6169248-1, 10.3135, 1.03045, 10.4028, 1.03009,2, 2, 0, 0, 0, 16, 1
LN6169248-1, 10.3135, 1.02852, 10.4028, 1.02823,3, 2, 0, 0, 0, 16, 1
TPX338933B0, 10.4028, 1.02296, 10.418, 1.01583,1, 2, 2, 0, 0, 16, 1
TPX338933B0, 10.4028, 1.02288, 10.418, 1.01498,2, 2, 2, 0, 0, 16, 1
LN5653460-5, 10.4028, 1.02484, 10.4786, 1.02389,1, 2, 0, 0, 0, 16, 1
LN5653460-5, 10.4028, 1.03009, 10.4786, 1.0298,2, 2, 0, 0, 0, 16, 1
LN5653460-5, 10.4028, 1.02823, 10.4786, 1.02799,3, 2, 0, 0, 0, 16, 1
LN5653460-6, 10.4786, 1.02389, 10.5529, 1.0231,1, 2, 0, 0, 0, 16, 1
LN5653460-6, 10.4786, 1.0298, 10.5529, 1.02946,2, 2, 0, 0, 0, 16, 1
LN5653460-6, 10.4786, 1.02799, 10.5529, 1.02776,3, 2, 0, 0, 0, 16, 1
TPX441331C0, 10.5529, 1.02109, 10.5682, 1.01898,1, 2, 2, 0, 0, 16, 1
TPX441331C0, 10.5529, 1.01951, 10.5682, 1.01113,2, 2, 2, 0, 0, 16, 1
LN6411383-1, 10.5529, 1.0231, 10.6542, 1.02201,1, 2, 0, 0, 0, 16, 1
LN6411383-1, 10.5529, 1.02946, 10.6542, 1.02899,2, 2, 0, 0, 0, 16, 1
LN6411383-1, 10.5529, 1.02776, 10.6542, 1.02748,3, 2, 0, 0, 0, 16, 1
LN5623410-1, 10.6542, 1.02201, 10.6912, 1.02161,1, 2, 0, 0, 0, 16, 1
LN5623410-1, 10.6542, 1.02899, 10.6912, 1.02882,2, 2, 0, 0, 0, 16, 1
LN5623410-1, 10.6542, 1.02748, 10.6912, 1.02737,3, 2, 0, 0, 0, 16, 1
LN6169257-1, 10.6912, 1.02161, 10.8541, 1.01986,1, 2, 0, 0, 0, 16, 1
LN6169257-1, 10.6912, 1.02882, 10.8541, 1.02807,2, 2, 0, 0, 0, 16, 1
LN6169257-1, 10.6912, 1.02737, 10.8541, 1.02691,3, 2, 0, 0, 0, 16, 1
LN5804804-1, 10.8541, 1.01986, 10.9029, 1.01934,1, 2, 0, 0, 0, 16, 1
LN5804804-1, 10.8541, 1.02807, 10.9029, 1.02784,2, 2, 0, 0, 0, 16, 1
LN5804804-1, 10.8541, 1.02691, 10.9029, 1.02678,3, 2, 0, 0, 0, 16, 1
LN6380822-1, 10.9029, 1.01934, 11.0341, 1.01823,1, 2, 0, 0, 0, 16, 1
LN6380822-1, 10.9029, 1.02784, 11.0341, 1.02709,2, 2, 0, 0, 0, 16, 1
LN6380822-1, 10.9029, 1.02678, 11.0341, 1.02645,3, 2, 0, 0, 0, 16, 1
LN5774469-1, 11.0341, 1.02645, 11.0422, 1.02645,3, 2, 0, 0, 0, 16, 1
TPX355943C0, 11.0422, 1.02051, 11.0575, 1.0213,1, 2, 2, 0, 0, 16, 1
TPX355943C0, 11.0422, 1.01739, 11.0575, 1.00607,2, 2, 2, 0, 0, 16, 1
LN5895788-1, 11.0341, 1.01823, 11.1374, 1.01735,1, 2, 0, 0, 0, 16, 1
LN5895788-1, 11.0341, 1.02709, 11.1374, 1.02651,2, 2, 0, 0, 0, 16, 1
LN5895788-1, 11.0341, 1.02645, 11.1374, 1.02621,3, 2, 0, 0, 0, 16, 1
TPX355944B0, 11.1374, 1.02009, 11.1526, 1.01809,1, 2, 2, 0, 0, 16, 1
TPX355944B0, 11.1374, 1.01856, 11.1526, 1.0105,2, 2, 2, 0, 0, 16, 1
LN6320342-1, 11.1374, 1.01735, 11.2361, 1.01651,1, 2, 0, 0, 0, 16, 1
LN6320342-1, 11.1374, 1.02651, 11.2361, 1.02596,2, 2, 0, 0, 0, 16, 1
LN6320342-1, 11.1374, 1.02621, 11.2361, 1.02598,3, 2, 0, 0, 0, 16, 1
LN5502542-1, 11.2361, 1.01651, 11.2661, 1.01633,1, 2, 0, 0, 0, 16, 1
LN5502542-1, 11.2361, 1.02596, 11.2661, 1.02577,2, 2, 0, 0, 0, 16, 1
LN5502542-1, 11.2361, 1.02598, 11.2661, 1.02592,3, 2, 0, 0, 0, 16, 1
LN5804805-1, 11.2661, 1.01633, 11.3766, 1.01564,1, 2, 0, 0, 0, 16, 1
LN5804805-1, 11.2661, 1.02577, 11.3766, 1.02504,2, 2, 0, 0, 0, 16, 1
LN5804805-1, 11.2661, 1.02592, 11.3766, 1.02569,3, 2, 0, 0, 0, 16, 1
TPX355840B0, 11.3766, 1.01858, 11.3918, 1.01644,1, 2, 2, 0, 0, 16, 1
TPX355840B0, 11.3766, 1.01712, 11.3918, 1.0092,2, 2, 2, 0, 0, 16, 1
LN6077784-1, 11.3766, 1.01564, 11.4367, 1.01527,1, 2, 0, 0, 0, 16, 1
LN6077784-1, 11.3766, 1.02504, 11.4367, 1.02465,2, 2, 0, 0, 0, 16, 1
LN6077784-1, 11.3766, 1.02569, 11.4367, 1.02557,3, 2, 0, 0, 0, 16, 1
LN5502543-2, 11.4367, 1.01527, 11.528, 1.01471,1, 2, 0, 0, 0, 16, 1
LN5502543-2, 11.4367, 1.02465, 11.528, 1.02407,2, 2, 0, 0, 0, 16, 1
LN5502543-2, 11.4367, 1.02557, 11.528, 1.02537,3, 2, 0, 0, 0, 16, 1
LN4625713_SW, 11.528, 1.01471, 11.529, 1.0147,1, 2, 0, 0, 0, 16, 1
LN4625713_SW, 11.528, 1.02407, 11.529, 1.02406,2, 2, 0, 0, 0, 16, 1
LN4625713_SW, 11.528, 1.02537, 11.529, 1.02537,3, 2, 0, 0, 0, 16, 1
LN5532758-3, 11.529, 1.0147, 11.6332, 1.01405,1, 2, 0, 0, 0, 16, 1
LN5532758-3, 11.529, 1.02406, 11.6332, 1.02339,2, 2, 0, 0, 0, 16, 1
LN5532758-3, 11.529, 1.02537, 11.6332, 1.02515,3, 2, 0, 0, 0, 16, 1
LN6225673-1, 11.6332, 1.02515, 11.6429, 1.02514,3, 2, 0, 0, 0, 16, 1
LN6318740-2, 11.6429, 1.02514, 11.655, 1.02514,3, 2, 0, 0, 0, 16, 1
LN6318740-3, 11.655, 1.02514, 11.6788, 1.02512,3, 2, 0, 0, 0, 16, 1
LN5863691-1, 11.6788, 1.02512, 11.7398, 1.02509,3, 2, 0, 0, 0, 16, 1
TPX226191778C0, 11.7398, 1.01753, 11.755, 1.01203,1, 2, 2, 0, 0, 16, 1
TPX226191778C0, 11.7398, 1.01771, 11.755, 1.0127,2, 2, 2, 0, 0, 16, 1
LN5863691-2, 11.7398, 1.02509, 11.7702, 1.02508,3, 2, 0, 0, 0, 16, 1
TPX226191779C0, 11.7702, 1.01679, 11.7855, 1.00851,1, 2, 2, 0, 0, 16, 1
TPX226191779C0, 11.7702, 1.01843, 11.7855, 1.01618,2, 2, 2, 0, 0, 16, 1
LN5526906-2, 11.6332, 1.01405, 11.635, 1.01404,1, 2, 0, 0, 0, 16, 1
LN5526906-2, 11.6332, 1.02339, 11.635, 1.02338,2, 2, 0, 0, 0, 16, 1
LN5526906-2, 11.6332, 1.02515, 11.635, 1.02514,3, 2, 0, 0, 0, 16, 1
TPX226191772C0, 11.635, 1.01767, 11.6503, 1.01455,1, 2, 2, 0, 0, 16, 1
TPX226191772C0, 11.635, 1.01771, 11.6503, 1.01454,2, 2, 2, 0, 0, 16, 1
LN5526906-1, 11.635, 1.01404, 11.7385, 1.01338,1, 2, 0, 0, 0, 16, 1
LN5526906-1, 11.635, 1.02338, 11.7385, 1.02273,2, 2, 0, 0, 0, 16, 1
LN5526906-1, 11.635, 1.02514, 11.7385, 1.02497,3, 2, 0, 0, 0, 16, 1
LN6201697-1, 11.7385, 1.01338, 11.7529, 1.0133,1, 2, 0, 0, 0, 16, 1
LN6201697-1, 11.7385, 1.02273, 11.7529, 1.02263,2, 2, 0, 0, 0, 16, 1
LN6201697-1, 11.7385, 1.02497, 11.7529, 1.02495,3, 2, 0, 0, 0, 16, 1
LN5686079-1, 11.7529, 1.0133, 11.852, 1.01273,1, 2, 0, 0, 0, 16, 1
LN5686079-1, 11.7529, 1.02263, 11.852, 1.02198,2, 2, 0, 0, 0, 16, 1
LN5686079-1, 11.7529, 1.02495, 11.852, 1.02479,3, 2, 0, 0, 0, 16, 1
LN5985039-1, 11.852, 1.01273, 11.9514, 1.01217,1, 2, 0, 0, 0, 16, 1
LN5985039-1, 11.852, 1.02198, 11.9514, 1.02132,2, 2, 0, 0, 0, 16, 1
LN5985039-1, 11.852, 1.02479, 11.9514, 1.02464,3, 2, 0, 0, 0, 16, 1
LN6350537-1, 11.9514, 1.01217, 12.0776, 1.01148,1, 2, 0, 0, 0, 16, 1
LN6350537-1, 11.9514, 1.02132, 12.0776, 1.02047,2, 2, 0, 0, 0, 16, 1
LN6350537-1, 11.9514, 1.02464, 12.0776, 1.02445,3, 2, 0, 0, 0, 16, 1
LN5774458-1, 12.0776, 1.01148, 12.1516, 1.01096,1, 2, 0, 0, 0, 16, 1
LN5774458-1, 12.0776, 1.02047, 12.1516, 1.02019,2, 2, 0, 0, 0, 16, 1
LN5774458-1, 12.0776, 1.02445, 12.1516, 1.02421,3, 2, 0, 0, 0, 16, 1
LN5502529-1, 12.1516, 1.02019, 12.1547, 1.02019,2, 2, 0, 0, 0, 16, 1
LN6320337-1, 12.1547, 1.02019, 12.1655, 1.02018,2, 2, 0, 0, 0, 16, 1
TPX355767B0, 12.1655, 1.01174, 12.1807, 0.997484,1, 2, 2, 0, 0, 16, 1
TPX355767B0, 12.1655, 1.01413, 12.1807, 1.01316,2, 2, 2, 0, 0, 16, 1
LN5774457-1, 12.1516, 1.01096, 12.1925, 1.01067,1, 2, 0, 0, 0, 16, 1
LN5774457-1, 12.1516, 1.02019, 12.1925, 1.02005,2, 2, 0, 0, 0, 16, 1
LN5774457-1, 12.1516, 1.02421, 12.1925, 1.02407,3, 2, 0, 0, 0, 16, 1
LN6047565-1, 12.1925, 1.01067, 12.2864, 1.01001,1, 2, 0, 0, 0, 16, 1
LN6047565-1, 12.1925, 1.02005, 12.2864, 1.01976,2, 2, 0, 0, 0, 16, 1
LN6047565-1, 12.1925, 1.02407, 12.2864, 1.02374,3, 2, 0, 0, 0, 16, 1
LN5926301-1, 12.2864, 1.01001, 12.3005, 1.00992,1, 2, 0, 0, 0, 16, 1
LN5926301-1, 12.2864, 1.01976, 12.3005, 1.01971,2, 2, 0, 0, 0, 16, 1
LN5926301-1, 12.2864, 1.02374, 12.3005, 1.02369,3, 2, 0, 0, 0, 16, 1
LN6292826-1, 12.3005, 1.00992, 12.3056, 1.00988,1, 2, 0, 0, 0, 16, 1
LN6292826-1, 12.3005, 1.01971, 12.3056, 1.01969,2, 2, 0, 0, 0, 16, 1
LN6292826-1, 12.3005, 1.02369, 12.3056, 1.02367,3, 2, 0, 0, 0, 16, 1
LN5959087-1, 12.3056, 1.00988, 12.3961, 1.00928,1, 2, 0, 0, 0, 16, 1
LN5959087-1, 12.3056, 1.01969, 12.3961, 1.0194,2, 2, 0, 0, 0, 16, 1
LN5959087-1, 12.3056, 1.02367, 12.3961, 1.02336,3, 2, 0, 0, 0, 16, 1
TPX356062B0, 12.3961, 1.01332, 12.4113, 1.01278,1, 2, 2, 0, 0, 16, 1
TPX356062B0, 12.3961, 1.01101, 12.4113, 1.00142,2, 2, 2, 0, 0, 16, 1
LN6290209-1, 12.3961, 1.00928, 12.905, 1.00591,1, 2, 0, 0, 0, 16, 1
LN6290209-1, 12.3961, 1.0194, 12.905, 1.01789,2, 2, 0, 0, 0, 16, 1
LN6290209-1, 12.3961, 1.02336, 12.905, 1.02156,3, 2, 0, 0, 0, 16, 1
TPX356063C0, 12.905, 1.01198, 12.9202, 1.00415,1, 2, 2, 0, 0, 16, 1
TPX356063C0, 12.905, 1.01611, 12.9202, 1.0176,2, 2, 2, 0, 0, 16, 1
LN5744335-1, 12.905, 1.00591, 12.929, 1.00575,1, 2, 0, 0, 0, 16, 1
LN5744335-1, 12.905, 1.01789, 12.929, 1.01782,2, 2, 0, 0, 0, 16, 1
LN5744335-1, 12.905, 1.02156, 12.929, 1.02147,3, 2, 0, 0, 0, 16, 1
LN6350538-1, 12.929, 1.00575, 13.0344, 1.00504,1, 2, 0, 0, 0, 16, 1
LN6350538-1, 12.929, 1.01782, 13.0344, 1.01751,2, 2, 0, 0, 0, 16, 1
LN6350538-1, 12.929, 1.02147, 13.0344, 1.02112,3, 2, 0, 0, 0, 16, 1
LN5683818-1, 13.0344, 1.00504, 13.2451, 1.00366,1, 2, 0, 0, 0, 16, 1
LN5683818-1, 13.0344, 1.01751, 13.2451, 1.01709,2, 2, 0, 0, 0, 16, 1
LN5683818-1, 13.0344, 1.02112, 13.2451, 1.02034,3, 2, 0, 0, 0, 16, 1
TPX321840B0, 13.2451, 1.00872, 13.2604, 1.00499,1, 2, 2, 0, 0, 16, 1
TPX321840B0, 13.2451, 1.01102, 13.2604, 1.01071,2, 2, 2, 0, 0, 16, 1
LN6169250-1, 13.2451, 1.00366, 13.2991, 1.00331,1, 2, 0, 0, 0, 16, 1
LN6169250-1, 13.2451, 1.01709, 13.2991, 1.01698,2, 2, 0, 0, 0, 16, 1
LN6169250-1, 13.2451, 1.02034, 13.2991, 1.02013,3, 2, 0, 0, 0, 16, 1
LN5776666-1, 13.2991, 1.00331, 13.31, 1.0033,1, 2, 0, 0, 0, 16, 1
LN6262263-1, 13.31, 1.0033, 13.3958, 1.0032,1, 2, 0, 0, 0, 16, 1
TPX321839A0, 13.3958, 0.997309, 13.411, 0.995997,1, 2, 2, 0, 0, 16, 1
TPX321839A0, 13.3958, 0.995599, 13.411, 0.987546,2, 2, 2, 0, 0, 16, 1
LN6411374-1, 13.3958, 1.0032, 13.4813, 1.00312,1, 2, 0, 0, 0, 16, 1
TPX321838A0, 13.4813, 0.99428, 13.4966, 0.981845,1, 2, 2, 0, 0, 16, 1
TPX321838A0, 13.4813, 0.998389, 13.4966, 1.0014,2, 2, 2, 0, 0, 16, 1
LN5472355-1, 13.4813, 1.00312, 13.572, 1.00307,1, 2, 0, 0, 0, 16, 1
TPX321837A0, 13.572, 0.997872, 13.5872, 0.99925,1, 2, 2, 0, 0, 16, 1
TPX321837A0, 13.572, 0.994743, 13.5872, 0.983969,2, 2, 2, 0, 0, 16, 1
LN6350536-1, 13.572, 1.00307, 13.7382, 1.00305,1, 2, 0, 0, 0, 16, 1
TPX321836A0, 13.7382, 0.998071, 13.7535, 0.999377,1, 2, 2, 0, 0, 16, 1
TPX321836A0, 13.7382, 0.99453, 13.7535, 0.987603,2, 2, 2, 0, 0, 16, 1
LN6017293-1, 13.2991, 1.00331, 13.3785, 1.00304,1, 2, 0, 0, 0, 16, 1
LN6017293-1, 13.2991, 1.01698, 13.3785, 1.0168,2, 2, 0, 0, 0, 16, 1
LN6017293-1, 13.2991, 1.02013, 13.3785, 1.01985,3, 2, 0, 0, 0, 16, 1
LN6380813-1, 13.3785, 1.00304, 13.4411, 1.00282,1, 2, 0, 0, 0, 16, 1
LN6380813-1, 13.3785, 1.0168, 13.4411, 1.01666,2, 2, 0, 0, 0, 16, 1
LN6380813-1, 13.3785, 1.01985, 13.4411, 1.01962,3, 2, 0, 0, 0, 16, 1
LN6199517-1, 13.4411, 1.00282, 13.5009, 1.00262,1, 2, 0, 0, 0, 16, 1
LN6199517-1, 13.4411, 1.01666, 13.5009, 1.01653,2, 2, 0, 0, 0, 16, 1
LN6199517-1, 13.4411, 1.01962, 13.5009, 1.01941,3, 2, 0, 0, 0, 16, 1
LN6169251-1, 13.5009, 1.00262, 13.5054, 1.0026,1, 2, 0, 0, 0, 16, 1
LN6169251-1, 13.5009, 1.01653, 13.5054, 1.01652,2, 2, 0, 0, 0, 16, 1
LN6169251-1, 13.5009, 1.01941, 13.5054, 1.01939,3, 2, 0, 0, 0, 16, 1
LN6290210-1, 13.5054, 1.0026, 13.5762, 1.00236,1, 2, 0, 0, 0, 16, 1
LN6290210-1, 13.5054, 1.01652, 13.5762, 1.01637,2, 2, 0, 0, 0, 16, 1
LN6290210-1, 13.5054, 1.01939, 13.5762, 1.01913,3, 2, 0, 0, 0, 16, 1
LN5593229-1, 13.5762, 1.00236, 13.6482, 1.00211,1, 2, 0, 0, 0, 16, 1
LN5593229-1, 13.5762, 1.01637, 13.6482, 1.01622,2, 2, 0, 0, 0, 16, 1
LN5593229-1, 13.5762, 1.01913, 13.6482, 1.01887,3, 2, 0, 0, 0, 16, 1
LN6260021-1, 13.6482, 1.00211, 13.8002, 1.0016,1, 2, 0, 0, 0, 16, 1
LN6260021-1, 13.6482, 1.01622, 13.8002, 1.0159,2, 2, 0, 0, 0, 16, 1
LN6260021-1, 13.6482, 1.01887, 13.8002, 1.01832,3, 2, 0, 0, 0, 16, 1
LN5653488-1, 13.8002, 1.0016, 13.8605, 1.00139,1, 2, 0, 0, 0, 16, 1
LN5653488-1, 13.8002, 1.0159, 13.8605, 1.0158,2, 2, 0, 0, 0, 16, 1
LN5653488-1, 13.8002, 1.01832, 13.8605, 1.01809,3, 2, 0, 0, 0, 16, 1
LN6017294-1, 13.8605, 1.00139, 13.9274, 1.00117,1, 2, 0, 0, 0, 16, 1
LN6017294-1, 13.8605, 1.0158, 13.9274, 1.01568,2, 2, 0, 0, 0, 16, 1
LN6017294-1, 13.8605, 1.01809, 13.9274, 1.01784,3, 2, 0, 0, 0, 16, 1
TPX321852C0, 13.9274, 1.01299, 13.9426, 1.01503,1, 2, 2, 0, 0, 16, 1
TPX321852C0, 13.9274, 1.00759, 13.9426, 1.0013,2, 2, 2, 0, 0, 16, 1
LN6108131-1, 13.9274, 1.00117, 14.0139, 1.00073,1, 2, 0, 0, 0, 16, 1
LN6108131-1, 13.9274, 1.01568, 14.0139, 1.01554,2, 2, 0, 0, 0, 16, 1
LN6108131-1, 13.9274, 1.01784, 14.0139, 1.01752,3, 2, 0, 0, 0, 16, 1
LN6199518-1, 14.0139, 1.00073, 14.1056, 1.00026,1, 2, 0, 0, 0, 16, 1
LN6199518-1, 14.0139, 1.01554, 14.1056, 1.01539,2, 2, 0, 0, 0, 16, 1
LN6199518-1, 14.0139, 1.01752, 14.1056, 1.01718,3, 2, 0, 0, 0, 16, 1
TPX321853B0, 14.1056, 1.01013, 14.1209, 1.01294,1, 2, 2, 0, 0, 16, 1
TPX321853B0, 14.1056, 1.00604, 14.1209, 0.993023,2, 2, 2, 0, 0, 16, 1
LN6047566-1, 14.1056, 1.00026, 14.1711, 0.999933,1, 2, 0, 0, 0, 16, 1
LN6047566-1, 14.1056, 1.01539, 14.1711, 1.01529,2, 2, 0, 0, 0, 16, 1
LN6047566-1, 14.1056, 1.01718, 14.1711, 1.01693,3, 2, 0, 0, 0, 16, 1
LN5683819-1, 14.1711, 0.999933, 14.2722, 0.999423,1, 2, 0, 0, 0, 16, 1
LN5683819-1, 14.1711, 1.01529, 14.2722, 1.01515,2, 2, 0, 0, 0, 16, 1
LN5683819-1, 14.1711, 1.01693, 14.2722, 1.01654,3, 2, 0, 0, 0, 16, 1
LN5863699-1, 14.2722, 1.01515, 14.2823, 1.01515,2, 2, 0, 0, 0, 16, 1
LN5682333-1, 14.2823, 1.01515, 14.3081, 1.01513,2, 2, 0, 0, 0, 16, 1
TPX321854B0, 14.3081, 1.00929, 14.3234, 1.00952,1, 2, 2, 0, 0, 16, 1
TPX321854B0, 14.3081, 1.00647, 14.3234, 1.00014,2, 2, 2, 0, 0, 16, 1
LN5895776-1, 14.3081, 1.01513, 14.3675, 1.01509,2, 2, 0, 0, 0, 16, 1
TPX321855B0, 14.3675, 1.00773, 14.3828, 1.00444,1, 2, 2, 0, 0, 16, 1
TPX321855B0, 14.3675, 1.008, 14.3828, 1.00521,2, 2, 2, 0, 0, 16, 1
LN5744361-1, 14.3675, 1.01509, 14.5759, 1.01501,2, 2, 0, 0, 0, 16, 1
TPX321856B0, 14.5759, 1.00544, 14.5912, 0.997203,1, 2, 2, 0, 0, 16, 1
TPX321856B0, 14.5759, 1.01002, 14.5912, 1.01214,2, 2, 2, 0, 0, 16, 1
LN5653489-1, 14.5759, 1.01501, 14.8262, 1.01494,2, 2, 0, 0, 0, 16, 1
LN5924800-1, 14.8262, 1.01494, 15.0316, 1.01494,2, 2, 0, 0, 0, 16, 1
LN5593228-1, 14.8262, 1.01494, 14.8866, 1.01493,2, 2, 0, 0, 0, 16, 1
TPX28127681B0, 14.8866, 1.01008, 14.9019, 1.01452,1, 2, 2, 0, 0, 16, 1
TPX28127681B0, 14.8866, 1.00512, 14.9019, 0.990421,2, 2, 2, 0, 0, 16, 1
LN5744336-1, 14.2722, 0.999423, 14.3709, 0.998936,1, 2, 0, 0, 0, 16, 1
LN5744336-1, 14.2722, 1.01515, 14.3709, 1.01509,2, 2, 0, 0, 0, 16, 1
LN5744336-1, 14.2722, 1.01654, 14.3709, 1.01614,3, 2, 0, 0, 0, 16, 1
LN5926302-1, 14.3709, 0.998936, 14.4152, 0.998717,1, 2, 0, 0, 0, 16, 1
LN5926302-1, 14.3709, 1.01509, 14.4152, 1.01506,2, 2, 0, 0, 0, 16, 1
LN5926302-1, 14.3709, 1.01614, 14.4152, 1.01596,3, 2, 0, 0, 0, 16, 1
TPX321859B0, 14.4152, 1.00582, 14.4305, 0.99336,1, 2, 2, 0, 0, 16, 1
TPX321859B0, 14.4152, 1.00973, 14.4305, 1.01198,2, 2, 2, 0, 0, 16, 1
LN5532750-1, 14.4152, 0.998717, 14.4791, 0.998406,1, 2, 0, 0, 0, 16, 1
LN5532750-1, 14.4152, 1.01506, 14.4791, 1.01505,2, 2, 0, 0, 0, 16, 1
LN5532750-1, 14.4152, 1.01596, 14.4791, 1.01569,3, 2, 0, 0, 0, 16, 1
LN5472354-1, 14.4791, 0.998406, 14.5061, 0.998277,1, 2, 0, 0, 0, 16, 1
LN5472354-1, 14.4791, 1.01505, 14.5061, 1.01507,2, 2, 0, 0, 0, 16, 1
LN5472354-1, 14.4791, 1.01569, 14.5061, 1.01556,3, 2, 0, 0, 0, 16, 1
LN5956466-1, 14.5061, 0.998277, 14.5503, 0.99801,1, 2, 0, 0, 0, 16, 1
LN5956466-1, 14.5061, 1.01507, 14.5503, 1.01513,2, 2, 0, 0, 0, 16, 1
LN5956466-1, 14.5061, 1.01556, 14.5503, 1.01554,3, 2, 0, 0, 0, 16, 1
LN6379450-2, 14.5503, 0.99801, 14.5671, 0.99801,1, 2, 0, 0, 0, 16, 1
LN6379450-3, 14.5671, 0.99801, 14.6877, 0.99801,1, 2, 0, 0, 0, 16, 1
LN6228328-1, 14.5503, 0.99801, 14.557, 0.997969,1, 2, 0, 0, 0, 16, 1
LN5712587-3, 14.557, 0.997969, 14.5888, 0.997778,1, 2, 0, 0, 0, 16, 1
LN5712587-2, 14.5888, 0.997778, 14.6828, 0.997211,1, 2, 0, 0, 0, 16, 1
LN6106658-1, 14.6828, 0.997211, 14.7116, 0.997038,1, 2, 0, 0, 0, 16, 1
LN6392977-2, 14.7116, 0.997038, 14.7777, 0.996639,1, 2, 0, 0, 0, 16, 1
TPX228057846A0, 14.7777, 0.988855, 14.7929, 0.980407,1, 2, 2, 0, 0, 16, 1
TPX228057846A0, 14.7777, 0.99087, 14.7929, 0.989885,2, 2, 2, 0, 0, 16, 1
LN6392977-1, 14.7777, 0.996639, 14.8124, 0.996441,1, 2, 0, 0, 0, 16, 1
LN5924721-1, 14.8124, 0.996441, 14.8356, 0.996321,1, 2, 0, 0, 0, 16, 1
LN6409798-1, 14.8356, 0.996321, 14.8751, 0.996116,1, 2, 0, 0, 0, 16, 1
TPX321874A0, 14.8751, 0.990091, 14.8904, 0.988341,1, 2, 2, 0, 0, 16, 1
TPX321874A0, 14.8751, 0.988592, 14.8904, 0.98091,2, 2, 2, 0, 0, 16, 1
LN6409797-4, 14.8751, 0.996116, 15.0191, 0.995417,1, 2, 0, 0, 0, 16, 1
LN6409797-3, 15.0191, 0.995417, 15.1091, 0.99498,1, 2, 0, 0, 0, 16, 1
TPX226029836A0, 15.1091, 0.990093, 15.1243, 0.99169,1, 2, 2, 0, 0, 16, 1
TPX226029836A0, 15.1091, 0.986275, 15.1243, 0.979006,2, 2, 2, 0, 0, 16, 1
LN6409797-1, 15.1091, 0.99498, 15.1686, 0.994703,1, 2, 0, 0, 0, 16, 1
LN6379374-1, 15.1686, 0.994703, 15.3388, 0.993969,1, 2, 0, 0, 0, 16, 1
LN6379373-1, 15.3388, 0.993969, 15.4014, 0.993754,1, 2, 0, 0, 0, 16, 1
LN5803300-1, 15.4014, 0.993754, 15.4638, 0.993626,1, 2, 0, 0, 0, 16, 1
TPX321880A0, 15.4638, 0.98477, 15.4791, 0.977304,1, 2, 2, 0, 0, 16, 1
TPX321880A0, 15.4638, 0.988871, 15.4791, 0.990655,2, 2, 2, 0, 0, 16, 1
LN6106582-1, 15.4638, 0.993626, 15.5351, 0.993491,1, 2, 0, 0, 0, 16, 1
TPX321881A0, 15.5351, 0.988091, 15.5504, 0.988836,1, 2, 2, 0, 0, 16, 1
TPX321881A0, 15.5351, 0.985272, 15.5504, 0.975046,2, 2, 2, 0, 0, 16, 1
LN5924720-2, 15.5351, 0.993491, 15.5952, 0.99339,1, 2, 0, 0, 0, 16, 1
LN6106583-4, 15.5952, 0.99339, 15.604, 0.993377,1, 2, 0, 0, 0, 16, 1
LN6106583-5, 15.604, 0.993377, 15.9246, 0.992888,1, 2, 0, 0, 0, 16, 1
LN5768778-1, 15.9246, 0.992888, 16.1054, 0.992639,1, 2, 0, 0, 0, 16, 1
LN6076267-1, 16.1054, 0.992639, 16.1868, 0.992546,1, 2, 0, 0, 0, 16, 1
LN6409799-1, 16.1868, 0.992546, 16.2682, 0.992452,1, 2, 0, 0, 0, 16, 1
LN6440003-1, 16.2682, 0.992452, 16.3266, 0.992394,1, 2, 0, 0, 0, 16, 1
LN6198052-1, 16.3266, 0.992394, 16.4086, 0.992382,1, 2, 0, 0, 0, 16, 1
TPX225897846A0, 16.4086, 0.986159, 16.4239, 0.984655,1, 2, 2, 0, 0, 16, 1
TPX225897846A0, 16.4086, 0.985055, 16.4239, 0.980895,2, 2, 2, 0, 0, 16, 1
LN6106584-1, 16.3266, 0.992394, 16.4077, 0.992324,1, 2, 0, 0, 0, 16, 1
LN6344714-1, 16.4077, 0.992324, 16.41, 0.992322,1, 2, 0, 0, 0, 16, 1
LN6102293-1, 16.41, 0.992322, 16.5698, 0.992185,1, 2, 0, 0, 0, 16, 1
LN5486878-1, 16.5698, 0.992185, 16.8192, 0.992007,1, 2, 0, 0, 0, 16, 1
TPX227903012A0, 16.8192, 0.984401, 16.8344, 0.976684,1, 2, 2, 0, 0, 16, 1
TPX227903012A0, 16.8192, 0.986022, 16.8344, 0.984267,2, 2, 2, 0, 0, 16, 1
LN5486878-2, 16.8192, 0.992007, 16.9112, 0.991963,1, 2, 0, 0, 0, 16, 1
TPX226159329A0, 16.9112, 0.983917, 16.9265, 0.974565,1, 2, 2, 0, 0, 16, 1
TPX226159329A0, 16.9112, 0.986392, 16.9265, 0.986258,2, 2, 2, 0, 0, 16, 1
LN6492183-1, 16.9112, 0.991963, 16.9722, 0.991948,1, 2, 0, 0, 0, 16, 1
LN6492184-2, 16.9722, 0.991948, 17.0188, 0.991937,1, 2, 0, 0, 0, 16, 1
TPX2223661373A0, 17.0188, 0.985477, 17.0341, 0.982108,1, 2, 2, 0, 0, 16, 1
TPX2223661373A0, 17.0188, 0.984819, 17.0341, 0.978724,2, 2, 2, 0, 0, 16, 1
LN6198053-1, 16.5698, 0.992185, 16.5866, 0.992183,1, 2, 0, 0, 0, 16, 1
LN5803302-1, 16.5866, 0.992183, 16.646, 0.992174,1, 2, 0, 0, 0, 16, 1
TPX225991691A0, 16.646, 0.98517, 16.6613, 0.981877,1, 2, 2, 0, 0, 16, 1
TPX225991691A0, 16.646, 0.985631, 16.6613, 0.983262,2, 2, 2, 0, 0, 16, 1
LN5803301-1, 16.2682, 0.992452, 16.281, 0.992451,1, 2, 0, 0, 0, 16, 1
LN6379375-1, 16.281, 0.992451, 16.3358, 0.992443,1, 2, 0, 0, 0, 16, 1
TPX225869139A0, 16.3358, 0.984794, 16.3511, 0.980036,1, 2, 2, 0, 0, 16, 1
TPX225869139A0, 16.3358, 0.986534, 16.3511, 0.985626,2, 2, 2, 0, 0, 16, 1
LN5768778-2, 16.1054, 0.992639, 16.2467, 0.992605,1, 2, 0, 0, 0, 16, 1
TPX225673440A0, 16.2467, 0.987178, 16.262, 0.987825,1, 2, 2, 0, 0, 16, 1
TPX225673440A0, 16.2467, 0.984407, 16.262, 0.97427,2, 2, 2, 0, 0, 16, 1
LN6106583-2, 15.9246, 0.992888, 16.01, 0.992876,1, 2, 0, 0, 0, 16, 1
TPX225668688A0, 16.01, 0.984982, 16.0253, 0.979668,1, 2, 2, 0, 0, 16, 1
TPX225668688A0, 16.01, 0.987208, 16.0253, 0.986856,2, 2, 2, 0, 0, 16, 1
LN6106583-3, 16.01, 0.992876, 16.0146, 0.992876,1, 2, 0, 0, 0, 16, 1
LN5924720-1, 15.5952, 0.99339, 15.6264, 0.993386,1, 2, 0, 0, 0, 16, 1
LN6076266-1, 15.6264, 0.993386, 15.6513, 0.993382,1, 2, 0, 0, 0, 16, 1
TPX321159A0, 15.6513, 0.986715, 15.6665, 0.98418,1, 2, 2, 0, 0, 16, 1
TPX321159A0, 15.6513, 0.986516, 15.6665, 0.983395,2, 2, 2, 0, 0, 16, 1
LN5501003-1, 15.4014, 0.993754, 15.4746, 0.993726,1, 2, 0, 0, 0, 16, 1
TPX225901711A0, 15.4746, 0.988092, 15.4898, 0.987945,1, 2, 2, 0, 0, 16, 1
TPX225901711A0, 15.4746, 0.985803, 15.4898, 0.980287,2, 2, 2, 0, 0, 16, 1
LN6258471-1, 15.4746, 0.993726, 15.5435, 0.99371,1, 2, 0, 0, 0, 16, 1
TPX225767272A0, 15.5435, 0.988635, 15.5587, 0.990662,1, 2, 2, 0, 0, 16, 1
TPX225767272A0, 15.5435, 0.985138, 15.5587, 0.973614,2, 2, 2, 0, 0, 16, 1
LN6379372-1, 15.3388, 0.993969, 15.4058, 0.993911,1, 2, 0, 0, 0, 16, 1
TPX321878A0, 15.4058, 0.988412, 15.4211, 0.988757,1, 2, 2, 0, 0, 16, 1
TPX321878A0, 15.4058, 0.985804, 15.4211, 0.975987,2, 2, 2, 0, 0, 16, 1
LN6198050-1, 15.4058, 0.993911, 15.4607, 0.993881,1, 2, 0, 0, 0, 16, 1
TPX321877A0, 15.4607, 0.986931, 15.4759, 0.981662,1, 2, 2, 0, 0, 16, 1
TPX321877A0, 15.4607, 0.987276, 15.4759, 0.983103,2, 2, 2, 0, 0, 16, 1
LN5621885-1, 15.4607, 0.993881, 15.4996, 0.993873,1, 2, 0, 0, 0, 16, 1
TPX321876A0, 15.4996, 0.987232, 15.5148, 0.984755,1, 2, 2, 0, 0, 16, 1
TPX321876A0, 15.4996, 0.986985, 15.5148, 0.983809,2, 2, 2, 0, 0, 16, 1
LN6122719-1, 15.1686, 0.994703, 15.2387, 0.994687,1, 2, 0, 0, 0, 16, 1
TPX227905262A0, 15.2387, 0.990278, 15.2539, 0.994975,1, 2, 2, 0, 0, 16, 1
TPX227905262A0, 15.2387, 0.985371, 15.2539, 0.971137,2, 2, 2, 0, 0, 16, 1
LN6348967-1, 14.8356, 0.996321, 14.8632, 0.996321,1, 2, 0, 0, 0, 16, 1
LN5894313-1, 14.8632, 0.996321, 14.9387, 0.996321,1, 2, 0, 0, 0, 16, 1
LN6015811-1, 14.8124, 0.996441, 14.903, 0.996409,1, 2, 0, 0, 0, 16, 1
TPX226109079A0, 14.903, 0.989526, 14.9182, 0.981995,1, 2, 2, 0, 0, 16, 1
TPX226109079A0, 14.903, 0.989742, 14.9182, 0.983116,2, 2, 2, 0, 0, 16, 1
LN6137084-3, 14.7116, 0.997038, 14.7339, 0.997038,1, 2, 0, 0, 0, 16, 1
LN6137084-2, 14.7339, 0.997038, 14.8081, 0.997038,1, 2, 0, 0, 0, 16, 1
LN6019477-1, 14.5061, 1.01556, 14.5153, 1.01551,3, 2, 0, 0, 0, 16, 1
V9287_48332_SW, 14.5153, 1.01551, 14.5163, 1.01551,3, 2, 0, 0, 0, 16, 1
LN6439975-1, 14.5163, 1.01551, 14.5224, 1.01548,3, 2, 0, 0, 0, 16, 1
LN5531226-1, 14.5224, 1.01548, 14.5915, 1.01546,3, 2, 0, 0, 0, 16, 1
TPX321861C0, 14.5915, 1.00947, 14.6068, 1.00988,1, 2, 2, 0, 0, 16, 1
TPX321861C0, 14.5915, 1.00639, 14.6068, 0.999607,2, 2, 2, 0, 0, 16, 1
LN6318745-3, 14.5224, 1.01548, 14.5458, 1.01535,3, 2, 0, 0, 0, 16, 1
LN6318745-2, 14.5458, 1.01535, 14.5772, 1.01518,3, 2, 0, 0, 0, 16, 1
LN5774456-1, 14.5772, 1.01518, 14.6477, 1.01483,3, 2, 0, 0, 0, 16, 1
TPX321883C0, 14.6477, 1.00777, 14.6629, 1.0057,1, 2, 2, 0, 0, 16, 1
TPX321883C0, 14.6477, 1.00686, 14.6629, 1.00257,2, 2, 2, 0, 0, 16, 1
LN5865238-1, 14.6477, 1.01483, 14.7712, 1.01424,3, 2, 0, 0, 0, 16, 1
TPX321884C0, 14.7712, 1.00661, 14.7865, 0.998311,1, 2, 2, 0, 0, 16, 1
TPX321884C0, 14.7712, 1.00677, 14.7865, 0.999089,2, 2, 2, 0, 0, 16, 1
LN5895775-1, 14.7712, 1.01424, 14.9099, 1.01366,3, 2, 0, 0, 0, 16, 1
LN6290201-1, 14.9099, 1.01366, 15.0779, 1.01366,3, 2, 0, 0, 0, 16, 1
LN6077807-1, 14.9099, 1.01366, 15.0271, 1.01331,3, 2, 0, 0, 0, 16, 1
TPX321886C0, 15.0271, 1.00725, 15.0423, 1.00776,1, 2, 2, 0, 0, 16, 1
TPX321886C0, 15.0271, 1.00424, 15.0423, 0.993049,2, 2, 2, 0, 0, 16, 1
LN6077809-1, 15.0271, 1.01331, 15.1376, 1.01301,3, 2, 0, 0, 0, 16, 1
LN5804827-1, 15.1376, 1.01301, 15.2192, 1.01296,3, 2, 0, 0, 0, 16, 1
TPX321890C0, 15.2192, 1.00353, 15.2345, 0.985304,1, 2, 2, 0, 0, 16, 1
TPX321890C0, 15.2192, 1.00714, 15.2345, 1.00926,2, 2, 2, 0, 0, 16, 1
LN5774448-1, 15.2192, 1.01296, 15.299, 1.01293,3, 2, 0, 0, 0, 16, 1
TPX321891C0, 15.299, 1.00754, 15.3143, 1.01076,1, 2, 2, 0, 0, 16, 1
TPX321891C0, 15.299, 1.0031, 15.3143, 0.98917,2, 2, 2, 0, 0, 16, 1
LN6077808-1, 15.1376, 1.01301, 15.2334, 1.01286,3, 2, 0, 0, 0, 16, 1
LN5562957-1, 15.2334, 1.01286, 15.2999, 1.01279,3, 2, 0, 0, 0, 16, 1
TPX321892C0, 15.2999, 1.00647, 15.3151, 1.00601,1, 2, 2, 0, 0, 16, 1
TPX321892C0, 15.2999, 1.00397, 15.3151, 0.993769,2, 2, 2, 0, 0, 16, 1
LN6380842-1, 15.2999, 1.01279, 15.3638, 1.01273,3, 2, 0, 0, 0, 16, 1
LN6138629-1, 15.3638, 1.01273, 15.4951, 1.01266,3, 2, 0, 0, 0, 16, 1
LN6229827-1, 15.4951, 1.01266, 15.5074, 1.01266,3, 2, 0, 0, 0, 16, 1
TPX321893C0, 15.5074, 1.00322, 15.5226, 0.990944,1, 2, 2, 0, 0, 16, 1
TPX321893C0, 15.5074, 1.00692, 15.5226, 1.0085,2, 2, 2, 0, 0, 16, 1
LN6077810-1, 15.5074, 1.01266, 15.5374, 1.01265,3, 2, 0, 0, 0, 16, 1
TPX321894C0, 15.5374, 1.00551, 15.5526, 1.00184,1, 2, 2, 0, 0, 16, 1
TPX321894C0, 15.5374, 1.0047, 15.5526, 0.997727,2, 2, 2, 0, 0, 16, 1
LN5956494-1, 15.3638, 1.01273, 15.4547, 1.01271,3, 2, 0, 0, 0, 16, 1
TPX28099529C0, 15.4547, 1.00568, 15.47, 1.00241,1, 2, 2, 0, 0, 16, 1
TPX28099529C0, 15.4547, 1.00466, 15.47, 0.997279,2, 2, 2, 0, 0, 16, 1
LN5714043-1, 15.2334, 1.01286, 15.2481, 1.01285,3, 2, 0, 0, 0, 16, 1
TPX321888C0, 15.2481, 1.00724, 15.2634, 1.00959,1, 2, 2, 0, 0, 16, 1
TPX321888C0, 15.2481, 1.00326, 15.2634, 0.990207,2, 2, 2, 0, 0, 16, 1
LN5683805-1, 15.2481, 1.01285, 15.4023, 1.01281,3, 2, 0, 0, 0, 16, 1
TPX321887C0, 15.4023, 1.00237, 15.4175, 0.986452,1, 2, 2, 0, 0, 16, 1
TPX321887C0, 15.4023, 1.00795, 15.4175, 1.0131,2, 2, 2, 0, 0, 16, 1
LN6320362-1, 15.1376, 1.01301, 15.1838, 1.01299,3, 2, 0, 0, 0, 16, 1
TPX21455388C0, 15.1838, 1.00253, 15.1991, 0.978808,1, 2, 2, 0, 0, 16, 1
TPX21455388C0, 15.1838, 1.00804, 15.1991, 1.01551,2, 2, 2, 0, 0, 16, 1
LN6137083-1, 14.9099, 1.01366, 14.953, 1.01366,3, 2, 0, 0, 0, 16, 1
LN5623399-1, 14.5772, 1.01518, 14.6471, 1.01515,3, 2, 0, 0, 0, 16, 1
TPX321882C0, 14.6471, 1.00893, 14.6623, 1.0088,1, 2, 2, 0, 0, 16, 1
TPX321882C0, 14.6471, 1.00627, 14.6623, 0.995767,2, 2, 2, 0, 0, 16, 1
LN5806920-1, 14.4791, 1.01505, 14.4837, 1.01504,2, 2, 0, 0, 0, 16, 1
V7313_48332_SW, 14.4837, 1.01504, 14.4847, 1.01504,2, 2, 0, 0, 0, 16, 1
LN5958705-1, 14.4847, 1.01504, 14.5595, 1.01497,2, 2, 0, 0, 0, 16, 1
TPX28127319B0, 14.5595, 1.00843, 14.5748, 1.00612,1, 2, 2, 0, 0, 16, 1
TPX28127319B0, 14.5595, 1.00703, 14.5748, 0.999175,2, 2, 2, 0, 0, 16, 1
LN5895810-1, 14.5595, 1.01497, 14.6129, 1.01494,2, 2, 0, 0, 0, 16, 1
LN5829253-1, 14.6129, 1.01494, 14.6724, 1.01492,2, 2, 0, 0, 0, 16, 1
TPX21426205B0, 14.6724, 1.00641, 14.6876, 0.996669,1, 2, 2, 0, 0, 16, 1
TPX21426205B0, 14.6724, 1.00891, 14.6876, 1.00848,2, 2, 2, 0, 0, 16, 1
LN5472396-1, 14.6129, 1.01494, 14.7168, 1.0149,2, 2, 0, 0, 0, 16, 1
LN5714070-1, 14.7168, 1.0149, 14.7971, 1.01487,2, 2, 0, 0, 0, 16, 1
TPX321860B0, 14.7971, 1.00535, 14.8123, 0.991879,1, 2, 2, 0, 0, 16, 1
TPX321860B0, 14.7971, 1.00979, 14.8123, 1.01302,2, 2, 2, 0, 0, 16, 1
LN5744364-1, 14.7168, 1.0149, 14.7382, 1.01489,2, 2, 0, 0, 0, 16, 1
TPX21451973B0, 14.7382, 1.00652, 14.7535, 1.00094,1, 2, 2, 0, 0, 16, 1
TPX21451973B0, 14.7382, 1.00879, 14.7535, 1.00827,2, 2, 2, 0, 0, 16, 1
LN5865237-1, 14.3709, 1.01509, 14.4461, 1.01507,2, 2, 0, 0, 0, 16, 1
TPX321858B0, 14.4461, 1.00862, 14.4613, 1.00743,1, 2, 2, 0, 0, 16, 1
TPX321858B0, 14.4461, 1.00706, 14.4613, 1.00216,2, 2, 2, 0, 0, 16, 1
LN5744360-1, 13.8002, 1.0159, 13.8213, 1.01588,2, 2, 0, 0, 0, 16, 1
TPX21452406B0, 13.8213, 1.00875, 13.8366, 1.00417,1, 2, 2, 0, 0, 16, 1
TPX21452406B0, 13.8213, 1.00855, 13.8366, 1.00299,2, 2, 2, 0, 0, 16, 1
LN5683846-1, 13.8213, 1.01588, 13.9148, 1.01586,2, 2, 0, 0, 0, 16, 1
TPX321851B0, 13.9148, 1.01057, 13.9301, 1.01208,1, 2, 2, 0, 0, 16, 1
TPX321851B0, 13.9148, 1.00664, 13.9301, 0.999028,2, 2, 2, 0, 0, 16, 1
LN5865240-1, 13.5054, 1.01652, 13.5825, 1.01651,2, 2, 0, 0, 0, 16, 1
TPX321849B0, 13.5825, 1.01066, 13.5977, 1.01087,1, 2, 2, 0, 0, 16, 1
TPX321849B0, 13.5825, 1.00787, 13.5977, 1.00158,2, 2, 2, 0, 0, 16, 1
LN6879074-1, 13.2991, 1.00331, 13.325, 1.00331,1, 2, 0, 0, 0, 16, 1
LN6879075-2, 13.325, 1.00331, 13.3585, 1.0033,1, 2, 0, 0, 0, 16, 1
TPX2224192013A0, 13.3585, 0.995972, 13.3738, 0.991845,1, 2, 2, 0, 0, 16, 1
TPX2224192013A0, 13.3585, 0.997189, 13.3738, 0.995714,2, 2, 2, 0, 0, 16, 1
LN5655682-1, 13.0344, 1.01751, 13.039, 1.0175,2, 2, 0, 0, 0, 16, 1
L5491_48332_SW, 13.039, 1.0175, 13.04, 1.0175,2, 2, 0, 0, 0, 16, 1
LN6292464-1, 13.04, 1.0175, 13.1644, 1.01734,2, 2, 0, 0, 0, 16, 1
LN6199516-1, 13.1644, 1.01734, 13.2133, 1.01731,2, 2, 0, 0, 0, 16, 1
LN6077775-1, 13.2133, 1.01731, 13.3519, 1.01723,2, 2, 0, 0, 0, 16, 1
LN6138603-1, 13.3519, 1.01723, 13.4805, 1.01716,2, 2, 0, 0, 0, 16, 1
LN5562925-1, 13.4805, 1.01716, 13.5463, 1.01714,2, 2, 0, 0, 0, 16, 1
LN5623398-1, 13.5463, 1.01714, 13.5709, 1.01714,2, 2, 0, 0, 0, 16, 1
TPX356065B0, 13.5709, 1.00934, 13.5861, 1.00505,1, 2, 2, 0, 0, 16, 1
TPX356065B0, 13.5709, 1.0105, 13.5861, 1.00872,2, 2, 2, 0, 0, 16, 1
LN6017291-1, 13.4805, 1.01716, 13.5953, 1.01713,2, 2, 0, 0, 0, 16, 1
LN5865239-1, 13.5953, 1.01713, 13.6868, 1.0171,2, 2, 0, 0, 0, 16, 1
TPX356064B0, 13.6868, 1.01219, 13.7021, 1.01632,1, 2, 2, 0, 0, 16, 1
TPX356064B0, 13.6868, 1.0074, 13.7021, 0.993038,2, 2, 2, 0, 0, 16, 1
LN5593227-1, 13.1644, 1.01734, 13.1734, 1.01733,2, 2, 0, 0, 0, 16, 1
LN6259991-1, 13.1734, 1.01733, 13.2606, 1.01729,2, 2, 0, 0, 0, 16, 1
LN6047564-1, 13.2606, 1.01729, 13.3272, 1.01726,2, 2, 0, 0, 0, 16, 1
TPX321841B0, 13.3272, 1.01082, 13.3424, 1.00893,1, 2, 2, 0, 0, 16, 1
TPX321841B0, 13.3272, 1.00922, 13.3424, 1.00097,2, 2, 2, 0, 0, 16, 1
LN5500962-1, 13.3272, 1.01726, 13.3576, 1.01725,2, 2, 0, 0, 0, 16, 1
LN5651966-1, 13.3576, 1.01725, 13.3881, 1.01724,2, 2, 0, 0, 0, 16, 1
TPX226192493B0, 13.3881, 1.00776, 13.4034, 0.999697,1, 2, 2, 0, 0, 16, 1
TPX226192493B0, 13.3881, 1.0122, 13.4034, 1.01417,2, 2, 2, 0, 0, 16, 1
LN5500962-2, 13.3576, 1.01725, 13.3881, 1.01725,2, 2, 0, 0, 0, 16, 1
TPX226192492B0, 13.3881, 1.01198, 13.4034, 1.013,1, 2, 2, 0, 0, 16, 1
TPX226192492B0, 13.3881, 1.00804, 13.4034, 1.00297,2, 2, 2, 0, 0, 16, 1
LN5532749-2, 12.2864, 1.01001, 12.2922, 1.01001,1, 2, 0, 0, 0, 16, 1
LN5532749-3, 12.2922, 1.01001, 12.3422, 1.00999,1, 2, 0, 0, 0, 16, 1
TPX441311A0, 12.3422, 1.00116, 12.3574, 0.988649,1, 2, 2, 0, 0, 16, 1
TPX441311A0, 12.3422, 1.00532, 12.3574, 1.00847,2, 2, 2, 0, 0, 16, 1
LN6320338-1, 12.1925, 1.02005, 12.2167, 1.02004,2, 2, 0, 0, 0, 16, 1
TPX355768B0, 12.2167, 1.01538, 12.232, 1.02046,1, 2, 2, 0, 0, 16, 1
TPX355768B0, 12.2167, 1.01009, 12.232, 0.994791,2, 2, 2, 0, 0, 16, 1
LN5916435-1, 12.0776, 1.02047, 12.16, 1.02047,2, 2, 0, 0, 0, 16, 1
LN6138604-1, 12.0776, 1.01148, 12.1337, 1.01118,1, 2, 0, 0, 0, 16, 1
LN6138604-1, 12.0776, 1.02047, 12.1337, 1.01988,2, 2, 0, 0, 0, 16, 1
LN6138604-1, 12.0776, 1.02445, 12.1337, 1.02435,3, 2, 0, 0, 0, 16, 1
TPX355777B0, 12.1337, 1.01226, 12.1489, 1.00577,1, 2, 2, 0, 0, 16, 1
TPX355777B0, 12.1337, 1.01307, 12.1489, 1.00946,2, 2, 2, 0, 0, 16, 1
LN5653457-1, 12.1337, 1.01118, 12.2194, 1.01072,1, 2, 0, 0, 0, 16, 1
LN5653457-1, 12.1337, 1.01988, 12.2194, 1.019,2, 2, 0, 0, 0, 16, 1
LN5653457-1, 12.1337, 1.02435, 12.2194, 1.02419,3, 2, 0, 0, 0, 16, 1
LN6017292-1, 12.2194, 1.01072, 12.3067, 1.01025,1, 2, 0, 0, 0, 16, 1
LN6017292-1, 12.2194, 1.019, 12.3067, 1.01811,2, 2, 0, 0, 0, 16, 1
LN6017292-1, 12.2194, 1.02419, 12.3067, 1.02406,3, 2, 0, 0, 0, 16, 1
TPX355780B0, 12.3067, 1.01001, 12.3219, 1.00173,1, 2, 2, 0, 0, 16, 1
TPX355780B0, 12.3067, 1.01175, 12.3219, 1.00989,2, 2, 2, 0, 0, 16, 1
LN6231993-1, 12.3067, 1.01025, 12.368, 1.00992,1, 2, 0, 0, 0, 16, 1
LN6231993-1, 12.3067, 1.01811, 12.368, 1.01751,2, 2, 0, 0, 0, 16, 1
LN6231993-1, 12.3067, 1.02406, 12.368, 1.02396,3, 2, 0, 0, 0, 16, 1
LN6352699-1, 12.368, 1.00992, 12.3741, 1.00988,1, 2, 0, 0, 0, 16, 1
LN6352699-1, 12.368, 1.01751, 12.3741, 1.01745,2, 2, 0, 0, 0, 16, 1
LN6352699-1, 12.368, 1.02396, 12.3741, 1.02395,3, 2, 0, 0, 0, 16, 1
LN5894238-2, 12.3741, 1.00988, 12.4792, 1.00932,1, 2, 0, 0, 0, 16, 1
LN5894238-2, 12.3741, 1.01745, 12.4792, 1.01642,2, 2, 0, 0, 0, 16, 1
LN5894238-2, 12.3741, 1.02395, 12.4792, 1.02378,3, 2, 0, 0, 0, 16, 1
LN5894238-1, 12.4792, 1.00932, 12.6137, 1.00864,1, 2, 0, 0, 0, 16, 1
LN5894238-1, 12.4792, 1.01642, 12.6137, 1.01508,2, 2, 0, 0, 0, 16, 1
LN5894238-1, 12.4792, 1.02378, 12.6137, 1.02357,3, 2, 0, 0, 0, 16, 1
LN6001653-3, 12.6137, 1.00864, 12.6167, 1.00862,1, 2, 0, 0, 0, 16, 1
LN6001653-3, 12.6137, 1.01508, 12.6167, 1.01505,2, 2, 0, 0, 0, 16, 1
LN6001653-3, 12.6137, 1.02357, 12.6167, 1.02357,3, 2, 0, 0, 0, 16, 1
TPX225806974A0, 12.6167, 1.00349, 12.6319, 1.00407,1, 2, 2, 0, 0, 16, 1
TPX225806974A0, 12.6167, 1.00034, 12.6319, 0.996028,2, 2, 2, 0, 0, 16, 1
LN6001653-2, 12.6167, 1.00862, 12.6965, 1.00822,1, 2, 0, 0, 0, 16, 1
LN6001653-2, 12.6167, 1.01505, 12.6965, 1.01426,2, 2, 0, 0, 0, 16, 1
LN6001653-2, 12.6167, 1.02357, 12.6965, 1.02347,3, 2, 0, 0, 0, 16, 1
LN6001653-1, 12.6965, 1.00822, 12.7505, 1.00795,1, 2, 0, 0, 0, 16, 1
LN6001653-1, 12.6965, 1.01426, 12.7505, 1.01373,2, 2, 0, 0, 0, 16, 1
LN6001653-1, 12.6965, 1.02347, 12.7505, 1.02343,3, 2, 0, 0, 0, 16, 1
LN5531256-1, 12.7505, 1.00795, 12.8876, 1.00738,1, 2, 0, 0, 0, 16, 1
LN5531256-1, 12.7505, 1.01373, 12.8876, 1.01371,2, 2, 0, 0, 0, 16, 1
LN5531256-1, 12.7505, 1.02343, 12.8876, 1.02299,3, 2, 0, 0, 0, 16, 1
LN5985378-1, 12.8876, 1.00738, 13.0777, 1.00653,1, 2, 0, 0, 0, 16, 1
LN5985378-1, 12.8876, 1.01371, 13.0777, 1.01375,2, 2, 0, 0, 0, 16, 1
LN5985378-1, 12.8876, 1.02299, 13.0777, 1.02282,3, 2, 0, 0, 0, 16, 1
LN5742836-1, 13.0777, 1.00653, 13.1393, 1.00624,1, 2, 0, 0, 0, 16, 1
LN5742836-1, 13.0777, 1.01375, 13.1393, 1.01377,2, 2, 0, 0, 0, 16, 1
LN5742836-1, 13.0777, 1.02282, 13.1393, 1.0228,3, 2, 0, 0, 0, 16, 1
LN5621886-1, 13.1393, 1.00624, 13.3959, 1.00503,1, 2, 0, 0, 0, 16, 1
LN5621886-1, 13.1393, 1.01377, 13.3959, 1.01385,2, 2, 0, 0, 0, 16, 1
LN5621886-1, 13.1393, 1.0228, 13.3959, 1.02276,3, 2, 0, 0, 0, 16, 1
LN5501004-1, 13.3959, 1.00503, 13.4567, 1.00475,1, 2, 0, 0, 0, 16, 1
LN5501004-1, 13.3959, 1.01385, 13.4567, 1.01387,2, 2, 0, 0, 0, 16, 1
LN5501004-1, 13.3959, 1.02276, 13.4567, 1.02274,3, 2, 0, 0, 0, 16, 1
