Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
LN5742835-1, 13.4567, 1.00475, 13.5123, 1.00473,1, 2, 0, 0, 0, 16, 1
LN5742835-1, 13.4567, 1.01387, 13.5123, 1.01383,2, 2, 0, 0, 0, 16, 1
LN5742835-1, 13.4567, 1.02274, 13.5123, 1.02275,3, 2, 0, 0, 0, 16, 1
TPX355375A0, 13.5123, 0.997296, 13.5276, 0.990056,1, 2, 2, 0, 0, 16, 1
TPX355375A0, 13.5123, 0.9987, 13.5276, 0.996594,2, 2, 2, 0, 0, 16, 1
LN5712507-1, 13.5123, 1.00473, 13.5955, 1.00472,1, 2, 0, 0, 0, 16, 1
LN5712507-1, 13.5123, 1.01383, 13.5955, 1.01377,2, 2, 0, 0, 0, 16, 1
LN5712507-1, 13.5123, 1.02275, 13.5955, 1.02277,3, 2, 0, 0, 0, 16, 1
LN6138616-1, 13.5955, 1.01377, 13.6204, 1.01377,2, 2, 0, 0, 0, 16, 1
TPX355359B0, 13.6204, 1.00471, 13.6357, 0.997627,1, 2, 2, 0, 0, 16, 1
TPX355359B0, 13.6204, 1.00829, 13.6357, 1.00926,2, 2, 2, 0, 0, 16, 1
LN6019480-1, 13.5955, 1.00472, 13.6782, 1.00472,1, 2, 0, 0, 0, 16, 1
LN6019480-1, 13.5955, 1.01377, 13.6782, 1.01377,2, 2, 0, 0, 0, 16, 1
LN6019480-1, 13.5955, 1.02277, 13.6782, 1.02277,3, 2, 0, 0, 0, 16, 1
LN5502549-1, 13.5955, 1.01377, 13.6277, 1.01375,2, 2, 0, 0, 0, 16, 1
TPX355358B0, 13.6277, 1.00697, 13.6429, 1.00566,1, 2, 2, 0, 0, 16, 1
TPX355358B0, 13.6277, 1.00609, 13.6429, 1.00335,2, 2, 2, 0, 0, 16, 1
LN5818176-1, 13.6277, 1.01375, 13.6771, 1.01374,2, 2, 0, 0, 0, 16, 1
TPX227989724B0, 13.6771, 1.0068, 13.6923, 1.00299,1, 2, 2, 0, 0, 16, 1
TPX227989724B0, 13.6771, 1.00619, 13.6923, 0.999833,2, 2, 2, 0, 0, 16, 1
LN5863746-1, 13.4567, 1.01387, 13.4652, 1.01387,2, 2, 0, 0, 0, 16, 1
LN6167753-1, 13.4652, 1.01387, 13.5399, 1.01385,2, 2, 0, 0, 0, 16, 1
TPX355376B0, 13.5399, 1.00535, 13.5551, 1.00144,1, 2, 2, 0, 0, 16, 1
TPX355376B0, 13.5399, 1.00789, 13.5551, 1.00775,2, 2, 2, 0, 0, 16, 1
LN5531255-2, 13.4567, 1.00475, 13.4647, 1.00471,1, 2, 0, 0, 0, 16, 1
LN5531255-3, 13.4647, 1.00471, 13.5195, 1.00447,1, 2, 0, 0, 0, 16, 1
LN6076268-1, 13.5195, 1.00447, 13.5314, 1.00442,1, 2, 0, 0, 0, 16, 1
LN5954983-1, 13.5314, 1.00442, 13.6215, 1.00404,1, 2, 0, 0, 0, 16, 1
LN5833652-1, 13.6215, 1.00404, 13.6942, 1.00375,1, 2, 0, 0, 0, 16, 1
LN5744344-1, 13.6942, 1.00375, 13.7398, 1.00357,1, 2, 0, 0, 0, 16, 1
LN5714057-1, 13.7398, 1.00357, 13.7683, 1.00347,1, 2, 0, 0, 0, 16, 1
LN5804808-1, 13.7683, 1.00347, 13.8198, 1.00346,1, 2, 0, 0, 0, 16, 1
TPX294845A0, 13.8198, 0.995977, 13.8351, 0.991507,1, 2, 2, 0, 0, 16, 1
TPX294845A0, 13.8198, 0.997495, 13.8351, 0.996364,2, 2, 2, 0, 0, 16, 1
LN6259990-1, 13.8198, 1.00346, 13.8814, 1.00345,1, 2, 0, 0, 0, 16, 1
TPX294844A0, 13.8814, 0.995947, 13.8966, 0.991428,1, 2, 2, 0, 0, 16, 1
TPX294844A0, 13.8814, 0.997507, 13.8966, 0.996425,2, 2, 2, 0, 0, 16, 1
LN6380825-1, 13.7683, 1.00347, 13.8487, 1.00321,1, 2, 0, 0, 0, 16, 1
LN5894192-1, 13.8487, 1.00321, 13.896, 1.00306,1, 2, 0, 0, 0, 16, 1
LN6258429-1, 13.896, 1.00306, 13.9767, 1.00288,1, 2, 0, 0, 0, 16, 1
LN5500957-1, 13.9767, 1.00288, 14.0208, 1.00282,1, 2, 0, 0, 0, 16, 1
TPX391991A0, 14.0208, 0.994375, 14.0361, 0.987756,1, 2, 2, 0, 0, 16, 1
TPX391991A0, 14.0208, 0.997763, 14.0361, 0.998762,2, 2, 2, 0, 0, 16, 1
LN5621834-1, 14.0208, 1.00282, 14.1522, 1.00264,1, 2, 0, 0, 0, 16, 1
TPX391990A0, 14.1522, 0.997379, 14.1674, 0.998027,1, 2, 2, 0, 0, 16, 1
TPX391990A0, 14.1522, 0.994415, 14.1674, 0.98815,2, 2, 2, 0, 0, 16, 1
LN5833611-1, 14.1522, 1.00264, 14.3135, 1.00246,1, 2, 0, 0, 0, 16, 1
TPX391989A0, 14.3135, 0.997337, 14.3288, 0.999056,1, 2, 2, 0, 0, 16, 1
TPX391989A0, 14.3135, 0.994025, 14.3288, 0.982899,2, 2, 2, 0, 0, 16, 1
LN6153057-1, 14.3135, 1.00246, 14.349, 1.00243,1, 2, 0, 0, 0, 16, 1
LN6153057-2, 14.349, 1.00243, 14.4302, 1.00239,1, 2, 0, 0, 0, 16, 1
TPX227902981A0, 14.4302, 0.995332, 14.4455, 0.986697,1, 2, 2, 0, 0, 16, 1
TPX227902981A0, 14.4302, 0.995949, 14.4455, 0.990512,2, 2, 2, 0, 0, 16, 1
LN5758684-1, 14.349, 1.00243, 14.4165, 1.00241,1, 2, 0, 0, 0, 16, 1
LN6061814-1, 14.4165, 1.00241, 14.4836, 1.00239,1, 2, 0, 0, 0, 16, 1
TPX227921416A0, 14.4836, 0.993225, 14.4988, 0.97962,1, 2, 2, 0, 0, 16, 1
TPX227921416A0, 14.4836, 0.997941, 14.4988, 1.00209,2, 2, 2, 0, 0, 16, 1
LN6318742-1, 13.9767, 1.00288, 14.1246, 1.0028,1, 2, 0, 0, 0, 16, 1
TPX391992A0, 14.1246, 0.9942, 14.1398, 0.982651,1, 2, 2, 0, 0, 16, 1
TPX391992A0, 14.1246, 0.997848, 14.1398, 0.999986,2, 2, 2, 0, 0, 16, 1
LN5835137-1, 14.1246, 1.0028, 14.2158, 1.00278,1, 2, 0, 0, 0, 16, 1
LN5774459-1, 14.2158, 1.00278, 14.3074, 1.00275,1, 2, 0, 0, 0, 16, 1
TPX21397721A0, 14.3074, 0.997066, 14.3226, 0.996722,1, 2, 2, 0, 0, 16, 1
TPX21397721A0, 14.3074, 0.994972, 14.3226, 0.989706,2, 2, 2, 0, 0, 16, 1
LN6108153-1, 14.3074, 1.00275, 14.3979, 1.00274,1, 2, 0, 0, 0, 16, 1
LN5956474-1, 14.3979, 1.00274, 14.4893, 1.00272,1, 2, 0, 0, 0, 16, 1
TPX21397304A0, 14.4893, 0.995773, 14.5045, 0.992509,1, 2, 2, 0, 0, 16, 1
TPX21397304A0, 14.4893, 0.996235, 14.5045, 0.993897,2, 2, 2, 0, 0, 16, 1
LN5773028-1, 13.896, 1.00306, 13.9465, 1.00302,1, 2, 0, 0, 0, 16, 1
TPX391993A0, 13.9465, 0.996985, 13.9617, 0.996204,1, 2, 2, 0, 0, 16, 1
TPX391993A0, 13.9465, 0.995617, 13.9617, 0.992663,2, 2, 2, 0, 0, 16, 1
LN5739003-1, 13.9465, 1.00302, 14.0059, 1.00299,1, 2, 0, 0, 0, 16, 1
TPX391994A0, 14.0059, 0.994357, 14.0212, 0.982698,1, 2, 2, 0, 0, 16, 1
TPX391994A0, 14.0059, 0.998062, 14.0212, 1.00031,2, 2, 2, 0, 0, 16, 1
LN5804812-1, 14.0059, 1.00299, 14.0694, 1.00296,1, 2, 0, 0, 0, 16, 1
LN5562940-1, 14.0694, 1.00296, 14.0994, 1.00295,1, 2, 0, 0, 0, 16, 1
TPX391995A0, 14.0994, 0.99721, 14.1147, 0.99648,1, 2, 2, 0, 0, 16, 1
TPX391995A0, 14.0994, 0.995192, 14.1147, 0.986548,2, 2, 2, 0, 0, 16, 1
LN5774487-1, 14.0994, 1.00295, 14.1777, 1.00293,1, 2, 0, 0, 0, 16, 1
TPX391996A0, 14.1777, 0.997034, 14.1929, 0.996191,1, 2, 2, 0, 0, 16, 1
TPX391996A0, 14.1777, 0.995378, 14.1929, 0.990614,2, 2, 2, 0, 0, 16, 1
LN5804809-1, 13.7398, 1.00357, 13.8371, 1.00355,1, 2, 0, 0, 0, 16, 1
TPX294843A0, 13.8371, 0.998763, 13.8524, 1.00179,1, 2, 2, 0, 0, 16, 1
TPX294843A0, 13.8371, 0.994765, 13.8524, 0.982322,2, 2, 2, 0, 0, 16, 1
LN6409800-1, 13.6215, 1.00404, 13.6606, 1.00403,1, 2, 0, 0, 0, 16, 1
TPX294842A0, 13.6606, 0.997552, 13.6759, 0.993937,1, 2, 2, 0, 0, 16, 1
TPX294842A0, 13.6606, 0.997055, 13.6759, 0.991323,2, 2, 2, 0, 0, 16, 1
LN5894237-1, 13.0777, 1.02282, 13.1779, 1.02274,3, 2, 0, 0, 0, 16, 1
TPX355438C0, 13.1779, 1.01776, 13.1932, 1.02244,1, 2, 2, 0, 0, 16, 1
TPX355438C0, 13.1779, 1.01257, 13.1932, 0.997244,2, 2, 2, 0, 0, 16, 1
LN6199535-1, 13.1779, 1.02274, 13.2495, 1.02272,3, 2, 0, 0, 0, 16, 1
LN6077787-1, 13.2495, 1.02272, 13.3398, 1.02268,3, 2, 0, 0, 0, 16, 1
TPX355437C0, 13.3398, 1.01647, 13.355, 1.01625,1, 2, 2, 0, 0, 16, 1
TPX355437C0, 13.3398, 1.01388, 13.355, 1.00353,2, 2, 2, 0, 0, 16, 1
LN5852082-1, 12.8876, 1.02299, 12.8943, 1.02298,3, 2, 0, 0, 0, 16, 1
LN5943422-1, 12.8943, 1.02298, 12.9104, 1.02294,3, 2, 0, 0, 0, 16, 1
TPX227653310C0, 12.9104, 1.01467, 12.9257, 1.00652,1, 2, 2, 0, 0, 16, 1
TPX227653310C0, 12.9104, 1.01623, 12.9257, 1.01384,2, 2, 2, 0, 0, 16, 1
LN5943422-3, 12.9104, 1.02294, 12.9332, 1.0229,3, 2, 0, 0, 0, 16, 1
LN5943422-4, 12.9332, 1.0229, 12.9861, 1.0228,3, 2, 0, 0, 0, 16, 1
TPX355433C0, 12.9861, 1.01456, 13.0014, 0.998718,1, 2, 2, 0, 0, 16, 1
TPX355433C0, 12.9861, 1.01599, 13.0014, 1.01062,2, 2, 2, 0, 0, 16, 1
LN5653486-1, 12.9861, 1.0228, 13.0694, 1.0227,3, 2, 0, 0, 0, 16, 1
TPX355432C0, 13.0694, 1.01469, 13.0846, 1.00401,1, 2, 2, 0, 0, 16, 1
TPX355432C0, 13.0694, 1.01571, 13.0846, 1.01053,2, 2, 2, 0, 0, 16, 1
LN5744359-1, 13.0694, 1.0227, 13.2202, 1.02262,3, 2, 0, 0, 0, 16, 1
TPX355431C0, 13.2202, 1.01318, 13.2354, 0.994678,1, 2, 2, 0, 0, 16, 1
TPX355431C0, 13.2202, 1.01692, 13.2354, 1.01946,2, 2, 2, 0, 0, 16, 1
LN6167754-2, 12.7505, 1.01373, 12.7609, 1.01363,2, 2, 0, 0, 0, 16, 1
LN6167754-3, 12.7609, 1.01363, 12.7677, 1.01357,2, 2, 0, 0, 0, 16, 1
LN6383061-1, 12.7677, 1.01357, 12.7888, 1.01336,2, 2, 0, 0, 0, 16, 1
TPX355584B0, 12.7888, 1.00425, 12.804, 0.992285,1, 2, 2, 0, 0, 16, 1
TPX355584B0, 12.7888, 1.0079, 12.804, 1.00964,2, 2, 2, 0, 0, 16, 1
LN6229831-1, 12.7888, 1.01336, 12.8241, 1.01303,2, 2, 0, 0, 0, 16, 1
TPX21248901B0, 12.8241, 1.00609, 12.8394, 1.00229,1, 2, 2, 0, 0, 16, 1
TPX21248901B0, 12.8241, 1.00548, 12.8394, 0.999108,2, 2, 2, 0, 0, 16, 1
LN6017316-1, 12.8241, 1.01303, 12.9328, 1.01206,2, 2, 0, 0, 0, 16, 1
TPX355585B0, 12.9328, 1.00456, 12.948, 1.00098,1, 2, 2, 0, 0, 16, 1
TPX355585B0, 12.9328, 1.00508, 12.948, 1.00256,2, 2, 2, 0, 0, 16, 1
LN5562952-1, 12.9328, 1.01206, 13.023, 1.01133,2, 2, 0, 0, 0, 16, 1
LN5774489-1, 13.023, 1.01133, 13.1028, 1.01063,2, 2, 0, 0, 0, 16, 1
TPX355586B0, 13.1028, 1.00196, 13.1181, 0.991706,1, 2, 2, 0, 0, 16, 1
TPX355586B0, 13.1028, 1.00472, 13.1181, 1.00475,2, 2, 2, 0, 0, 16, 1
LN6077802-1, 13.1028, 1.01063, 13.1857, 1.00996,2, 2, 0, 0, 0, 16, 1
TPX355587B0, 13.1857, 1.00498, 13.2009, 1.00896,1, 2, 2, 0, 0, 16, 1
TPX355587B0, 13.1857, 1.00024, 13.2009, 0.985957,2, 2, 2, 0, 0, 16, 1
LN5593215-1, 13.1857, 1.00996, 13.2412, 1.00952,2, 2, 0, 0, 0, 16, 1
LN5865225-1, 13.2412, 1.00952, 13.2949, 1.00952,2, 2, 0, 0, 0, 16, 1
TPX355588B0, 13.2949, 1.00201, 13.3101, 0.998463,1, 2, 2, 0, 0, 16, 1
TPX355588B0, 13.2949, 1.0025, 13.3101, 0.999937,2, 2, 2, 0, 0, 16, 1
LN6350528-1, 13.2412, 1.00952, 13.3075, 1.00946,2, 2, 0, 0, 0, 16, 1
TPX355589B0, 13.3075, 1.00318, 13.3227, 1.00199,1, 2, 2, 0, 0, 16, 1
TPX355589B0, 13.3075, 1.00118, 13.3227, 0.992144,2, 2, 2, 0, 0, 16, 1
LN5714041-1, 13.3075, 1.00946, 13.3697, 1.00943,2, 2, 0, 0, 0, 16, 1
TPX355590B0, 13.3697, 1.00458, 13.385, 1.00723,1, 2, 2, 0, 0, 16, 1
TPX355590B0, 13.3697, 0.999633, 13.385, 0.990826,2, 2, 2, 0, 0, 16, 1
LN5744325-1, 13.3697, 1.00943, 13.4334, 1.00941,2, 2, 0, 0, 0, 16, 1
TPX355591B0, 13.4334, 1.00105, 13.4486, 0.991956,1, 2, 2, 0, 0, 16, 1
TPX355591B0, 13.4334, 1.00319, 13.4486, 1.00206,2, 2, 2, 0, 0, 16, 1
LN6077771-1, 13.2412, 1.00952, 13.272, 1.00933,2, 2, 0, 0, 0, 16, 1
TPX355618B0, 13.272, 1.00291, 13.2872, 1.00119,1, 2, 2, 0, 0, 16, 1
TPX355618B0, 13.272, 1.0012, 13.2872, 0.992698,2, 2, 2, 0, 0, 16, 1
LN5774447-1, 13.272, 1.00933, 13.3611, 1.00876,2, 2, 0, 0, 0, 16, 1
LN6138591-1, 13.3611, 1.00876, 13.4025, 1.00858,2, 2, 0, 0, 0, 16, 1
TPX355592B0, 13.4025, 1.00176, 13.4177, 0.998499,1, 2, 2, 0, 0, 16, 1
TPX355592B0, 13.4025, 1.00084, 13.4177, 0.993876,2, 2, 2, 0, 0, 16, 1
LN6259982-1, 13.4025, 1.00858, 13.452, 1.00837,2, 2, 0, 0, 0, 16, 1
LN5623390-1, 13.452, 1.00837, 13.5391, 1.00788,2, 2, 0, 0, 0, 16, 1
LN5472344-1, 13.5391, 1.00788, 13.5863, 1.00785,2, 2, 0, 0, 0, 16, 1
LN6259981-1, 13.5863, 1.00785, 13.5866, 1.00785,2, 2, 0, 0, 0, 16, 1
TPX355596B0, 13.5866, 0.998537, 13.6019, 0.990924,1, 2, 2, 0, 0, 16, 1
TPX355596B0, 13.5866, 1.00256, 13.6019, 1.00402,2, 2, 2, 0, 0, 16, 1
LN6259981-2, 13.5866, 1.00785, 13.6632, 1.00784,2, 2, 0, 0, 0, 16, 1
TPX355597B0, 13.6632, 0.999389, 13.6785, 0.993716,1, 2, 2, 0, 0, 16, 1
TPX355597B0, 13.6632, 1.00173, 13.6785, 1.00127,2, 2, 2, 0, 0, 16, 1
LN5744326-1, 13.5391, 1.00788, 13.6345, 1.00739,2, 2, 0, 0, 0, 16, 1
LN6350551-1, 13.6345, 1.00739, 13.7203, 1.00721,2, 2, 0, 0, 0, 16, 1
LN6350552-1, 13.7203, 1.00721, 13.7774, 1.00713,2, 2, 0, 0, 0, 16, 1
TPX355603B0, 13.7774, 1.00064, 13.7926, 0.997799,1, 2, 2, 0, 0, 16, 1
TPX355603B0, 13.7774, 0.998998, 13.7926, 0.98643,2, 2, 2, 0, 0, 16, 1
LN6108156-1, 13.7774, 1.00713, 13.836, 1.00708,2, 2, 0, 0, 0, 16, 1
TPX355606B0, 13.836, 1.00072, 13.8513, 0.99981,1, 2, 2, 0, 0, 16, 1
TPX355606B0, 13.836, 0.998885, 13.8513, 0.993656,2, 2, 2, 0, 0, 16, 1
LN5804811-1, 13.836, 1.00708, 13.9442, 1.00702,2, 2, 0, 0, 0, 16, 1
TPX355605B0, 13.9442, 1.00124, 13.9594, 1.00208,1, 2, 2, 0, 0, 16, 1
TPX355605B0, 13.9442, 0.998161, 13.9594, 0.987042,2, 2, 2, 0, 0, 16, 1
LN5835138-1, 13.9442, 1.00702, 14.0309, 1.007,2, 2, 0, 0, 0, 16, 1
TPX355604B0, 14.0309, 1.00031, 14.0462, 0.998647,1, 2, 2, 0, 0, 16, 1
TPX355604B0, 14.0309, 0.999138, 14.0462, 0.994667,2, 2, 2, 0, 0, 16, 1
LN5502550-1, 13.7203, 1.00721, 13.8031, 1.00716,2, 2, 0, 0, 0, 16, 1
LN6138618-1, 13.8031, 1.00716, 13.9202, 1.00711,2, 2, 0, 0, 0, 16, 1
TPX355607B0, 13.9202, 0.997533, 13.9354, 0.983982,1, 2, 2, 0, 0, 16, 1
TPX355607B0, 13.9202, 1.00199, 13.9354, 1.00523,2, 2, 2, 0, 0, 16, 1
LN5774474-1, 13.8031, 1.00716, 13.8686, 1.00715,2, 2, 0, 0, 0, 16, 1
TPX21400108B0, 13.8686, 0.99771, 13.8838, 0.989839,1, 2, 2, 0, 0, 16, 1
TPX21400108B0, 13.8686, 1.00196, 13.8838, 1.00367,2, 2, 2, 0, 0, 16, 1
LN6167749-1, 13.7203, 1.00721, 13.7559, 1.0072,2, 2, 0, 0, 0, 16, 1
TPX355602B0, 13.7559, 0.997136, 13.7711, 0.98789,1, 2, 2, 0, 0, 16, 1
TPX355602B0, 13.7559, 1.00258, 13.7711, 1.00565,2, 2, 2, 0, 0, 16, 1
LN6108121-1, 13.6345, 1.00739, 13.6753, 1.00738,2, 2, 0, 0, 0, 16, 1
TPX355598B0, 13.6753, 1.00012, 13.6906, 0.995214,1, 2, 2, 0, 0, 16, 1
TPX355598B0, 13.6753, 1.00007, 13.6906, 0.994747,2, 2, 2, 0, 0, 16, 1
LN5472343-1, 13.6345, 1.00739, 13.6818, 1.00727,2, 2, 0, 0, 0, 16, 1
TPX226191995B0, 13.6818, 1.00104, 13.697, 1.00044,1, 2, 2, 0, 0, 16, 1
TPX226191995B0, 13.6818, 0.998938, 13.697, 0.993402,2, 2, 2, 0, 0, 16, 1
LN5532734-1, 13.6818, 1.00727, 13.7575, 1.00709,2, 2, 0, 0, 0, 16, 1
LN5647725-1, 13.7575, 1.00709, 13.8224, 1.00694,2, 2, 0, 0, 0, 16, 1
TPX355601B0, 13.8224, 1.00043, 13.8376, 0.999191,1, 2, 2, 0, 0, 16, 1
TPX355601B0, 13.8224, 0.998891, 13.8376, 0.993997,2, 2, 2, 0, 0, 16, 1
LN6320348-1, 13.8224, 1.00694, 13.8667, 1.00685,2, 2, 0, 0, 0, 16, 1
TPX355600B0, 13.8667, 1.0006, 13.8819, 0.999598,1, 2, 2, 0, 0, 16, 1
TPX355600B0, 13.8667, 0.998493, 13.8819, 0.989239,2, 2, 2, 0, 0, 16, 1
LN6169242-1, 13.8667, 1.00685, 13.9109, 1.00677,2, 2, 0, 0, 0, 16, 1
LN6017282-1, 13.9109, 1.00677, 14.004, 1.0067,2, 2, 0, 0, 0, 16, 1
TPX355599B0, 14.004, 0.997067, 14.0193, 0.983335,1, 2, 2, 0, 0, 16, 1
TPX355599B0, 14.004, 1.00162, 14.0193, 1.00503,2, 2, 2, 0, 0, 16, 1
LN6380800-1, 14.004, 1.0067, 14.0626, 1.00668,2, 2, 0, 0, 0, 16, 1
TPX28118903B0, 14.0626, 0.997273, 14.0779, 0.984343,1, 2, 2, 0, 0, 16, 1
TPX28118903B0, 14.0626, 1.00141, 14.0779, 1.00403,2, 2, 2, 0, 0, 16, 1
LN5502521-1, 13.9109, 1.00677, 13.9658, 1.00671,2, 2, 0, 0, 0, 16, 1
TPX354851B0, 13.9658, 0.998123, 13.981, 0.988208,1, 2, 2, 0, 0, 16, 1
TPX354851B0, 13.9658, 1.00069, 13.981, 1.00034,2, 2, 2, 0, 0, 16, 1
LN6506316-3, 13.9658, 1.00671, 14.4321, 1.00649,2, 2, 0, 0, 0, 16, 1
LN6506316-6, 14.4321, 1.00649, 14.435, 1.00649,2, 2, 0, 0, 0, 16, 1
TPX225571871B0, 14.435, 0.996492, 14.4502, 0.987384,1, 2, 2, 0, 0, 16, 1
TPX225571871B0, 14.435, 1.00181, 14.4502, 1.00474,2, 2, 2, 0, 0, 16, 1
LN6506317-2, 14.435, 1.00649, 14.6561, 1.00646,2, 2, 0, 0, 0, 16, 1
TPX225571845B0, 14.6561, 1.00178, 14.6714, 1.00484,1, 2, 2, 0, 0, 16, 1
TPX225571845B0, 14.6561, 0.996451, 14.6714, 0.987203,2, 2, 2, 0, 0, 16, 1
LN5951197-2, 14.4321, 1.00649, 14.6028, 1.00647,2, 2, 0, 0, 0, 16, 1
TPX225684682B0, 14.6028, 0.996465, 14.618, 0.987356,1, 2, 2, 0, 0, 16, 1
TPX225684682B0, 14.6028, 1.00179, 14.618, 1.00471,2, 2, 2, 0, 0, 16, 1
LN6199505-1, 13.5391, 1.00788, 13.5752, 1.00787,2, 2, 0, 0, 0, 16, 1
TPX355595B0, 13.5752, 1.00016, 13.5904, 0.997473,1, 2, 2, 0, 0, 16, 1
TPX355595B0, 13.5752, 1.00107, 13.5904, 0.999677,2, 2, 2, 0, 0, 16, 1
LN6495087-1, 13.452, 1.00837, 13.6044, 1.00835,2, 2, 0, 0, 0, 16, 1
LN6495088-1, 13.6044, 1.00835, 13.6958, 1.00833,2, 2, 0, 0, 0, 16, 1
LN6496337-2, 13.6958, 1.00833, 13.8543, 1.00831,2, 2, 0, 0, 0, 16, 1
TPX2223664050B0, 13.8543, 1.0014, 13.8696, 0.999214,1, 2, 2, 0, 0, 16, 1
TPX2223664050B0, 13.8543, 1.00069, 13.8696, 0.996744,2, 2, 2, 0, 0, 16, 1
LN5865226-1, 13.3611, 1.00876, 13.4293, 1.00874,2, 2, 0, 0, 0, 16, 1
TPX355593B0, 13.4293, 1.00079, 13.4446, 0.996222,1, 2, 2, 0, 0, 16, 1
TPX355593B0, 13.4293, 1.00216, 13.4446, 1.00061,2, 2, 2, 0, 0, 16, 1
LN5487004-6, 12.6965, 1.02347, 12.7054, 1.02347,3, 2, 0, 0, 0, 16, 1
LN5487004-7, 12.7054, 1.02347, 12.7239, 1.02347,3, 2, 0, 0, 0, 16, 1
TPX227896008C0, 12.7239, 1.01747, 12.7392, 1.01807,1, 2, 2, 0, 0, 16, 1
TPX227896008C0, 12.7239, 1.01444, 12.7392, 1.00328,2, 2, 2, 0, 0, 16, 1
LN6440004-2, 12.6137, 1.02357, 12.6213, 1.02357,3, 2, 0, 0, 0, 16, 1
LN6440004-3, 12.6213, 1.02357, 12.6825, 1.02355,3, 2, 0, 0, 0, 16, 1
TPX28120183C0, 12.6825, 1.01769, 12.6977, 1.01883,1, 2, 2, 0, 0, 16, 1
TPX28120183C0, 12.6825, 1.01438, 12.6977, 1.00268,2, 2, 2, 0, 0, 16, 1
LN6341781-2, 12.4792, 1.00932, 12.4904, 1.00932,1, 2, 0, 0, 0, 16, 1
LN6341781-3, 12.4904, 1.00932, 12.5798, 1.00929,1, 2, 0, 0, 0, 16, 1
TPX225533531A0, 12.5798, 1.00166, 12.595, 0.993591,1, 2, 2, 0, 0, 16, 1
TPX225533531A0, 12.5798, 1.00351, 12.595, 1.00227,2, 2, 2, 0, 0, 16, 1
LN6169249-2, 12.2194, 1.02419, 12.2288, 1.02418,3, 2, 0, 0, 0, 16, 1
LN6169249-3, 12.2288, 1.02418, 12.2332, 1.02418,3, 2, 0, 0, 0, 16, 1
TPX355779C0, 12.2332, 1.01707, 12.2485, 1.01477,1, 2, 2, 0, 0, 16, 1
TPX355779C0, 12.2332, 1.01638, 12.2485, 1.01238,2, 2, 2, 0, 0, 16, 1
LN5623400-1, 12.2332, 1.02418, 12.289, 1.02417,3, 2, 0, 0, 0, 16, 1
TPX355778C0, 12.289, 1.01576, 12.3043, 1.01225,1, 2, 2, 0, 0, 16, 1
TPX355778C0, 12.289, 1.01766, 12.3043, 1.01697,2, 2, 2, 0, 0, 16, 1
LN6383058-1, 11.9514, 1.01217, 11.957, 1.01217,1, 2, 0, 0, 0, 16, 1
LN5534968-1, 11.957, 1.01217, 12.0225, 1.01215,1, 2, 0, 0, 0, 16, 1
TPX355773A0, 12.0225, 1.00513, 12.0378, 0.999374,1, 2, 2, 0, 0, 16, 1
TPX355773A0, 12.0225, 1.00578, 12.0378, 1.00227,2, 2, 2, 0, 0, 16, 1
LN6411373-2, 11.852, 1.01273, 11.8626, 1.01272,1, 2, 0, 0, 0, 16, 1
LN6411373-3, 11.8626, 1.01272, 11.9313, 1.01271,1, 2, 0, 0, 0, 16, 1
TPX21396867A0, 11.9313, 1.00764, 11.9465, 1.00939,1, 2, 2, 0, 0, 16, 1
TPX21396867A0, 11.9313, 1.00433, 11.9465, 0.993265,2, 2, 2, 0, 0, 16, 1
LN5695520-1, 11.7385, 1.01338, 11.7698, 1.01335,1, 2, 0, 0, 0, 16, 1
LN5472401-1, 11.7698, 1.01335, 11.8457, 1.01328,1, 2, 0, 0, 0, 16, 1
LN5623425-1, 11.8457, 1.01328, 11.8802, 1.01327,1, 2, 0, 0, 0, 16, 1
TPX21470326A0, 11.8802, 1.00764, 11.8955, 1.00733,1, 2, 2, 0, 0, 16, 1
TPX21470326A0, 11.8802, 1.00555, 11.8955, 1.00031,2, 2, 2, 0, 0, 16, 1
LN6290241-1, 11.8457, 1.01328, 11.9191, 1.01322,1, 2, 0, 0, 0, 16, 1
LN6229799-1, 11.9191, 1.01322, 12.0232, 1.01313,1, 2, 0, 0, 0, 16, 1
TPX21396959A0, 12.0232, 1.00462, 12.0384, 0.993249,1, 2, 2, 0, 0, 16, 1
TPX21396959A0, 12.0232, 1.0082, 12.0384, 1.01025,2, 2, 2, 0, 0, 16, 1
LN6290213-1, 12.0232, 1.01313, 12.0844, 1.01309,1, 2, 0, 0, 0, 16, 1
LN6077780-1, 12.0844, 1.01309, 12.0856, 1.01309,1, 2, 0, 0, 0, 16, 1
LN5683825-1, 12.0856, 1.01309, 12.1456, 1.01307,1, 2, 0, 0, 0, 16, 1
TPX21397005A0, 12.1456, 1.00509, 12.1609, 0.991087,1, 2, 2, 0, 0, 16, 1
TPX21397005A0, 12.1456, 1.00761, 12.1609, 1.00765,2, 2, 2, 0, 0, 16, 1
LN5653461-1, 12.0856, 1.01309, 12.1535, 1.01308,1, 2, 0, 0, 0, 16, 1
LN5804799-1, 12.1535, 1.01308, 12.2143, 1.01306,1, 2, 0, 0, 0, 16, 1
TPX21397029A0, 12.2143, 1.00493, 12.2295, 0.994941,1, 2, 2, 0, 0, 16, 1
TPX21397029A0, 12.2143, 1.00778, 12.2295, 1.00848,2, 2, 2, 0, 0, 16, 1
LN6019479-1, 11.2361, 1.01651, 11.2428, 1.01648,1, 2, 0, 0, 0, 16, 1
LN6440002-3, 11.2428, 1.01648, 11.2553, 1.01642,1, 2, 0, 0, 0, 16, 1
LN6440002-2, 11.2553, 1.01642, 11.336, 1.01603,1, 2, 0, 0, 0, 16, 1
TPX355842A0, 11.336, 1.01019, 11.3513, 1.00887,1, 2, 2, 0, 0, 16, 1
TPX355842A0, 11.336, 1.00851, 11.3513, 1.00059,2, 2, 2, 0, 0, 16, 1
LN6015809-1, 11.336, 1.01603, 11.4159, 1.01567,1, 2, 0, 0, 0, 16, 1
TPX21399809A0, 11.4159, 1.0099, 11.4312, 1.00924,1, 2, 2, 0, 0, 16, 1
TPX21399809A0, 11.4159, 1.00811, 11.4312, 1.00323,2, 2, 2, 0, 0, 16, 1
LN5956488-1, 11.4159, 1.01567, 11.5074, 1.01527,1, 2, 0, 0, 0, 16, 1
TPX21399826A0, 11.5074, 1.00758, 11.5226, 0.99921,1, 2, 2, 0, 0, 16, 1
TPX21399826A0, 11.5074, 1.0096, 11.5226, 1.00871,2, 2, 2, 0, 0, 16, 1
LN6350560-1, 11.5074, 1.01527, 11.5531, 1.01509,1, 2, 0, 0, 0, 16, 1
LN5683843-1, 11.5531, 1.01509, 11.6136, 1.01492,1, 2, 0, 0, 0, 16, 1
LN6411406-1, 11.6136, 1.01492, 11.7034, 1.01491,1, 2, 0, 0, 0, 16, 1
LN6047598-1, 11.7034, 1.01491, 11.7686, 1.0149,1, 2, 0, 0, 0, 16, 1
TPX21399762A0, 11.7686, 1.00948, 11.7839, 1.00963,1, 2, 2, 0, 0, 16, 1
TPX21399762A0, 11.7686, 1.00697, 11.7839, 1.00127,2, 2, 2, 0, 0, 16, 1
LN5774486-1, 11.6136, 1.01492, 11.6728, 1.01477,1, 2, 0, 0, 0, 16, 1
TPX21399707A0, 11.6728, 1.00641, 11.6881, 0.995574,1, 2, 2, 0, 0, 16, 1
TPX21399707A0, 11.6728, 1.00971, 11.6881, 1.01125,2, 2, 2, 0, 0, 16, 1
LN6167751-3, 11.6728, 1.01477, 11.7325, 1.01462,1, 2, 0, 0, 0, 16, 1
LN5501001-2, 11.7325, 1.01462, 11.8048, 1.01461,1, 2, 0, 0, 0, 16, 1
TPX226101460A0, 11.8048, 1.00621, 11.8201, 0.999572,1, 2, 2, 0, 0, 16, 1
TPX226101460A0, 11.8048, 1.00964, 11.8201, 1.01073,2, 2, 2, 0, 0, 16, 1
LN6167751-6, 11.7325, 1.01462, 11.735, 1.01462,1, 2, 0, 0, 0, 16, 1
TPX226101449A0, 11.735, 1.00803, 11.7503, 1.00386,1, 2, 2, 0, 0, 16, 1
TPX226101449A0, 11.735, 1.00786, 11.7503, 1.00279,2, 2, 2, 0, 0, 16, 1
LN5528079-3, 11.735, 1.01462, 11.7953, 1.0145,1, 2, 0, 0, 0, 16, 1
LN5679261-2, 11.7953, 1.0145, 11.8022, 1.0145,1, 2, 0, 0, 0, 16, 1
LN6255312-1, 11.8022, 1.0145, 11.889, 1.01448,1, 2, 0, 0, 0, 16, 1
TPX21483138A0, 11.889, 1.00806, 11.9042, 1.0059,1, 2, 2, 0, 0, 16, 1
TPX21483138A0, 11.889, 1.00759, 11.9042, 1.00421,2, 2, 2, 0, 0, 16, 1
LN6436903-4, 11.7953, 1.0145, 11.7988, 1.01449,1, 2, 0, 0, 0, 16, 1
TPX21399752A0, 11.7988, 1.00582, 11.814, 0.99385,1, 2, 2, 0, 0, 16, 1
TPX21399752A0, 11.7988, 1.00971, 11.814, 1.01237,2, 2, 2, 0, 0, 16, 1
LN6376200-2, 11.7988, 1.01449, 11.9179, 1.0143,1, 2, 0, 0, 0, 16, 1
LN6260002-1, 11.9179, 1.0143, 12.0534, 1.01408,1, 2, 0, 0, 0, 16, 1
TPX226196642A0, 12.0534, 1.00669, 12.0686, 1.00523,1, 2, 2, 0, 0, 16, 1
TPX226196642A0, 12.0534, 1.00817, 12.0686, 1.00779,2, 2, 2, 0, 0, 16, 1
LN6047585-1, 12.0534, 1.01408, 12.1606, 1.01384,1, 2, 0, 0, 0, 16, 1
LN5683859-1, 12.1606, 1.01384, 12.2448, 1.01378,1, 2, 0, 0, 0, 16, 1
TPX294810A0, 12.2448, 1.00616, 12.26, 0.994094,1, 2, 2, 0, 0, 16, 1
TPX294810A0, 12.2448, 1.00799, 12.26, 1.00612,2, 2, 2, 0, 0, 16, 1
LN6320366-1, 12.2448, 1.01378, 12.3028, 1.01377,1, 2, 0, 0, 0, 16, 1
LN5803299-1, 12.3028, 1.01377, 12.3274, 1.01376,1, 2, 0, 0, 0, 16, 1
TPX294809A0, 12.3274, 1.00758, 12.3426, 1.00599,1, 2, 2, 0, 0, 16, 1
TPX294809A0, 12.3274, 1.00661, 12.3426, 1.00266,2, 2, 2, 0, 0, 16, 1
LN6106580-1, 12.1606, 1.01384, 12.2511, 1.0137,1, 2, 0, 0, 0, 16, 1
TPX294812A0, 12.2511, 1.007, 12.2664, 1.00423,1, 2, 2, 0, 0, 16, 1
TPX294812A0, 12.2511, 1.00706, 12.2664, 1.00429,2, 2, 2, 0, 0, 16, 1
LN6198049-1, 12.2511, 1.0137, 12.3775, 1.01353,1, 2, 0, 0, 0, 16, 1
LN5501000-1, 12.3775, 1.01353, 12.4323, 1.01352,1, 2, 0, 0, 0, 16, 1
TPX294789A0, 12.4323, 1.00604, 12.4475, 0.998504,1, 2, 2, 0, 0, 16, 1
TPX294789A0, 12.4323, 1.00762, 12.4475, 1.00589,2, 2, 2, 0, 0, 16, 1
LN5652982-1, 12.3775, 1.01353, 12.5504, 1.01335,1, 2, 0, 0, 0, 16, 1
TPX294788A0, 12.5504, 1.00598, 12.5656, 0.995311,1, 2, 2, 0, 0, 16, 1
TPX294788A0, 12.5504, 1.00733, 12.5656, 1.00407,2, 2, 2, 0, 0, 16, 1
LN6349988-1, 12.5504, 1.01335, 12.6594, 1.0133,1, 2, 0, 0, 0, 16, 1
LN5652983-1, 12.6594, 1.0133, 12.6902, 1.01329,1, 2, 0, 0, 0, 16, 1
LN5773980-1, 12.6902, 1.01329, 12.7518, 1.01328,1, 2, 0, 0, 0, 16, 1
TPX21399630A0, 12.7518, 1.00752, 12.7671, 1.00692,1, 2, 2, 0, 0, 16, 1
TPX21399630A0, 12.7518, 1.00569, 12.7671, 1.00075,2, 2, 2, 0, 0, 16, 1
LN6199040-1, 12.6594, 1.0133, 12.7772, 1.01326,1, 2, 0, 0, 0, 16, 1
TPX293681A0, 12.7772, 1.00619, 12.7925, 1.00021,1, 2, 2, 0, 0, 16, 1
TPX293681A0, 12.7772, 1.00696, 12.7925, 1.00368,2, 2, 2, 0, 0, 16, 1
LN6258470-1, 11.5531, 1.01509, 11.6367, 1.01508,1, 2, 0, 0, 0, 16, 1
TPX355843A0, 11.6367, 1.0076, 11.652, 1.00456,1, 2, 2, 0, 0, 16, 1
TPX355843A0, 11.6367, 1.00923, 11.652, 1.00858,2, 2, 2, 0, 0, 16, 1
LN5682327-1, 10.9029, 1.01934, 10.9088, 1.01931,1, 2, 0, 0, 0, 16, 1
LN5682325-1, 10.9088, 1.01931, 10.9163, 1.01927,1, 2, 0, 0, 0, 16, 1
LN5651961-1, 10.9163, 1.01927, 10.9998, 1.01924,1, 2, 0, 0, 0, 16, 1
TPX355942A0, 10.9998, 1.0137, 11.015, 1.01349,1, 2, 2, 0, 0, 16, 1
TPX355942A0, 10.9998, 1.01145, 11.015, 1.00243,2, 2, 2, 0, 0, 16, 1
LN6228278-1, 10.9163, 1.01927, 10.9249, 1.01923,1, 2, 0, 0, 0, 16, 1
LN6411394-2, 10.9249, 1.01923, 10.9419, 1.01915,1, 2, 0, 0, 0, 16, 1
LN6411394-3, 10.9419, 1.01915, 10.983, 1.01896,1, 2, 0, 0, 0, 16, 1
TPX355938A0, 10.983, 1.01228, 10.9982, 1.00949,1, 2, 2, 0, 0, 16, 1
TPX355938A0, 10.983, 1.01236, 10.9982, 1.00964,2, 2, 2, 0, 0, 16, 1
LN6320343-1, 10.983, 1.01896, 11.0577, 1.01863,1, 2, 0, 0, 0, 16, 1
TPX355937A0, 11.0577, 1.00965, 11.0729, 0.996532,1, 2, 2, 0, 0, 16, 1
TPX355937A0, 11.0577, 1.01416, 11.0729, 1.01799,2, 2, 2, 0, 0, 16, 1
LN5804806-1, 11.0577, 1.01863, 11.102, 1.01845,1, 2, 0, 0, 0, 16, 1
LN6138615-1, 11.102, 1.01845, 11.2246, 1.01843,1, 2, 0, 0, 0, 16, 1
TPX21397067A0, 11.2246, 1.01178, 11.2398, 1.00909,1, 2, 2, 0, 0, 16, 1
TPX21397067A0, 11.2246, 1.01179, 11.2398, 1.00897,2, 2, 2, 0, 0, 16, 1
LN5593240-1, 11.102, 1.01845, 11.3302, 1.01755,1, 2, 0, 0, 0, 16, 1
LN5683857-1, 11.3302, 1.01755, 11.5143, 1.01743,1, 2, 0, 0, 0, 16, 1
TPX355935A0, 11.5143, 1.00966, 11.5295, 1.00444,1, 2, 2, 0, 0, 16, 1
TPX355935A0, 11.5143, 1.01187, 11.5295, 1.01157,2, 2, 2, 0, 0, 16, 1
LN5865270-1, 11.5143, 1.01743, 11.5483, 1.01741,1, 2, 0, 0, 0, 16, 1
LN5744371-1, 11.5483, 1.01741, 11.5997, 1.01738,1, 2, 0, 0, 0, 16, 1
TPX355936A0, 11.5997, 1.01125, 11.6149, 1.00758,1, 2, 2, 0, 0, 16, 1
TPX355936A0, 11.5997, 1.01017, 11.6149, 0.999971,2, 2, 2, 0, 0, 16, 1
LN6411393-1, 11.3302, 1.01755, 11.428, 1.01754,1, 2, 0, 0, 0, 16, 1
TPX355934A0, 11.428, 1.00986, 11.4433, 1.00649,1, 2, 2, 0, 0, 16, 1
TPX355934A0, 11.428, 1.01191, 11.4433, 1.01159,2, 2, 2, 0, 0, 16, 1
LN6260001-1, 11.3302, 1.01755, 11.4543, 1.01753,1, 2, 0, 0, 0, 16, 1
TPX355933A0, 11.4543, 1.01022, 11.4695, 1.00742,1, 2, 2, 0, 0, 16, 1
TPX355933A0, 11.4543, 1.01154, 11.4695, 1.01067,2, 2, 2, 0, 0, 16, 1
LN5772710-1, 11.3302, 1.01755, 11.437, 1.01723,1, 2, 0, 0, 0, 16, 1
TPX226163467A0, 11.437, 1.01262, 11.4523, 1.01611,1, 2, 2, 0, 0, 16, 1
TPX226163467A0, 11.437, 1.0084, 11.4523, 0.995611,2, 2, 2, 0, 0, 16, 1
LN5772710-2, 11.437, 1.01723, 11.5264, 1.017,1, 2, 0, 0, 0, 16, 1
LN5926304-1, 11.5264, 1.017, 11.6367, 1.01674,1, 2, 0, 0, 0, 16, 1
TPX356014A0, 11.6367, 1.01051, 11.6519, 1.00935,1, 2, 2, 0, 0, 16, 1
TPX356014A0, 11.6367, 1.00967, 11.6519, 1.00714,2, 2, 2, 0, 0, 16, 1
LN6350539-1, 11.6367, 1.01674, 11.7304, 1.01654,1, 2, 0, 0, 0, 16, 1
TPX356013A0, 11.7304, 1.00936, 11.7456, 1.00291,1, 2, 2, 0, 0, 16, 1
TPX356013A0, 11.7304, 1.01038, 11.7456, 1.0076,2, 2, 2, 0, 0, 16, 1
LN5562926-1, 11.7304, 1.01654, 11.8083, 1.0164,1, 2, 0, 0, 0, 16, 1
TPX356012A0, 11.8083, 1.01025, 11.8236, 1.00871,1, 2, 2, 0, 0, 16, 1
TPX356012A0, 11.8083, 1.00923, 11.8236, 1.00524,2, 2, 2, 0, 0, 16, 1
LN6199504-1, 11.8083, 1.0164, 11.8487, 1.01633,1, 2, 0, 0, 0, 16, 1
LN5472342-1, 11.8487, 1.01633, 11.905, 1.01632,1, 2, 0, 0, 0, 16, 1
TPX356011A0, 11.905, 1.00722, 11.9202, 0.999026,1, 2, 2, 0, 0, 16, 1
TPX356011A0, 11.905, 1.01201, 11.9202, 1.01464,2, 2, 2, 0, 0, 16, 1
LN5714039-1, 11.8487, 1.01633, 11.8979, 1.01626,1, 2, 0, 0, 0, 16, 1
TPX356010A0, 11.8979, 1.01086, 11.9131, 1.01126,1, 2, 2, 0, 0, 16, 1
TPX356010A0, 11.8979, 1.00828, 11.9131, 0.998612,2, 2, 2, 0, 0, 16, 1
LN5926286-1, 11.8979, 1.01626, 11.9648, 1.01618,1, 2, 0, 0, 0, 16, 1
TPX356009A0, 11.9648, 1.01092, 11.98, 1.01146,1, 2, 2, 0, 0, 16, 1
TPX356009A0, 11.9648, 1.00809, 11.98, 1.00202,2, 2, 2, 0, 0, 16, 1
LN5623388-1, 11.9648, 1.01618, 12.038, 1.01611,1, 2, 0, 0, 0, 16, 1
LN6077770-1, 12.038, 1.01611, 12.1546, 1.01609,1, 2, 0, 0, 0, 16, 1
TPX356008A0, 12.1546, 1.00924, 12.1698, 1.0061,1, 2, 2, 0, 0, 16, 1
TPX356008A0, 12.1546, 1.00963, 12.1698, 1.00725,2, 2, 2, 0, 0, 16, 1
LN6228279-1, 12.038, 1.01611, 12.0595, 1.0161,1, 2, 0, 0, 0, 16, 1
LN6228279-2, 12.0595, 1.0161, 12.0637, 1.0161,1, 2, 0, 0, 0, 16, 1
TPX356007A0, 12.0637, 1.0074, 12.079, 1.0001,1, 2, 2, 0, 0, 16, 1
TPX356007A0, 12.0637, 1.01141, 12.079, 1.01316,2, 2, 2, 0, 0, 16, 1
LN5895767-1, 12.0637, 1.0161, 12.1396, 1.01609,1, 2, 0, 0, 0, 16, 1
TPX28121587A0, 12.1396, 1.00986, 12.1548, 1.00813,1, 2, 2, 0, 0, 16, 1
TPX28121587A0, 12.1396, 1.00901, 12.1548, 1.00521,2, 2, 2, 0, 0, 16, 1
LN5621826-1, 12.0595, 1.0161, 12.09, 1.01609,1, 2, 0, 0, 0, 16, 1
TPX226191850A0, 12.09, 1.00724, 12.1052, 0.994614,1, 2, 2, 0, 0, 16, 1
TPX226191850A0, 12.09, 1.01148, 12.1052, 1.01481,2, 2, 2, 0, 0, 16, 1
LN5986927-1, 11.5264, 1.017, 11.542, 1.01699,1, 2, 0, 0, 0, 16, 1
TPX356015A0, 11.542, 1.00974, 11.5572, 1.00299,1, 2, 2, 0, 0, 16, 1
TPX356015A0, 11.542, 1.01091, 11.5572, 1.00843,2, 2, 2, 0, 0, 16, 1
LN6900590-2, 10.4786, 1.02389, 10.4831, 1.02388,1, 2, 0, 0, 0, 16, 1
LN6900591-28, 10.4831, 1.02388, 10.4894, 1.02386,1, 2, 0, 0, 0, 16, 1
LN6900591-29, 10.4894, 1.02386, 10.5386, 1.02372,1, 2, 0, 0, 0, 16, 1
TPX2224237380A0, 10.5386, 1.01815, 10.5539, 1.01769,1, 2, 2, 0, 0, 16, 1
TPX2224237380A0, 10.5386, 1.01596, 10.5539, 1.00261,2, 2, 2, 0, 0, 16, 1
LN6900591-6, 10.5386, 1.02372, 10.6023, 1.02356,1, 2, 0, 0, 0, 16, 1
TPX2224237384A0, 10.6023, 1.01869, 10.6175, 1.02238,1, 2, 2, 0, 0, 16, 1
TPX2224237384A0, 10.6023, 1.01503, 10.6175, 0.997442,2, 2, 2, 0, 0, 16, 1
LN6900591-8, 10.6023, 1.02356, 10.6669, 1.02343,1, 2, 0, 0, 0, 16, 1
TPX2224237391A0, 10.6669, 1.01528, 10.6822, 1.00514,1, 2, 2, 0, 0, 16, 1
TPX2224237391A0, 10.6669, 1.01825, 10.6822, 1.01919,2, 2, 2, 0, 0, 16, 1
LN6900591-26, 10.6669, 1.02343, 10.6708, 1.02342,1, 2, 0, 0, 0, 16, 1
LN6900591-27, 10.6708, 1.02342, 10.7318, 1.02332,1, 2, 0, 0, 0, 16, 1
TPX2224237546A0, 10.7318, 1.01781, 10.747, 1.01766,1, 2, 2, 0, 0, 16, 1
TPX2224237546A0, 10.7318, 1.0155, 10.747, 1.00183,2, 2, 2, 0, 0, 16, 1
LN6900591-12, 10.7318, 1.02332, 10.793, 1.02325,1, 2, 0, 0, 0, 16, 1
TPX2224237643A0, 10.793, 1.01495, 10.8082, 0.998959,1, 2, 2, 0, 0, 16, 1
TPX2224237643A0, 10.793, 1.01818, 10.8082, 1.0203,2, 2, 2, 0, 0, 16, 1
LN6900591-14, 10.793, 1.02325, 10.856, 1.0232,1, 2, 0, 0, 0, 16, 1
TPX2224237653A0, 10.856, 1.01403, 10.8713, 0.993391,1, 2, 2, 0, 0, 16, 1
TPX2224237653A0, 10.856, 1.01886, 10.8713, 1.02553,2, 2, 2, 0, 0, 16, 1
LN6900591-20, 10.856, 1.0232, 10.9188, 1.02317,1, 2, 0, 0, 0, 16, 1
TPX2224237713A0, 10.9188, 1.01473, 10.934, 0.998019,1, 2, 2, 0, 0, 16, 1
TPX2224237713A0, 10.9188, 1.01821, 10.934, 1.02104,2, 2, 2, 0, 0, 16, 1
LN6900591-22, 10.9188, 1.02317, 10.9859, 1.02316,1, 2, 0, 0, 0, 16, 1
TPX2224237718A0, 10.9859, 1.01703, 11.0011, 1.01548,1, 2, 2, 0, 0, 16, 1
TPX2224237718A0, 10.9859, 1.01604, 11.0011, 1.0121,2, 2, 2, 0, 0, 16, 1
LN6900592-3, 10.6708, 1.02342, 10.7447, 1.02339,1, 2, 0, 0, 0, 16, 1
TPX2224238167A0, 10.7447, 1.01509, 10.7599, 0.999116,1, 2, 2, 0, 0, 16, 1
TPX2224238167A0, 10.7447, 1.01831, 10.7599, 1.02043,2, 2, 2, 0, 0, 16, 1
LN5928545-1, 10.261, 1.02868, 10.2638, 1.02868,3, 2, 0, 0, 0, 16, 1
LN6140775-4, 10.2638, 1.02868, 10.2757, 1.02867,3, 2, 0, 0, 0, 16, 1
LN6140775-5, 10.2757, 1.02867, 10.4167, 1.02859,3, 2, 0, 0, 0, 16, 1
TPX2223703238C0, 10.4167, 1.0186, 10.4319, 1.01273,1, 2, 2, 0, 0, 16, 1
TPX2223703238C0, 10.4167, 1.02361, 10.4319, 1.02529,2, 2, 2, 0, 0, 16, 1
LN6140775-3, 10.4167, 1.02859, 10.6991, 1.02846,3, 2, 0, 0, 0, 16, 1
LN5653491-1, 10.6991, 1.02846, 10.7607, 1.02843,3, 2, 0, 0, 0, 16, 1
LN6229832-1, 10.7607, 1.02843, 10.7636, 1.02843,3, 2, 0, 0, 0, 16, 1
TPX338932C0, 10.7636, 1.02304, 10.7789, 1.02473,1, 2, 2, 0, 0, 16, 1
TPX338932C0, 10.7636, 1.01887, 10.7789, 1.01087,2, 2, 2, 0, 0, 16, 1
LN6229832-2, 10.7636, 1.02843, 10.8316, 1.02842,3, 2, 0, 0, 0, 16, 1
TPX21397121C0, 10.8316, 1.02314, 10.8468, 1.02508,1, 2, 2, 0, 0, 16, 1
TPX21397121C0, 10.8316, 1.01874, 10.8468, 1.01049,2, 2, 2, 0, 0, 16, 1
LN6896673-6, 10.2189, 1.02715, 10.2333, 1.02716,1, 2, 0, 0, 0, 16, 1
LN6896673-6, 10.2189, 1.03085, 10.2333, 1.03084,2, 2, 0, 0, 0, 16, 1
LN6896673-6, 10.2189, 1.02882, 10.2333, 1.02878,3, 2, 0, 0, 0, 16, 1
LN6896673-7, 10.2333, 1.02716, 10.2388, 1.02716,1, 2, 0, 0, 0, 16, 1
LN6896673-7, 10.2333, 1.03084, 10.2388, 1.03084,2, 2, 0, 0, 0, 16, 1
LN6896673-7, 10.2333, 1.02878, 10.2388, 1.02878,3, 2, 0, 0, 0, 16, 1
LN81354561-2, 10.2388, 1.02878, 10.2426, 1.02878,3, 2, 0, 0, 0, 16, 1
LN81354562-4, 10.2426, 1.02878, 10.2457, 1.02878,3, 2, 0, 0, 0, 16, 1
LN81354562-6, 10.2457, 1.02878, 10.2589, 1.02878,3, 2, 0, 0, 0, 16, 1
LN81354562-7, 10.2589, 1.02878, 10.7455, 1.02862,3, 2, 0, 0, 0, 16, 1
LN81353934-3, 10.7455, 1.02862, 10.7901, 1.02861,3, 2, 0, 0, 0, 16, 1
TPX2224230754C0, 10.7901, 1.01999, 10.8054, 1.00579,1, 2, 2, 0, 0, 16, 1
TPX2224230754C0, 10.7901, 1.02225, 10.8054, 1.02065,2, 2, 2, 0, 0, 16, 1
LN81353934-4, 10.7901, 1.02861, 11.087, 1.02861,3, 2, 0, 0, 0, 16, 1
LN81354563-2, 10.2333, 1.02878, 10.2433, 1.02877,3, 2, 0, 0, 0, 16, 1
LN81354564-4, 10.2433, 1.02877, 10.2465, 1.02876,3, 2, 0, 0, 0, 16, 1
LN81354564-10, 10.2465, 1.02876, 10.2599, 1.02874,3, 2, 0, 0, 0, 16, 1
LN81354564-11, 10.2599, 1.02874, 10.3238, 1.02863,3, 2, 0, 0, 0, 16, 1
TPX2224230615C0, 10.3238, 1.02046, 10.339, 1.00501,1, 2, 2, 0, 0, 16, 1
TPX2224230615C0, 10.3238, 1.02181, 10.339, 1.01619,2, 2, 2, 0, 0, 16, 1
LN81354564-8, 10.3238, 1.02863, 10.4714, 1.02843,3, 2, 0, 0, 0, 16, 1
TPX2224230651C0, 10.4714, 1.02082, 10.4866, 1.00418,1, 2, 2, 0, 0, 16, 1
TPX2224230651C0, 10.4714, 1.02101, 10.4866, 1.00589,2, 2, 2, 0, 0, 16, 1
LN81354564-9, 10.4714, 1.02843, 10.4812, 1.02843,3, 2, 0, 0, 0, 16, 1
LN81353936-2, 10.4812, 1.02843, 10.6243, 1.02833,3, 2, 0, 0, 0, 16, 1
TPX2224230689C0, 10.6243, 1.02291, 10.6395, 1.03325,1, 2, 2, 0, 0, 16, 1
TPX2224230689C0, 10.6243, 1.01832, 10.6395, 0.975512,2, 2, 2, 0, 0, 16, 1
LN81353936-3, 10.6243, 1.02833, 10.63, 1.02833,3, 2, 0, 0, 0, 16, 1
LN5565092-1, 10.1788, 1.02902, 10.1825, 1.02902,3, 2, 0, 0, 0, 16, 1
LN6201696-2, 10.1825, 1.02902, 10.1986, 1.02901,3, 2, 0, 0, 0, 16, 1
LN6201696-3, 10.1986, 1.02901, 10.2376, 1.02899,3, 2, 0, 0, 0, 16, 1
TPX338931C0, 10.2376, 1.02005, 10.2528, 1.00411,1, 2, 2, 0, 0, 16, 1
TPX338931C0, 10.2376, 1.02292, 10.2528, 1.02305,2, 2, 2, 0, 0, 16, 1
LN6292466-1, 9.86953, 1.0325, 9.8783, 1.0325,2, 2, 0, 0, 0, 16, 1
LN6201698-2, 9.8783, 1.0325, 9.88284, 1.0325,2, 2, 0, 0, 0, 16, 1
LN6201698-3, 9.88284, 1.0325, 9.92613, 1.03249,2, 2, 0, 0, 0, 16, 1
TPX338930B0, 9.92613, 1.02304, 9.94137, 1.01759,1, 2, 2, 0, 0, 16, 1
TPX338930B0, 9.92613, 1.02762, 9.94137, 1.02907,2, 2, 2, 0, 0, 16, 1
LN6350545-1, 9.92613, 1.03249, 10.0146, 1.03247,2, 2, 0, 0, 0, 16, 1
LN5653463-1, 10.0146, 1.03247, 10.1011, 1.03246,2, 2, 0, 0, 0, 16, 1
TPX338935B0, 10.1011, 1.02668, 10.1164, 1.02692,1, 2, 2, 0, 0, 16, 1
TPX338935B0, 10.1011, 1.02392, 10.1164, 1.01769,2, 2, 2, 0, 0, 16, 1
LN5956471-3, 9.85017, 1.03142, 9.86839, 1.03129,1, 2, 0, 0, 0, 16, 1
LN5956471-3, 9.85017, 1.0326, 9.86839, 1.03227,2, 2, 0, 0, 0, 16, 1
LN5956471-3, 9.85017, 1.0308, 9.86839, 1.03076,3, 2, 0, 0, 0, 16, 1
LN5956471-2, 9.86839, 1.03129, 9.97483, 1.03052,1, 2, 0, 0, 0, 16, 1
LN5956471-2, 9.86839, 1.03227, 9.97483, 1.03038,2, 2, 0, 0, 0, 16, 1
LN5956471-2, 9.86839, 1.03076, 9.97483, 1.03056,3, 2, 0, 0, 0, 16, 1
LN5631690-1, 9.97483, 1.03052, 10.0098, 1.03027,1, 2, 0, 0, 0, 16, 1
LN5631690-1, 9.97483, 1.03038, 10.0098, 1.02976,2, 2, 0, 0, 0, 16, 1
LN5631690-1, 9.97483, 1.03056, 10.0098, 1.0305,3, 2, 0, 0, 0, 16, 1
LN6025724-2, 10.0098, 1.0305, 10.0204, 1.03049,3, 2, 0, 0, 0, 16, 1
LN6025724-5, 10.0204, 1.03049, 10.0326, 1.03049,3, 2, 0, 0, 0, 16, 1
TPX21396815C0, 10.0326, 1.02568, 10.0478, 1.02872,1, 2, 2, 0, 0, 16, 1
TPX21396815C0, 10.0326, 1.02032, 10.0478, 1.01098,2, 2, 2, 0, 0, 16, 1
LN5843536-1, 10.0098, 1.03027, 10.0168, 1.03022,1, 2, 0, 0, 0, 16, 1
LN5843536-1, 10.0098, 1.02976, 10.0168, 1.02963,2, 2, 0, 0, 0, 16, 1
LN5843536-1, 10.0098, 1.0305, 10.0168, 1.03048,3, 2, 0, 0, 0, 16, 1
LN5752776-2, 10.0168, 1.03022, 10.023, 1.03018,1, 2, 0, 0, 0, 16, 1
LN5752776-2, 10.0168, 1.02963, 10.023, 1.02952,2, 2, 0, 0, 0, 16, 1
LN5752776-2, 10.0168, 1.03048, 10.023, 1.03047,3, 2, 0, 0, 0, 16, 1
LN5752776-3, 10.023, 1.03018, 10.0657, 1.02987,1, 2, 0, 0, 0, 16, 1
LN5752776-3, 10.023, 1.02952, 10.0657, 1.02876,2, 2, 0, 0, 0, 16, 1
LN5752776-3, 10.023, 1.03047, 10.0657, 1.0304,3, 2, 0, 0, 0, 16, 1
LN5661951-2, 10.0657, 1.02987, 10.0756, 1.02986,1, 2, 0, 0, 0, 16, 1
LN5661951-3, 10.0756, 1.02986, 10.0971, 1.02986,1, 2, 0, 0, 0, 16, 1
TPX338927A0, 10.0971, 1.02132, 10.1123, 1.00963,1, 2, 2, 0, 0, 16, 1
TPX338927A0, 10.0971, 1.0251, 10.1123, 1.02763,2, 2, 2, 0, 0, 16, 1
LN6298585-1, 10.0657, 1.02987, 10.1963, 1.02896,1, 2, 0, 0, 0, 16, 1
LN6298585-1, 10.0657, 1.02876, 10.1963, 1.02644,2, 2, 0, 0, 0, 16, 1
LN6298585-1, 10.0657, 1.0304, 10.1963, 1.03019,3, 2, 0, 0, 0, 16, 1
LN6298585-2, 10.1963, 1.02896, 10.1983, 1.02895,1, 2, 0, 0, 0, 16, 1
LN6298585-2, 10.1963, 1.02644, 10.1983, 1.0264,2, 2, 0, 0, 0, 16, 1
LN6298585-2, 10.1963, 1.03019, 10.1983, 1.03019,3, 2, 0, 0, 0, 16, 1
TPX338926A0, 10.1983, 1.02008, 10.2135, 1.0123,1, 2, 2, 0, 0, 16, 1
TPX338926A0, 10.1983, 1.02454, 10.2135, 1.02684,2, 2, 2, 0, 0, 16, 1
LN5867683-2, 10.1983, 1.02895, 10.3025, 1.02816,1, 2, 0, 0, 0, 16, 1
LN5867683-2, 10.1983, 1.0264, 10.3025, 1.02459,2, 2, 0, 0, 0, 16, 1
LN5867683-2, 10.1983, 1.03019, 10.3025, 1.03038,3, 2, 0, 0, 0, 16, 1
LN5867683-3, 10.3025, 1.02816, 10.3164, 1.02806,1, 2, 0, 0, 0, 16, 1
LN5867683-3, 10.3025, 1.02459, 10.3164, 1.02435,2, 2, 0, 0, 0, 16, 1
LN5867683-3, 10.3025, 1.03038, 10.3164, 1.0304,3, 2, 0, 0, 0, 16, 1
LN6108128-2, 10.3164, 1.0304, 10.3225, 1.0304,3, 2, 0, 0, 0, 16, 1
LN6108128-3, 10.3225, 1.0304, 10.3478, 1.03039,3, 2, 0, 0, 0, 16, 1
TPX338924C0, 10.3478, 1.02319, 10.3631, 1.02063,1, 2, 2, 0, 0, 16, 1
TPX338924C0, 10.3478, 1.02275, 10.3631, 1.01905,2, 2, 2, 0, 0, 16, 1
LN6411371-1, 10.3164, 1.02806, 10.3405, 1.02789,1, 2, 0, 0, 0, 16, 1
LN6411371-1, 10.3164, 1.02435, 10.3405, 1.02396,2, 2, 0, 0, 0, 16, 1
LN6411371-1, 10.3164, 1.0304, 10.3405, 1.03042,3, 2, 0, 0, 0, 16, 1
TPX338925A0, 10.3405, 1.02307, 10.3558, 1.02454,1, 2, 2, 0, 0, 16, 1
TPX338925A0, 10.3405, 1.01945, 10.3558, 1.0125,2, 2, 2, 0, 0, 16, 1
LN6380809-2, 10.3405, 1.02789, 10.3511, 1.02782,1, 2, 0, 0, 0, 16, 1
LN6380809-2, 10.3405, 1.02396, 10.3511, 1.02378,2, 2, 0, 0, 0, 16, 1
LN6380809-2, 10.3405, 1.03042, 10.3511, 1.03044,3, 2, 0, 0, 0, 16, 1
LN6380809-3, 10.3511, 1.02782, 10.4179, 1.02734,1, 2, 0, 0, 0, 16, 1
LN6380809-3, 10.3511, 1.02378, 10.4179, 1.02265,2, 2, 0, 0, 0, 16, 1
LN6380809-3, 10.3511, 1.03044, 10.4179, 1.03058,3, 2, 0, 0, 0, 16, 1
LN5956464-1, 10.4179, 1.02734, 10.4213, 1.02731,1, 2, 0, 0, 0, 16, 1
LN5956464-1, 10.4179, 1.02265, 10.4213, 1.02259,2, 2, 0, 0, 0, 16, 1
LN5956464-1, 10.4179, 1.03058, 10.4213, 1.03059,3, 2, 0, 0, 0, 16, 1
LN6411372-1, 10.4213, 1.02731, 10.4598, 1.02706,1, 2, 0, 0, 0, 16, 1
LN6411372-1, 10.4213, 1.02259, 10.4598, 1.02193,2, 2, 0, 0, 0, 16, 1
LN6411372-1, 10.4213, 1.03059, 10.4598, 1.03067,3, 2, 0, 0, 0, 16, 1
TPX338922B0, 10.4598, 1.01652, 10.475, 1.01856,1, 2, 2, 0, 0, 16, 1
TPX338922B0, 10.4598, 1.01285, 10.475, 1.00067,2, 2, 2, 0, 0, 16, 1
LN5532746-1, 10.4598, 1.02706, 10.4924, 1.02686,1, 2, 0, 0, 0, 16, 1
LN5532746-1, 10.4598, 1.02193, 10.4924, 1.02142,2, 2, 0, 0, 0, 16, 1
LN5532746-1, 10.4598, 1.03067, 10.4924, 1.03069,3, 2, 0, 0, 0, 16, 1
LN5472352-1, 10.4924, 1.02686, 10.5609, 1.02641,1, 2, 0, 0, 0, 16, 1
LN5472352-1, 10.4924, 1.02142, 10.5609, 1.02028,2, 2, 0, 0, 0, 16, 1
LN5472352-1, 10.4924, 1.03069, 10.5609, 1.03088,3, 2, 0, 0, 0, 16, 1
LN6392124-1, 10.5609, 1.02641, 10.568, 1.0264,1, 2, 0, 0, 0, 16, 1
LN6288693-1, 10.568, 1.0264, 10.5748, 1.0264,1, 2, 0, 0, 0, 16, 1
LN6258435-2, 10.5748, 1.0264, 10.5938, 1.02639,1, 2, 0, 0, 0, 16, 1
LN6258435-3, 10.5938, 1.02639, 10.6863, 1.02635,1, 2, 0, 0, 0, 16, 1
LN5511594-1, 10.6863, 1.02635, 10.6886, 1.02634,1, 2, 0, 0, 0, 16, 1
TPX228446184A0, 10.6886, 1.0205, 10.7038, 1.01903,1, 2, 2, 0, 0, 16, 1
TPX228446184A0, 10.6886, 1.01893, 10.7038, 1.01126,2, 2, 2, 0, 0, 16, 1
LN5511594-2, 10.6886, 1.02634, 10.7838, 1.02632,1, 2, 0, 0, 0, 16, 1
TPX225534325A0, 10.7838, 1.02176, 10.799, 1.02534,1, 2, 2, 0, 0, 16, 1
TPX225534325A0, 10.7838, 1.01752, 10.799, 1.00473,2, 2, 2, 0, 0, 16, 1
LN5924696-2, 10.5748, 1.0264, 10.6175, 1.02639,1, 2, 0, 0, 0, 16, 1
LN5924696-3, 10.6175, 1.02639, 10.6671, 1.02638,1, 2, 0, 0, 0, 16, 1
TPX225533337A0, 10.6671, 1.02062, 10.6824, 1.01988,1, 2, 2, 0, 0, 16, 1
TPX225533337A0, 10.6671, 1.01893, 10.6824, 1.01419,2, 2, 2, 0, 0, 16, 1
LN5683816-1, 10.5609, 1.02641, 10.6411, 1.02594,1, 2, 0, 0, 0, 16, 1
LN5683816-1, 10.5609, 1.02028, 10.6411, 1.01893,2, 2, 0, 0, 0, 16, 1
LN5683816-1, 10.5609, 1.03088, 10.6411, 1.03111,3, 2, 0, 0, 0, 16, 1
TPX338921A0, 10.6411, 1.02128, 10.6564, 1.02252,1, 2, 2, 0, 0, 16, 1
TPX338921A0, 10.6411, 1.01732, 10.6564, 1.01242,2, 2, 2, 0, 0, 16, 1
LN6169247-1, 10.6411, 1.02594, 10.685, 1.02568,1, 2, 0, 0, 0, 16, 1
LN6169247-1, 10.6411, 1.01893, 10.685, 1.01819,2, 2, 0, 0, 0, 16, 1
LN6169247-1, 10.6411, 1.03111, 10.685, 1.03124,3, 2, 0, 0, 0, 16, 1
LN6229795-3, 10.685, 1.02568, 10.6946, 1.02568,1, 2, 0, 0, 0, 16, 1
LN6229795-2, 10.6946, 1.02568, 10.7012, 1.02567,1, 2, 0, 0, 0, 16, 1
TPX338917A0, 10.7012, 1.01773, 10.7164, 1.01204,1, 2, 2, 0, 0, 16, 1
TPX338917A0, 10.7012, 1.02037, 10.7164, 1.02057,2, 2, 2, 0, 0, 16, 1
LN5593226-1, 10.7012, 1.02567, 10.7514, 1.02565,1, 2, 0, 0, 0, 16, 1
TPX338918A0, 10.7514, 1.01775, 10.7666, 1.01401,1, 2, 2, 0, 0, 16, 1
TPX338918A0, 10.7514, 1.02031, 10.7666, 1.02039,2, 2, 2, 0, 0, 16, 1
LN5532747-1, 10.7514, 1.02565, 10.8728, 1.0256,1, 2, 0, 0, 0, 16, 1
TPX338920A0, 10.8728, 1.02035, 10.888, 1.02083,1, 2, 2, 0, 0, 16, 1
TPX338920A0, 10.8728, 1.01759, 10.888, 1.01162,2, 2, 2, 0, 0, 16, 1
LN6047563-1, 10.8728, 1.0256, 10.9257, 1.02559,1, 2, 0, 0, 0, 16, 1
TPX338919A0, 10.9257, 1.01787, 10.9409, 1.01269,1, 2, 2, 0, 0, 16, 1
TPX338919A0, 10.9257, 1.02007, 10.9409, 1.01976,2, 2, 2, 0, 0, 16, 1
LN6132680-1, 10.685, 1.02568, 10.7952, 1.02512,1, 2, 0, 0, 0, 16, 1
LN6132680-1, 10.685, 1.01819, 10.7952, 1.01626,2, 2, 0, 0, 0, 16, 1
LN6132680-1, 10.685, 1.03124, 10.7952, 1.03155,3, 2, 0, 0, 0, 16, 1
LN5496764-1, 10.7952, 1.03155, 10.8864, 1.03153,3, 2, 0, 0, 0, 16, 1
TPX338915C0, 10.8864, 1.02385, 10.9016, 1.02018,1, 2, 2, 0, 0, 16, 1
TPX338915C0, 10.8864, 1.02438, 10.9016, 1.0218,2, 2, 2, 0, 0, 16, 1
LN5894206-1, 10.7952, 1.02512, 10.7971, 1.02511,1, 2, 0, 0, 0, 16, 1
LN5894206-1, 10.7952, 1.01626, 10.7971, 1.01622,2, 2, 0, 0, 0, 16, 1
LN5894206-1, 10.7952, 1.03155, 10.7971, 1.03156,3, 2, 0, 0, 0, 16, 1
TPX226193134C0, 10.7971, 1.02221, 10.8124, 1.00993,1, 2, 2, 0, 0, 16, 1
TPX226193134C0, 10.7971, 1.02596, 10.8124, 1.02774,2, 2, 2, 0, 0, 16, 1
LN5894206-3, 10.7971, 1.02511, 10.8862, 1.02464,1, 2, 0, 0, 0, 16, 1
LN5894206-3, 10.7971, 1.01622, 10.8862, 1.01467,2, 2, 0, 0, 0, 16, 1
LN5894206-3, 10.7971, 1.03156, 10.8862, 1.03187,3, 2, 0, 0, 0, 16, 1
LN5894206-4, 10.8862, 1.02464, 10.9, 1.02456,1, 2, 0, 0, 0, 16, 1
LN5894206-4, 10.8862, 1.01467, 10.9, 1.01443,2, 2, 0, 0, 0, 16, 1
LN5894206-4, 10.8862, 1.03187, 10.9, 1.03192,3, 2, 0, 0, 0, 16, 1
LN5981120-1, 10.9, 1.01443, 10.9035, 1.01443,2, 2, 0, 0, 0, 16, 1
LN5738651-1, 10.9035, 1.01443, 10.9912, 1.0144,2, 2, 0, 0, 0, 16, 1
LN6108129-1, 10.9912, 1.0144, 11.0861, 1.01436,2, 2, 0, 0, 0, 16, 1
TPX338913B0, 11.0861, 1.00522, 11.1013, 0.993174,1, 2, 2, 0, 0, 16, 1
TPX338913B0, 11.0861, 1.00892, 11.1013, 1.01076,2, 2, 2, 0, 0, 16, 1
LN5773040-1, 10.9, 1.02456, 10.9424, 1.02434,1, 2, 0, 0, 0, 16, 1
LN5773040-1, 10.9, 1.01443, 10.9424, 1.01371,2, 2, 0, 0, 0, 16, 1
LN5773040-1, 10.9, 1.03192, 10.9424, 1.03206,3, 2, 0, 0, 0, 16, 1
LN5773040-2, 10.9424, 1.02434, 11.0503, 1.02381,1, 2, 0, 0, 0, 16, 1
LN5773040-2, 10.9424, 1.01371, 11.0503, 1.01185,2, 2, 0, 0, 0, 16, 1
LN5773040-2, 10.9424, 1.03206, 11.0503, 1.03243,3, 2, 0, 0, 0, 16, 1
TPX338910C0, 11.0503, 1.02615, 11.0655, 1.02547,1, 2, 2, 0, 0, 16, 1
TPX338910C0, 11.0503, 1.02382, 11.0655, 1.01405,2, 2, 2, 0, 0, 16, 1
LN5865235-2, 11.0503, 1.02381, 11.0849, 1.02364,1, 2, 0, 0, 0, 16, 1
LN5865235-2, 11.0503, 1.01185, 11.0849, 1.01126,2, 2, 0, 0, 0, 16, 1
LN5865235-2, 11.0503, 1.03243, 11.0849, 1.03256,3, 2, 0, 0, 0, 16, 1
LN5865235-3, 11.0849, 1.02364, 11.1279, 1.02342,1, 2, 0, 0, 0, 16, 1
LN5865235-3, 11.0849, 1.01126, 11.1279, 1.01053,2, 2, 0, 0, 0, 16, 1
LN5865235-3, 11.0849, 1.03256, 11.1279, 1.03273,3, 2, 0, 0, 0, 16, 1
LN6380810-1, 11.1279, 1.02342, 11.2146, 1.02299,1, 2, 0, 0, 0, 16, 1
LN6380810-1, 11.1279, 1.01053, 11.2146, 1.00905,2, 2, 0, 0, 0, 16, 1
LN6380810-1, 11.1279, 1.03273, 11.2146, 1.03307,3, 2, 0, 0, 0, 16, 1
LN5835136-2, 11.2146, 1.02299, 11.2343, 1.02298,1, 2, 0, 0, 0, 16, 1
LN5835136-3, 11.2343, 1.02298, 11.2752, 1.02296,1, 2, 0, 0, 0, 16, 1
TPX338900A0, 11.2752, 1.01451, 11.2905, 1.00772,1, 2, 2, 0, 0, 16, 1
TPX338900A0, 11.2752, 1.0181, 11.2905, 1.01938,2, 2, 2, 0, 0, 16, 1
LN6229796-1, 11.2752, 1.02296, 11.376, 1.02293,1, 2, 0, 0, 0, 16, 1
TPX21149420A0, 11.376, 1.01668, 11.3913, 1.01367,1, 2, 2, 0, 0, 16, 1
TPX21149420A0, 11.376, 1.01591, 11.3913, 1.00975,2, 2, 2, 0, 0, 16, 1
LN5742898-1, 11.2146, 1.02299, 11.3767, 1.02225,1, 2, 0, 0, 0, 16, 1
LN5742898-1, 11.2146, 1.00905, 11.3767, 1.00627,2, 2, 0, 0, 0, 16, 1
LN5742898-1, 11.2146, 1.03307, 11.3767, 1.03375,3, 2, 0, 0, 0, 16, 1
LN6076346-1, 11.3767, 1.02225, 11.4872, 1.02174,1, 2, 0, 0, 0, 16, 1
LN6076346-1, 11.3767, 1.00627, 11.4872, 1.00437,2, 2, 0, 0, 0, 16, 1
LN6076346-1, 11.3767, 1.03375, 11.4872, 1.03422,3, 2, 0, 0, 0, 16, 1
TPX338898A0, 11.4872, 1.01533, 11.5024, 1.01316,1, 2, 2, 0, 0, 16, 1
TPX338898A0, 11.4872, 1.01489, 11.5024, 1.01157,2, 2, 2, 0, 0, 16, 1
LN6077815-4, 11.4872, 1.02174, 11.5512, 1.02146,1, 2, 0, 0, 0, 16, 1
LN6077815-4, 11.4872, 1.00437, 11.5512, 1.00327,2, 2, 0, 0, 0, 16, 1
LN6077815-4, 11.4872, 1.03422, 11.5512, 1.03449,3, 2, 0, 0, 0, 16, 1
TPX2224500658A0, 11.5512, 1.01645, 11.5665, 1.01716,1, 2, 2, 0, 0, 16, 1
TPX2224500658A0, 11.5512, 1.01317, 11.5665, 1.00879,2, 2, 2, 0, 0, 16, 1
LN6077815-5, 11.5512, 1.02146, 11.5995, 1.02126,1, 2, 0, 0, 0, 16, 1
LN6077815-5, 11.5512, 1.00327, 11.5995, 1.00244,2, 2, 0, 0, 0, 16, 1
LN6077815-5, 11.5512, 1.03449, 11.5995, 1.0347,3, 2, 0, 0, 0, 16, 1
LN6077815-3, 11.5995, 1.02126, 11.6073, 1.02122,1, 2, 0, 0, 0, 16, 1
LN6077815-3, 11.5995, 1.00244, 11.6073, 1.0023,2, 2, 0, 0, 0, 16, 1
LN6077815-3, 11.5995, 1.0347, 11.6073, 1.03473,3, 2, 0, 0, 0, 16, 1
TPX226193345A0, 11.6073, 1.01388, 11.6226, 1.00958,1, 2, 2, 0, 0, 16, 1
TPX226193345A0, 11.6073, 1.0153, 11.6226, 1.01409,2, 2, 2, 0, 0, 16, 1
LN6258439-1, 11.6073, 1.02122, 11.6567, 1.02102,1, 2, 0, 0, 0, 16, 1
LN6258439-1, 11.6073, 1.0023, 11.6567, 1.00145,2, 2, 0, 0, 0, 16, 1
LN6258439-1, 11.6073, 1.03473, 11.6567, 1.03494,3, 2, 0, 0, 0, 16, 1
LN6259989-1, 11.6567, 1.02102, 11.7258, 1.02075,1, 2, 0, 0, 0, 16, 1
LN6259989-1, 11.6567, 1.00145, 11.7258, 1.00025,2, 2, 0, 0, 0, 16, 1
LN6259989-1, 11.6567, 1.03494, 11.7258, 1.03523,3, 2, 0, 0, 0, 16, 1
LN5804798-2, 11.7258, 1.00025, 11.7433, 1.00008,2, 2, 0, 0, 0, 16, 1
LN5804798-3, 11.7433, 1.00008, 11.7741, 0.999781,2, 2, 0, 0, 0, 16, 1
LN6108169-1, 11.7741, 0.999781, 11.8216, 0.999368,2, 2, 0, 0, 0, 16, 1
LN5565094-1, 11.8216, 0.999368, 11.8257, 0.999332,2, 2, 0, 0, 0, 16, 1
LN6258440-1, 11.8257, 0.999332, 11.8336, 0.999263,2, 2, 0, 0, 0, 16, 1
LN6379347-1, 11.8336, 0.999263, 11.9388, 0.998372,2, 2, 0, 0, 0, 16, 1
TPX323267B0, 11.9388, 0.98914, 11.9541, 0.97699,1, 2, 2, 0, 0, 16, 1
TPX323267B0, 11.9388, 0.992847, 11.9541, 0.994616,2, 2, 2, 0, 0, 16, 1
LN5623417-1, 11.9388, 0.998372, 12.0926, 0.997125,2, 2, 0, 0, 0, 16, 1
LN5985348-1, 12.0926, 0.997125, 12.1666, 0.996525,2, 2, 0, 0, 0, 16, 1
TPX226193361B0, 12.1666, 0.991022, 12.1818, 0.99224,1, 2, 2, 0, 0, 16, 1
TPX226193361B0, 12.1666, 0.987295, 12.1818, 0.979857,2, 2, 2, 0, 0, 16, 1
LN5985348-2, 12.1666, 0.996525, 12.2177, 0.996122,2, 2, 0, 0, 0, 16, 1
LN6108170-1, 12.2177, 0.996122, 12.2243, 0.996075,2, 2, 0, 0, 0, 16, 1
LN5744353-1, 12.2243, 0.996075, 12.2793, 0.995686,2, 2, 0, 0, 0, 16, 1
TPX21357901B0, 12.2793, 0.988231, 12.2945, 0.982749,1, 2, 2, 0, 0, 16, 1
TPX21357901B0, 12.2793, 0.988449, 12.2945, 0.983578,2, 2, 2, 0, 0, 16, 1
LN5895815-1, 12.2793, 0.995686, 12.3767, 0.995033,2, 2, 0, 0, 0, 16, 1
TPX228219458B0, 12.3767, 0.985552, 12.3919, 0.972546,1, 2, 2, 0, 0, 16, 1
TPX228219458B0, 12.3767, 0.989695, 12.3919, 0.992269,2, 2, 2, 0, 0, 16, 1
LN5744367-1, 12.3767, 0.995033, 12.5203, 0.994124,2, 2, 0, 0, 0, 16, 1
TPX323277B0, 12.5203, 0.985374, 12.5355, 0.981209,1, 2, 2, 0, 0, 16, 1
