Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
TPX323277B0, 12.5203, 0.98818, 12.5355, 0.988205,2, 2, 2, 0, 0, 16, 1
LN5532782-1, 12.5203, 0.994124, 12.5468, 0.99396,2, 2, 0, 0, 0, 16, 1
LN6318427-1, 12.5468, 0.99396, 12.6202, 0.993879,2, 2, 0, 0, 0, 16, 1
TPX226163575B0, 12.6202, 0.988709, 12.6354, 0.992215,1, 2, 2, 0, 0, 16, 1
TPX226163575B0, 12.6202, 0.984183, 12.6354, 0.970215,2, 2, 2, 0, 0, 16, 1
LN6318427-2, 12.6202, 0.993879, 12.7021, 0.993818,2, 2, 0, 0, 0, 16, 1
TPX21469960B0, 12.7021, 0.988973, 12.7173, 0.9938,1, 2, 2, 0, 0, 16, 1
TPX21469960B0, 12.7021, 0.983747, 12.7173, 0.968429,2, 2, 2, 0, 0, 16, 1
LN6350570-1, 12.7021, 0.993818, 12.8356, 0.993768,2, 2, 0, 0, 0, 16, 1
TPX323275B0, 12.8356, 0.986532, 12.8509, 0.981915,1, 2, 2, 0, 0, 16, 1
TPX323275B0, 12.8356, 0.98629, 12.8509, 0.980532,2, 2, 2, 0, 0, 16, 1
LN6350569-1, 12.5468, 0.99396, 12.6283, 0.993547,2, 2, 0, 0, 0, 16, 1
LN6137086-2, 12.6283, 0.993547, 12.6501, 0.993437,2, 2, 0, 0, 0, 16, 1
LN6409872-3, 12.6501, 0.993437, 12.7448, 0.992957,2, 2, 0, 0, 0, 16, 1
TPX28119958B0, 12.7448, 0.982993, 12.76, 0.974096,1, 2, 2, 0, 0, 16, 1
TPX28119958B0, 12.7448, 0.988092, 12.76, 0.990727,2, 2, 2, 0, 0, 16, 1
LN5895805-1, 12.7448, 0.992957, 12.929, 0.992064,2, 2, 0, 0, 0, 16, 1
TPX323279B0, 12.929, 0.984755, 12.9443, 0.981816,1, 2, 2, 0, 0, 16, 1
TPX323279B0, 12.929, 0.98466, 12.9443, 0.981374,2, 2, 2, 0, 0, 16, 1
LN5714047-1, 12.929, 0.992064, 13.0062, 0.991707,2, 2, 0, 0, 0, 16, 1
TPX323280B0, 13.0062, 0.98428, 13.0215, 0.97897,1, 2, 2, 0, 0, 16, 1
TPX323280B0, 13.0062, 0.984396, 13.0215, 0.97931,2, 2, 2, 0, 0, 16, 1
LN6380811-1, 13.0062, 0.991707, 13.1515, 0.99109,2, 2, 0, 0, 0, 16, 1
LN6199515-1, 13.1515, 0.99109, 13.1719, 0.991064,2, 2, 0, 0, 0, 16, 1
TPX323397B0, 13.1719, 0.980803, 13.1871, 0.965053,1, 2, 2, 0, 0, 16, 1
TPX323397B0, 13.1719, 0.98636, 13.1871, 0.991579,2, 2, 2, 0, 0, 16, 1
LN6320336-1, 13.1719, 0.991064, 13.3472, 0.990908,2, 2, 0, 0, 0, 16, 1
LN5472353-1, 13.3472, 0.990908, 13.4501, 0.990885,2, 2, 0, 0, 0, 16, 1
TPX323398B0, 13.4501, 0.980749, 13.4654, 0.971494,1, 2, 2, 0, 0, 16, 1
TPX323398B0, 13.4501, 0.986153, 13.4654, 0.989128,2, 2, 2, 0, 0, 16, 1
LN6290208-1, 13.3472, 0.990908, 13.4275, 0.990854,2, 2, 0, 0, 0, 16, 1
TPX323399B0, 13.4275, 0.984261, 13.4428, 0.982985,1, 2, 2, 0, 0, 16, 1
TPX323399B0, 13.4275, 0.982707, 13.4428, 0.977747,2, 2, 2, 0, 0, 16, 1
LN6108130-5, 13.4275, 0.990854, 13.4995, 0.990822,2, 2, 0, 0, 0, 16, 1
LN6660514-2, 13.4995, 0.990822, 13.579, 0.99081,2, 2, 0, 0, 0, 16, 1
LN6660515-2, 13.579, 0.99081, 13.622, 0.990803,2, 2, 0, 0, 0, 16, 1
TPX2223878647B0, 13.622, 0.984705, 13.6373, 0.984582,1, 2, 2, 0, 0, 16, 1
TPX2223878647B0, 13.622, 0.982139, 13.6373, 0.976018,2, 2, 2, 0, 0, 16, 1
LN6108130-6, 13.4995, 0.990822, 13.6993, 0.990778,2, 2, 0, 0, 0, 16, 1
TPX323400B0, 13.6993, 0.985057, 13.7145, 0.985821,1, 2, 2, 0, 0, 16, 1
TPX323400B0, 13.6993, 0.981713, 13.7145, 0.974697,2, 2, 2, 0, 0, 16, 1
LN5623396-1, 13.1515, 0.99109, 13.2491, 0.990798,2, 2, 0, 0, 0, 16, 1
TPX325245B0, 13.2491, 0.983522, 13.2644, 0.981608,1, 2, 2, 0, 0, 16, 1
TPX325245B0, 13.2491, 0.983369, 13.2644, 0.981136,2, 2, 2, 0, 0, 16, 1
LN5625550-1, 13.2491, 0.990798, 13.4384, 0.99026,2, 2, 0, 0, 0, 16, 1
LN6110366-1, 13.4384, 0.99026, 13.4437, 0.990245,2, 2, 0, 0, 0, 16, 1
LN5742816-1, 13.4437, 0.990245, 13.5029, 0.990077,2, 2, 0, 0, 0, 16, 1
LN6076240-1, 13.5029, 0.990077, 13.573, 0.990062,2, 2, 0, 0, 0, 16, 1
TPX226193422B0, 13.573, 0.983066, 13.5882, 0.980869,1, 2, 2, 0, 0, 16, 1
TPX226193422B0, 13.573, 0.982317, 13.5882, 0.978276,2, 2, 2, 0, 0, 16, 1
LN5742816-2, 13.5029, 0.990077, 13.5889, 0.989852,2, 2, 0, 0, 0, 16, 1
LN5774446-1, 13.5889, 0.989852, 13.7611, 0.989498,2, 2, 0, 0, 0, 16, 1
LN5532733-1, 13.7611, 0.989498, 13.8073, 0.989482,2, 2, 0, 0, 0, 16, 1
TPX323392B0, 13.8073, 0.982131, 13.8226, 0.977148,1, 2, 2, 0, 0, 16, 1
TPX323392B0, 13.8073, 0.982069, 13.8226, 0.976632,2, 2, 2, 0, 0, 16, 1
LN5636753-1, 13.7611, 0.989498, 13.797, 0.989438,2, 2, 0, 0, 0, 16, 1
TPX323391B0, 13.797, 0.979713, 13.8122, 0.959194,1, 2, 2, 0, 0, 16, 1
TPX323391B0, 13.797, 0.984174, 13.8122, 0.988851,2, 2, 2, 0, 0, 16, 1
LN5727681-1, 13.797, 0.989438, 13.8464, 0.989383,2, 2, 0, 0, 0, 16, 1
LN5878934-1, 13.8464, 0.989383, 13.9421, 0.989312,2, 2, 0, 0, 0, 16, 1
TPX323388B0, 13.9421, 0.979468, 13.9574, 0.965243,1, 2, 2, 0, 0, 16, 1
TPX323388B0, 13.9421, 0.984228, 13.9574, 0.987937,2, 2, 2, 0, 0, 16, 1
LN6121686-1, 13.9421, 0.989312, 14.0415, 0.989275,2, 2, 0, 0, 0, 16, 1
TPX323389B0, 14.0415, 0.980835, 14.0568, 0.971753,1, 2, 2, 0, 0, 16, 1
TPX323389B0, 14.0415, 0.982918, 14.0568, 0.98156,2, 2, 2, 0, 0, 16, 1
LN6212942-1, 13.8464, 0.989383, 13.945, 0.989346,2, 2, 0, 0, 0, 16, 1
TPX323387B0, 13.945, 0.981844, 13.9603, 0.976288,1, 2, 2, 0, 0, 16, 1
TPX323387B0, 13.945, 0.982083, 13.9603, 0.977217,2, 2, 2, 0, 0, 16, 1
LN5835124-1, 13.5889, 0.989852, 13.6446, 0.98982,2, 2, 0, 0, 0, 16, 1
TPX323394B0, 13.6446, 0.97973, 13.6598, 0.957269,1, 2, 2, 0, 0, 16, 1
TPX323394B0, 13.6446, 0.984862, 13.6598, 0.991429,2, 2, 2, 0, 0, 16, 1
LN5928546-1, 12.2177, 0.996122, 12.2238, 0.996118,2, 2, 0, 0, 0, 16, 1
LN5806921-1, 12.2238, 0.996118, 12.2318, 0.996114,2, 2, 0, 0, 0, 16, 1
LN5502559-1, 12.2318, 0.996114, 12.3199, 0.996063,2, 2, 0, 0, 0, 16, 1
LN5653481-1, 12.3199, 0.996063, 12.4155, 0.996048,2, 2, 0, 0, 0, 16, 1
TPX323274B0, 12.4155, 0.990776, 12.4307, 0.992548,1, 2, 2, 0, 0, 16, 1
TPX323274B0, 12.4155, 0.986562, 12.4307, 0.97856,2, 2, 2, 0, 0, 16, 1
LN6349052-1, 12.3199, 0.996063, 12.6898, 0.995931,2, 2, 0, 0, 0, 16, 1
LN5531325-1, 12.6898, 0.995931, 12.9807, 0.995826,2, 2, 0, 0, 0, 16, 1
TPX323273B0, 12.9807, 0.988143, 12.996, 0.98179,1, 2, 2, 0, 0, 16, 1
TPX323273B0, 12.9807, 0.988817, 12.996, 0.984815,2, 2, 2, 0, 0, 16, 1
LN5593248-1, 12.2318, 0.996114, 12.3644, 0.996093,2, 2, 0, 0, 0, 16, 1
LN5502527-1, 12.3644, 0.996093, 12.4866, 0.996074,2, 2, 0, 0, 0, 16, 1
TPX325473B0, 12.4866, 0.98955, 12.5019, 0.988383,1, 2, 2, 0, 0, 16, 1
TPX325473B0, 12.4866, 0.987916, 12.5019, 0.982879,2, 2, 2, 0, 0, 16, 1
LN5954962-1, 11.8336, 0.999263, 11.9972, 0.999228,2, 2, 0, 0, 0, 16, 1
TPX323266B0, 11.9972, 0.991305, 12.0124, 0.986899,1, 2, 2, 0, 0, 16, 1
TPX323266B0, 11.9972, 0.992512, 12.0124, 0.990736,2, 2, 2, 0, 0, 16, 1
LN5683817-1, 11.7741, 0.999781, 11.8292, 0.999719,2, 2, 0, 0, 0, 16, 1
TPX323264B0, 11.8292, 0.99436, 11.8445, 1.00017,1, 2, 2, 0, 0, 16, 1
TPX323264B0, 11.8292, 0.990139, 11.8445, 0.963323,2, 2, 2, 0, 0, 16, 1
LN5593247-1, 11.8292, 0.999719, 11.8603, 0.999711,2, 2, 0, 0, 0, 16, 1
TPX323265B0, 11.8603, 0.990262, 11.8755, 0.977302,1, 2, 2, 0, 0, 16, 1
TPX323265B0, 11.8603, 0.994395, 11.8755, 0.996973,2, 2, 2, 0, 0, 16, 1
LN5776665-1, 11.7258, 1.00025, 11.7304, 1.00022,2, 2, 0, 0, 0, 16, 1
LN5898058-3, 11.7304, 1.00022, 11.737, 1.00016,2, 2, 0, 0, 0, 16, 1
LN5898058-2, 11.737, 1.00016, 11.8463, 0.999291,2, 2, 0, 0, 0, 16, 1
LN6017290-1, 11.8463, 0.999291, 11.9555, 0.999266,2, 2, 0, 0, 0, 16, 1
TPX323255B0, 11.9555, 0.989752, 11.9708, 0.981783,1, 2, 2, 0, 0, 16, 1
TPX323255B0, 11.9555, 0.994061, 11.9708, 0.99582,2, 2, 2, 0, 0, 16, 1
LN5623395-1, 11.8463, 0.999291, 11.9547, 0.998448,2, 2, 0, 0, 0, 16, 1
TPX323254B0, 11.9547, 0.99, 11.9699, 0.98074,1, 2, 2, 0, 0, 16, 1
TPX323254B0, 11.9547, 0.992202, 11.9699, 0.991118,2, 2, 2, 0, 0, 16, 1
LN5895774-1, 11.9547, 0.998448, 12.0515, 0.997731,2, 2, 0, 0, 0, 16, 1
LN6320333-1, 12.0515, 0.997731, 12.119, 0.99723,2, 2, 0, 0, 0, 16, 1
TPX323253B0, 12.119, 0.991134, 12.1343, 0.990884,1, 2, 2, 0, 0, 16, 1
TPX323253B0, 12.119, 0.988604, 12.1343, 0.978488,2, 2, 2, 0, 0, 16, 1
LN5804796-1, 12.119, 0.99723, 12.1363, 0.997108,2, 2, 0, 0, 0, 16, 1
LN6320334-1, 12.1363, 0.997108, 12.2454, 0.996421,2, 2, 0, 0, 0, 16, 1
TPX323250B0, 12.2454, 0.991483, 12.2607, 0.994046,1, 2, 2, 0, 0, 16, 1
TPX323250B0, 12.2454, 0.986573, 12.2607, 0.977772,2, 2, 2, 0, 0, 16, 1
LN6077800-1, 12.2454, 0.996421, 12.3013, 0.996082,2, 2, 0, 0, 0, 16, 1
TPX323249B0, 12.3013, 0.986498, 12.3165, 0.978406,1, 2, 2, 0, 0, 16, 1
TPX323249B0, 12.3013, 0.990905, 12.3165, 0.992765,2, 2, 2, 0, 0, 16, 1
LN5472393-1, 12.3013, 0.996082, 12.3465, 0.995816,2, 2, 0, 0, 0, 16, 1
LN5804797-1, 12.3465, 0.995816, 12.4097, 0.995756,2, 2, 0, 0, 0, 16, 1
LN6380808-1, 12.4097, 0.995756, 12.5007, 0.995735,2, 2, 0, 0, 0, 16, 1
TPX323252B0, 12.5007, 0.990899, 12.5159, 0.993711,1, 2, 2, 0, 0, 16, 1
TPX323252B0, 12.5007, 0.985767, 12.5159, 0.976709,2, 2, 2, 0, 0, 16, 1
LN5532745-1, 12.4097, 0.995756, 12.4481, 0.995735,2, 2, 0, 0, 0, 16, 1
LN5926299-1, 12.4481, 0.995735, 12.5088, 0.995704,2, 2, 0, 0, 0, 16, 1
TPX21396699B0, 12.5088, 0.989963, 12.5241, 0.991149,1, 2, 2, 0, 0, 16, 1
TPX21396699B0, 12.5088, 0.986671, 12.5241, 0.975085,2, 2, 2, 0, 0, 16, 1
LN5593225-1, 12.5088, 0.995704, 12.5849, 0.995684,2, 2, 0, 0, 0, 16, 1
TPX21396796B0, 12.5849, 0.986439, 12.6001, 0.974286,1, 2, 2, 0, 0, 16, 1
TPX21396796B0, 12.5849, 0.99014, 12.6001, 0.991884,2, 2, 2, 0, 0, 16, 1
LN6505940-2, 12.3465, 0.995816, 12.416, 0.995477,2, 2, 0, 0, 0, 16, 1
TPX323248B0, 12.416, 0.987954, 12.4313, 0.984496,1, 2, 2, 0, 0, 16, 1
TPX323248B0, 12.416, 0.988324, 12.4313, 0.985579,2, 2, 2, 0, 0, 16, 1
LN6505939-4, 12.416, 0.995477, 12.419, 0.995463,2, 2, 0, 0, 0, 16, 1
LN5593224-2, 12.419, 0.995463, 12.5878, 0.9954,2, 2, 0, 0, 0, 16, 1
TPX323261B0, 12.5878, 0.990538, 12.603, 0.995269,1, 2, 2, 0, 0, 16, 1
TPX323261B0, 12.5878, 0.985368, 12.603, 0.970166,2, 2, 2, 0, 0, 16, 1
LN5835135-2, 12.419, 0.995463, 12.4667, 0.995258,2, 2, 0, 0, 0, 16, 1
TPX323247B0, 12.4667, 0.988072, 12.482, 0.983626,1, 2, 2, 0, 0, 16, 1
TPX323247B0, 12.4667, 0.987745, 12.482, 0.981832,2, 2, 2, 0, 0, 16, 1
LN5593223-1, 12.4667, 0.995258, 12.5977, 0.994743,2, 2, 0, 0, 0, 16, 1
LN6108124-1, 12.5977, 0.994743, 12.6453, 0.994732,2, 2, 0, 0, 0, 16, 1
LN5865267-1, 12.6453, 0.994732, 12.8391, 0.994689,2, 2, 0, 0, 0, 16, 1
TPX21470122B0, 12.8391, 0.984651, 12.8544, 0.975573,1, 2, 2, 0, 0, 16, 1
TPX21470122B0, 12.8391, 0.989911, 12.8544, 0.992735,2, 2, 2, 0, 0, 16, 1
LN5591805-1, 12.8391, 0.994689, 12.9474, 0.994689,2, 2, 0, 0, 0, 16, 1
LN5865229-1, 12.5977, 0.994743, 12.6548, 0.994531,2, 2, 0, 0, 0, 16, 1
LN5956456-1, 12.6548, 0.994531, 12.9097, 0.993587,2, 2, 0, 0, 0, 16, 1
LN5835127-1, 12.9097, 0.993587, 13.0015, 0.993246,2, 2, 0, 0, 0, 16, 1
LN5986922-1, 13.0015, 0.993246, 13.0396, 0.99323,2, 2, 0, 0, 0, 16, 1
TPX323244B0, 13.0396, 0.983397, 13.0549, 0.977623,1, 2, 2, 0, 0, 16, 1
TPX323244B0, 13.0396, 0.988299, 13.0549, 0.989916,2, 2, 2, 0, 0, 16, 1
LN5835128-1, 13.0396, 0.99323, 13.099, 0.993212,2, 2, 0, 0, 0, 16, 1
LN5653453-1, 13.099, 0.993212, 13.1378, 0.9932,2, 2, 0, 0, 0, 16, 1
TPX321847B0, 13.1378, 0.98485, 13.1531, 0.979539,1, 2, 2, 0, 0, 16, 1
TPX321847B0, 13.1378, 0.98683, 13.1531, 0.985918,2, 2, 2, 0, 0, 16, 1
LN5472346-1, 13.1378, 0.9932, 13.2047, 0.993189,2, 2, 0, 0, 0, 16, 1
TPX321848B0, 13.2047, 0.987213, 13.2199, 0.987353,1, 2, 2, 0, 0, 16, 1
TPX321848B0, 13.2047, 0.984424, 13.2199, 0.978054,2, 2, 2, 0, 0, 16, 1
LN5986923-1, 13.0015, 0.993246, 13.1474, 0.992792,2, 2, 0, 0, 0, 16, 1
TPX323243B0, 13.1474, 0.987545, 13.1627, 0.98941,1, 2, 2, 0, 0, 16, 1
TPX323243B0, 13.1474, 0.983239, 13.1627, 0.975122,2, 2, 2, 0, 0, 16, 1
LN5835129-1, 13.1474, 0.992792, 13.2617, 0.992461,2, 2, 0, 0, 0, 16, 1
LN6199508-1, 13.2617, 0.992461, 13.333, 0.992445,2, 2, 0, 0, 0, 16, 1
TPX323403B0, 13.333, 0.987418, 13.3483, 0.989808,1, 2, 2, 0, 0, 16, 1
TPX323403B0, 13.333, 0.982649, 13.3483, 0.973998,2, 2, 2, 0, 0, 16, 1
LN6350530-1, 13.2617, 0.992461, 13.3295, 0.99228,2, 2, 0, 0, 0, 16, 1
LN6017285-1, 13.3295, 0.99228, 13.5357, 0.992158,2, 2, 0, 0, 0, 16, 1
TPX323245B0, 13.5357, 0.985521, 13.5509, 0.983244,1, 2, 2, 0, 0, 16, 1
TPX323245B0, 13.5357, 0.984045, 13.5509, 0.97592,2, 2, 2, 0, 0, 16, 1
LN6017286-1, 13.5357, 0.992158, 13.6536, 0.992132,2, 2, 0, 0, 0, 16, 1
LN6108123-1, 13.6536, 0.992132, 13.7208, 0.992117,2, 2, 0, 0, 0, 16, 1
TPX325472B0, 13.7208, 0.982912, 13.736, 0.975698,1, 2, 2, 0, 0, 16, 1
TPX325472B0, 13.7208, 0.986546, 13.736, 0.987515,2, 2, 2, 0, 0, 16, 1
LN5744328-1, 13.3295, 0.99228, 13.3492, 0.992239,2, 2, 0, 0, 0, 16, 1
TPX225498968B0, 13.3492, 0.982978, 13.3645, 0.975637,1, 2, 2, 0, 0, 16, 1
TPX225498968B0, 13.3492, 0.986722, 13.3645, 0.987816,2, 2, 2, 0, 0, 16, 1
LN5532738-1, 13.3492, 0.992239, 13.4327, 0.992084,2, 2, 0, 0, 0, 16, 1
LN5714042-1, 13.4327, 0.992084, 13.5108, 0.992064,2, 2, 0, 0, 0, 16, 1
TPX323242B0, 13.5108, 0.982161, 13.526, 0.96768,1, 2, 2, 0, 0, 16, 1
TPX323242B0, 13.5108, 0.987062, 13.526, 0.991052,2, 2, 2, 0, 0, 16, 1
LN6350531-1, 13.4327, 0.992084, 13.8484, 0.991468,2, 2, 0, 0, 0, 16, 1
LN5744327-1, 13.8484, 0.991468, 13.9426, 0.99137,2, 2, 0, 0, 0, 16, 1
TPX323235B0, 13.9426, 0.985617, 13.9578, 0.985836,1, 2, 2, 0, 0, 16, 1
TPX323235B0, 13.9426, 0.982375, 13.9578, 0.980078,2, 2, 2, 0, 0, 16, 1
LN6380804-1, 13.9426, 0.99137, 14.0813, 0.991236,2, 2, 0, 0, 0, 16, 1
LN6229788-1, 14.0813, 0.991236, 14.0849, 0.991234,2, 2, 0, 0, 0, 16, 1
TPX323241B0, 14.0849, 0.98318, 14.1002, 0.978555,1, 2, 2, 0, 0, 16, 1
TPX323241B0, 14.0849, 0.984557, 14.1002, 0.98295,2, 2, 2, 0, 0, 16, 1
LN5562920-1, 14.0849, 0.991234, 14.2239, 0.991198,2, 2, 0, 0, 0, 16, 1
TPX323236B0, 14.2239, 0.981413, 14.2391, 0.967371,1, 2, 2, 0, 0, 16, 1
TPX323236B0, 14.2239, 0.986084, 14.2391, 0.989634,2, 2, 2, 0, 0, 16, 1
LN6259983-1, 14.0813, 0.991236, 14.2452, 0.991193,2, 2, 0, 0, 0, 16, 1
TPX323234B0, 14.2452, 0.985313, 14.2605, 0.986027,1, 2, 2, 0, 0, 16, 1
TPX323234B0, 14.2452, 0.982257, 14.2605, 0.971101,2, 2, 2, 0, 0, 16, 1
LN6169243-1, 13.8484, 0.991468, 13.9037, 0.991444,2, 2, 0, 0, 0, 16, 1
LN5926290-1, 13.9037, 0.991444, 14.0975, 0.991358,2, 2, 0, 0, 0, 16, 1
LN5926289-1, 14.0975, 0.991358, 14.392, 0.991312,2, 2, 0, 0, 0, 16, 1
TPX323233B0, 14.392, 0.983541, 14.4072, 0.979556,1, 2, 2, 0, 0, 16, 1
TPX323233B0, 14.392, 0.984358, 14.4072, 0.982112,2, 2, 2, 0, 0, 16, 1
LN6380803-1, 14.0975, 0.991358, 14.238, 0.991327,2, 2, 0, 0, 0, 16, 1
TPX323237B0, 14.238, 0.984108, 14.2532, 0.981384,1, 2, 2, 0, 0, 16, 1
TPX323237B0, 14.238, 0.983823, 14.2532, 0.980318,2, 2, 2, 0, 0, 16, 1
LN6259980-1, 14.238, 0.991327, 14.3228, 0.991327,2, 2, 0, 0, 0, 16, 1
LN6229798-1, 12.1363, 0.997108, 12.6843, 0.996964,2, 2, 0, 0, 0, 16, 1
TPX321845B0, 12.6843, 0.986892, 12.6995, 0.971725,1, 2, 2, 0, 0, 16, 1
TPX321845B0, 12.6843, 0.992163, 12.6995, 0.996876,2, 2, 2, 0, 0, 16, 1
LN6047562-1, 12.1363, 0.997108, 12.2279, 0.997084,2, 2, 0, 0, 0, 16, 1
LN5714046-1, 12.2279, 0.997084, 12.3507, 0.997052,2, 2, 0, 0, 0, 16, 1
TPX28126875B0, 12.3507, 0.991368, 12.366, 0.992753,1, 2, 2, 0, 0, 16, 1
TPX28126875B0, 12.3507, 0.987974, 12.366, 0.9762,2, 2, 2, 0, 0, 16, 1
LN6409775-3, 11.7258, 1.02075, 11.7439, 1.02071,1, 2, 0, 0, 0, 16, 1
LN6409775-4, 11.7439, 1.02071, 11.809, 1.02056,1, 2, 0, 0, 0, 16, 1
TPX226193338A0, 11.809, 1.01267, 11.8242, 1.00713,1, 2, 2, 0, 0, 16, 1
TPX226193338A0, 11.809, 1.01516, 11.8242, 1.01519,2, 2, 2, 0, 0, 16, 1
LN6409775-2, 11.809, 1.02056, 11.86, 1.02046,1, 2, 0, 0, 0, 16, 1
LN6380812-1, 11.86, 1.02046, 11.8656, 1.02045,1, 2, 0, 0, 0, 16, 1
LN5623397-1, 11.8656, 1.02045, 11.9389, 1.0204,1, 2, 0, 0, 0, 16, 1
LN5865236-1, 11.9389, 1.0204, 11.9482, 1.02039,1, 2, 0, 0, 0, 16, 1
TPX338897A0, 11.9482, 1.01218, 11.9635, 1.00593,1, 2, 2, 0, 0, 16, 1
TPX338897A0, 11.9482, 1.01529, 11.9635, 1.01603,2, 2, 2, 0, 0, 16, 1
LN6229797-1, 11.9482, 1.02039, 12.0123, 1.02036,1, 2, 0, 0, 0, 16, 1
TPX338894A0, 12.0123, 1.01181, 12.0275, 1.00712,1, 2, 2, 0, 0, 16, 1
TPX338894A0, 12.0123, 1.0156, 12.0275, 1.0166,2, 2, 2, 0, 0, 16, 1
LN6350535-1, 12.0123, 1.02036, 12.1345, 1.02032,1, 2, 0, 0, 0, 16, 1
TPX338893A0, 12.1345, 1.01484, 12.1498, 1.01483,1, 2, 2, 0, 0, 16, 1
TPX338893A0, 12.1345, 1.01248, 12.1498, 1.00326,2, 2, 2, 0, 0, 16, 1
LN5653456-1, 11.8656, 1.02045, 11.8815, 1.02042,1, 2, 0, 0, 0, 16, 1
TPX323263A0, 11.8815, 1.01173, 11.8967, 0.999623,1, 2, 2, 0, 0, 16, 1
TPX323263A0, 11.8815, 1.01572, 11.8967, 1.01857,2, 2, 2, 0, 0, 16, 1
LN5926300-1, 11.8815, 1.02042, 11.9507, 1.02035,1, 2, 0, 0, 0, 16, 1
TPX21384215A0, 11.9507, 1.015, 11.966, 1.01527,1, 2, 2, 0, 0, 16, 1
TPX21384215A0, 11.9507, 1.0124, 11.966, 1.00661,2, 2, 2, 0, 0, 16, 1
LN5956465-1, 11.9507, 1.02035, 12.2194, 1.02012,1, 2, 0, 0, 0, 16, 1
TPX323418A0, 12.2194, 1.01222, 12.2347, 1.003,1, 2, 2, 0, 0, 16, 1
TPX323418A0, 12.2194, 1.01469, 12.2347, 1.01469,2, 2, 2, 0, 0, 16, 1
LN6138601-1, 12.2194, 1.02012, 12.2327, 1.02011,1, 2, 0, 0, 0, 16, 1
LN5926298-1, 12.2327, 1.02011, 12.3041, 1.02008,1, 2, 0, 0, 0, 16, 1
LN5865234-1, 12.3041, 1.02008, 12.3884, 1.02004,1, 2, 0, 0, 0, 16, 1
LN5865233-1, 12.3884, 1.02004, 12.3892, 1.02004,1, 2, 0, 0, 0, 16, 1
TPX338896A0, 12.3892, 1.01553, 12.4045, 1.01779,1, 2, 2, 0, 0, 16, 1
TPX338896A0, 12.3892, 1.01119, 12.4045, 1.0034,2, 2, 2, 0, 0, 16, 1
LN6138602-1, 12.3892, 1.02004, 12.429, 1.02003,1, 2, 0, 0, 0, 16, 1
TPX21380616A0, 12.429, 1.01564, 12.4443, 1.01999,1, 2, 2, 0, 0, 16, 1
TPX21380616A0, 12.429, 1.01098, 12.4443, 0.997342,2, 2, 2, 0, 0, 16, 1
LN6349051-1, 12.3041, 1.02008, 12.4934, 1.02008,1, 2, 0, 0, 0, 16, 1
LN5502526-2, 11.2146, 1.03307, 11.2264, 1.03307,3, 2, 0, 0, 0, 16, 1
LN5502526-3, 11.2264, 1.03307, 11.2624, 1.03306,3, 2, 0, 0, 0, 16, 1
TPX338899C0, 11.2624, 1.02471, 11.2776, 1.01954,1, 2, 2, 0, 0, 16, 1
TPX338899C0, 11.2624, 1.02657, 11.2776, 1.0255,2, 2, 2, 0, 0, 16, 1
LN5682448-2, 11.1279, 1.03273, 11.1399, 1.03273,3, 2, 0, 0, 0, 16, 1
LN5682448-3, 11.1399, 1.03273, 11.179, 1.03272,3, 2, 0, 0, 0, 16, 1
LN5773136-1, 11.179, 1.03272, 11.2928, 1.0327,3, 2, 0, 0, 0, 16, 1
TPX338908C0, 11.2928, 1.02712, 11.308, 1.02792,1, 2, 2, 0, 0, 16, 1
TPX338908C0, 11.2928, 1.02341, 11.308, 1.01844,2, 2, 2, 0, 0, 16, 1
LN5863709-1, 10.9424, 1.01371, 10.9778, 1.01371,2, 2, 0, 0, 0, 16, 1
LN5803264-2, 10.9424, 1.02434, 10.952, 1.02434,1, 2, 0, 0, 0, 16, 1
LN5803264-3, 10.952, 1.02434, 11.1995, 1.02426,1, 2, 0, 0, 0, 16, 1
TPX226193170A0, 11.1995, 1.01964, 11.2148, 1.02304,1, 2, 2, 0, 0, 16, 1
TPX226193170A0, 11.1995, 1.01549, 11.2148, 1.00286,2, 2, 2, 0, 0, 16, 1
LN5986926-2, 10.4924, 1.03069, 10.5079, 1.03068,3, 2, 0, 0, 0, 16, 1
LN5986926-3, 10.5079, 1.03068, 10.5739, 1.03063,3, 2, 0, 0, 0, 16, 1
TPX338923C0, 10.5739, 1.02136, 10.5891, 0.997764,1, 2, 2, 0, 0, 16, 1
TPX338923C0, 10.5739, 1.02483, 10.5891, 1.02724,2, 2, 2, 0, 0, 16, 1
LN5774455-2, 10.4213, 1.02731, 10.4373, 1.02731,1, 2, 0, 0, 0, 16, 1
LN5774455-3, 10.4373, 1.02731, 10.4461, 1.0273,1, 2, 0, 0, 0, 16, 1
LN6320335-1, 10.4461, 1.0273, 10.507, 1.02727,1, 2, 0, 0, 0, 16, 1
TPX21357515A0, 10.507, 1.01974, 10.5222, 1.01179,1, 2, 2, 0, 0, 16, 1
TPX21357515A0, 10.507, 1.02157, 10.5222, 1.02037,2, 2, 2, 0, 0, 16, 1
LN5502525-1, 10.507, 1.02727, 10.5743, 1.02726,1, 2, 0, 0, 0, 16, 1
TPX21357865A0, 10.5743, 1.01988, 10.5895, 1.01253,1, 2, 2, 0, 0, 16, 1
TPX21357865A0, 10.5743, 1.0214, 10.5895, 1.01961,2, 2, 2, 0, 0, 16, 1
LN6268990-3, 10.1963, 1.03019, 10.2098, 1.03016,3, 2, 0, 0, 0, 16, 1
LN6268990-4, 10.2098, 1.03016, 10.2224, 1.03013,3, 2, 0, 0, 0, 16, 1
LN8961758-1, 10.2224, 1.03013, 10.2269, 1.03012,3, 2, 0, 0, 0, 16, 1
LN8961800-1, 10.2269, 1.03012, 10.4045, 1.02991,3, 2, 0, 0, 0, 16, 1
TPX2212168887C0, 10.4045, 1.02209, 10.4197, 1.01233,1, 2, 2, 0, 0, 16, 1
TPX2212168887C0, 10.4045, 1.02281, 10.4197, 1.01684,2, 2, 2, 0, 0, 16, 1
LN8961800-2, 10.4045, 1.02991, 10.549, 1.02979,3, 2, 0, 0, 0, 16, 1
TPX2212168880C0, 10.549, 1.02038, 10.5642, 0.995825,1, 2, 2, 0, 0, 16, 1
TPX2212168880C0, 10.549, 1.02409, 10.5642, 1.02741,2, 2, 2, 0, 0, 16, 1
LN8961800-3, 10.549, 1.02979, 10.5572, 1.02979,3, 2, 0, 0, 0, 16, 1
LN8961797-1, 10.5572, 1.02979, 10.7371, 1.02971,3, 2, 0, 0, 0, 16, 1
TPX2212168870C0, 10.7371, 1.02229, 10.7523, 1.01241,1, 2, 2, 0, 0, 16, 1
TPX2212168870C0, 10.7371, 1.02218, 10.7523, 1.01103,2, 2, 2, 0, 0, 16, 1
LN8961797-2, 10.7371, 1.02971, 10.857, 1.02971,3, 2, 0, 0, 0, 16, 1
LN6268990-2, 10.2224, 1.03013, 10.2228, 1.03013,3, 2, 0, 0, 0, 16, 1
LN8961760-1, 10.2228, 1.03013, 10.2282, 1.03012,3, 2, 0, 0, 0, 16, 1
LN8961799-1, 10.2282, 1.03012, 10.2597, 1.0301,3, 2, 0, 0, 0, 16, 1
TPX2212168866C0, 10.2597, 1.02304, 10.2749, 1.01766,1, 2, 2, 0, 0, 16, 1
TPX2212168866C0, 10.2597, 1.02224, 10.2749, 1.01189,2, 2, 2, 0, 0, 16, 1
LN8961799-2, 10.2597, 1.0301, 10.5528, 1.02997,3, 2, 0, 0, 0, 16, 1
TPX2212168874C0, 10.5528, 1.02361, 10.568, 1.02201,1, 2, 2, 0, 0, 16, 1
TPX2212168874C0, 10.5528, 1.02132, 10.568, 1.00182,2, 2, 2, 0, 0, 16, 1
LN8961799-3, 10.5528, 1.02997, 10.565, 1.02997,3, 2, 0, 0, 0, 16, 1
LN6108141-1, 9.55977, 1.03576, 9.58008, 1.03521,1, 2, 0, 0, 0, 16, 1
LN6108141-1, 9.55977, 1.03633, 9.58008, 1.03593,2, 2, 0, 0, 0, 16, 1
LN6108141-1, 9.55977, 1.03215, 9.58008, 1.03165,3, 2, 0, 0, 0, 16, 1
V9111_48332_SW, 9.58008, 1.03521, 9.58108, 1.03519,1, 2, 0, 0, 0, 16, 1
V9111_48332_SW, 9.58008, 1.03593, 9.58108, 1.03591,2, 2, 0, 0, 0, 16, 1
V9111_48332_SW, 9.58008, 1.03165, 9.58108, 1.03163,3, 2, 0, 0, 0, 16, 1
LN6108142-1, 9.58108, 1.03519, 9.70564, 1.03184,1, 2, 0, 0, 0, 16, 1
LN6108142-1, 9.58108, 1.03591, 9.70564, 1.03343,2, 2, 0, 0, 0, 16, 1
LN6108142-1, 9.58108, 1.03163, 9.70564, 1.02859,3, 2, 0, 0, 0, 16, 1
TPX338937C0, 9.70564, 1.02129, 9.72088, 1.01675,1, 2, 2, 0, 0, 16, 1
TPX338937C0, 9.70564, 1.02099, 9.72088, 1.01506,2, 2, 2, 0, 0, 16, 1
LN6138610-3, 9.70564, 1.03184, 9.73275, 1.03111,1, 2, 0, 0, 0, 16, 1
LN6138610-3, 9.70564, 1.03343, 9.73275, 1.03289,2, 2, 0, 0, 0, 16, 1
LN6138610-3, 9.70564, 1.02859, 9.73275, 1.02794,3, 2, 0, 0, 0, 16, 1
LN6138610-2, 9.73275, 1.03111, 9.76014, 1.03037,1, 2, 0, 0, 0, 16, 1
LN6138610-2, 9.73275, 1.03289, 9.76014, 1.03234,2, 2, 0, 0, 0, 16, 1
LN6138610-2, 9.73275, 1.02794, 9.76014, 1.02728,3, 2, 0, 0, 0, 16, 1
LN5593236-6, 9.76014, 1.03037, 9.87283, 1.02734,1, 2, 0, 0, 0, 16, 1
LN5593236-6, 9.76014, 1.03234, 9.87283, 1.03009,2, 2, 0, 0, 0, 16, 1
LN5593236-6, 9.76014, 1.02728, 9.87283, 1.02457,3, 2, 0, 0, 0, 16, 1
LN5773033-1, 9.87283, 1.02457, 9.87908, 1.02456,3, 2, 0, 0, 0, 16, 1
LN5803262-1, 9.87908, 1.02456, 9.90219, 1.02455,3, 2, 0, 0, 0, 16, 1
TPX226192954C0, 9.90219, 1.0158, 9.91743, 1.00978,1, 2, 2, 0, 0, 16, 1
TPX226192954C0, 9.90219, 1.01837, 9.91743, 1.01808,2, 2, 2, 0, 0, 16, 1
LN5803262-7, 9.90219, 1.02455, 9.91632, 1.02455,3, 2, 0, 0, 0, 16, 1
LN5803262-8, 9.91632, 1.02455, 9.95972, 1.02455,3, 2, 0, 0, 0, 16, 1
LN5803262-6, 9.95972, 1.02455, 10.0404, 1.02453,3, 2, 0, 0, 0, 16, 1
TPX338944C0, 10.0404, 1.01464, 10.0556, 1.00892,1, 2, 2, 0, 0, 16, 1
TPX338944C0, 10.0404, 1.01943, 10.0556, 1.02094,2, 2, 2, 0, 0, 16, 1
LN6047577-1, 9.87283, 1.02734, 9.94235, 1.02546,1, 2, 0, 0, 0, 16, 1
LN6047577-1, 9.87283, 1.03009, 9.94235, 1.02871,2, 2, 0, 0, 0, 16, 1
LN6047577-1, 9.87283, 1.02457, 9.94235, 1.02292,3, 2, 0, 0, 0, 16, 1
LN5682339-1, 9.94235, 1.02546, 9.99338, 1.02473,1, 2, 0, 0, 0, 16, 1
LN5682339-1, 9.94235, 1.02871, 9.99338, 1.02865,2, 2, 0, 0, 0, 16, 1
LN5682339-1, 9.94235, 1.02292, 9.99338, 1.02244,3, 2, 0, 0, 0, 16, 1
LN5621841-2, 9.99338, 1.02473, 10.0008, 1.02462,1, 2, 0, 0, 0, 16, 1
LN5621841-2, 9.99338, 1.02865, 10.0008, 1.02864,2, 2, 0, 0, 0, 16, 1
LN5621841-2, 9.99338, 1.02244, 10.0008, 1.02237,3, 2, 0, 0, 0, 16, 1
LN5895780-3, 10.0008, 1.02462, 10.0569, 1.02382,1, 2, 0, 0, 0, 16, 1
LN5895780-3, 10.0008, 1.02864, 10.0569, 1.02857,2, 2, 0, 0, 0, 16, 1
LN5895780-3, 10.0008, 1.02237, 10.0569, 1.02185,3, 2, 0, 0, 0, 16, 1
TPX338941C0, 10.0569, 1.01372, 10.0722, 1.00915,1, 2, 2, 0, 0, 16, 1
TPX338941C0, 10.0569, 1.01502, 10.0722, 1.01327,2, 2, 2, 0, 0, 16, 1
LN5651975-1, 10.0569, 1.02382, 10.0926, 1.02331,1, 2, 0, 0, 0, 16, 1
LN5651975-1, 10.0569, 1.02857, 10.0926, 1.02853,2, 2, 0, 0, 0, 16, 1
LN5651975-1, 10.0569, 1.02185, 10.0926, 1.02152,3, 2, 0, 0, 0, 16, 1
LN5863706-1, 10.0926, 1.02331, 10.1164, 1.02297,1, 2, 0, 0, 0, 16, 1
LN5863706-1, 10.0926, 1.02853, 10.1164, 1.0285,2, 2, 0, 0, 0, 16, 1
LN5863706-1, 10.0926, 1.02152, 10.1164, 1.0213,3, 2, 0, 0, 0, 16, 1
TPX21399099A0, 10.1164, 1.01701, 10.1316, 1.01586,1, 2, 2, 0, 0, 16, 1
TPX21399099A0, 10.1164, 1.01567, 10.1316, 1.01133,2, 2, 2, 0, 0, 16, 1
LN6047578-1, 10.1164, 1.02297, 10.1758, 1.02212,1, 2, 0, 0, 0, 16, 1
LN6047578-1, 10.1164, 1.0285, 10.1758, 1.02842,2, 2, 0, 0, 0, 16, 1
LN6047578-1, 10.1164, 1.0213, 10.1758, 1.02076,3, 2, 0, 0, 0, 16, 1
TPX338942A0, 10.1758, 1.01323, 10.1911, 1.00035,1, 2, 2, 0, 0, 16, 1
TPX338942A0, 10.1758, 1.01762, 10.1911, 1.02124,2, 2, 2, 0, 0, 16, 1
LN5502538-1, 10.1758, 1.02212, 10.2706, 1.02081,1, 2, 0, 0, 0, 16, 1
LN5502538-1, 10.1758, 1.02842, 10.2706, 1.0283,2, 2, 0, 0, 0, 16, 1
LN5502538-1, 10.1758, 1.02076, 10.2706, 1.0199,3, 2, 0, 0, 0, 16, 1
LN5558792-1, 10.2706, 1.02081, 10.2756, 1.02077,1, 2, 0, 0, 0, 16, 1
LN5558792-1, 10.2706, 1.0283, 10.2756, 1.02829,2, 2, 0, 0, 0, 16, 1
LN5558792-1, 10.2706, 1.0199, 10.2756, 1.01987,3, 2, 0, 0, 0, 16, 1
LN6073575-2, 10.2756, 1.02077, 10.294, 1.02059,1, 2, 0, 0, 0, 16, 1
LN6073575-2, 10.2756, 1.02829, 10.294, 1.02829,2, 2, 0, 0, 0, 16, 1
LN6073575-2, 10.2756, 1.01987, 10.294, 1.01975,3, 2, 0, 0, 0, 16, 1
LN6073575-3, 10.294, 1.02059, 10.3299, 1.02025,1, 2, 0, 0, 0, 16, 1
LN6073575-3, 10.294, 1.02829, 10.3299, 1.02827,2, 2, 0, 0, 0, 16, 1
LN6073575-3, 10.294, 1.01975, 10.3299, 1.01953,3, 2, 0, 0, 0, 16, 1
TPX21399112C0, 10.3299, 1.00915, 10.3451, 0.993336,1, 2, 2, 0, 0, 16, 1
TPX21399112C0, 10.3299, 1.0147, 10.3451, 1.01983,2, 2, 2, 0, 0, 16, 1
LN6108143-1, 10.3299, 1.02025, 10.3918, 1.01965,1, 2, 0, 0, 0, 16, 1
LN6108143-1, 10.3299, 1.02827, 10.3918, 1.02826,2, 2, 0, 0, 0, 16, 1
LN6108143-1, 10.3299, 1.01953, 10.3918, 1.01917,3, 2, 0, 0, 0, 16, 1
LN5562934-1, 10.3918, 1.01965, 10.4501, 1.01884,1, 2, 0, 0, 0, 16, 1
LN5562934-1, 10.3918, 1.02826, 10.4501, 1.02818,2, 2, 0, 0, 0, 16, 1
LN5562934-1, 10.3918, 1.01917, 10.4501, 1.01869,3, 2, 0, 0, 0, 16, 1
LN5649275-1, 10.4501, 1.01884, 10.4527, 1.0188,1, 2, 0, 0, 0, 16, 1
LN5649275-1, 10.4501, 1.02818, 10.4527, 1.02818,2, 2, 0, 0, 0, 16, 1
LN5649275-1, 10.4501, 1.01869, 10.4527, 1.01866,3, 2, 0, 0, 0, 16, 1
LN5498301-1, 10.4527, 1.0188, 10.4831, 1.01838,1, 2, 0, 0, 0, 16, 1
LN5498301-1, 10.4527, 1.02818, 10.4831, 1.02814,2, 2, 0, 0, 0, 16, 1
LN5498301-1, 10.4527, 1.01866, 10.4831, 1.01841,3, 2, 0, 0, 0, 16, 1
LN6108144-1, 10.4831, 1.01838, 10.5569, 1.01733,1, 2, 0, 0, 0, 16, 1
LN6108144-1, 10.4831, 1.02814, 10.5569, 1.02806,2, 2, 0, 0, 0, 16, 1
LN6108144-1, 10.4831, 1.01841, 10.5569, 1.01783,3, 2, 0, 0, 0, 16, 1
LN5770318-1, 10.5569, 1.01733, 10.5607, 1.01728,1, 2, 0, 0, 0, 16, 1
LN5770318-1, 10.5569, 1.02806, 10.5607, 1.02805,2, 2, 0, 0, 0, 16, 1
LN5770318-1, 10.5569, 1.01783, 10.5607, 1.0178,3, 2, 0, 0, 0, 16, 1
LN6255773-1, 10.5607, 1.01728, 10.5905, 1.01686,1, 2, 0, 0, 0, 16, 1
LN6255773-1, 10.5607, 1.02805, 10.5905, 1.02802,2, 2, 0, 0, 0, 16, 1
LN6255773-1, 10.5607, 1.0178, 10.5905, 1.01757,3, 2, 0, 0, 0, 16, 1
LN6290214-1, 10.5905, 1.01757, 10.5986, 1.01756,3, 2, 0, 0, 0, 16, 1
LN5562933-3, 10.5986, 1.01756, 10.6143, 1.01756,3, 2, 0, 0, 0, 16, 1
LN5562933-2, 10.6143, 1.01756, 10.6362, 1.01756,3, 2, 0, 0, 0, 16, 1
TPX294786C0, 10.6362, 1.01255, 10.6514, 1.01527,1, 2, 2, 0, 0, 16, 1
TPX294786C0, 10.6362, 1.00744, 10.6514, 0.998336,2, 2, 2, 0, 0, 16, 1
LN6259999-2, 10.5905, 1.01686, 10.6198, 1.01685,1, 2, 0, 0, 0, 16, 1
LN6259999-3, 10.6198, 1.01685, 10.7374, 1.01679,1, 2, 0, 0, 0, 16, 1
TPX293591A0, 10.7374, 1.0118, 10.7526, 1.01297,1, 2, 2, 0, 0, 16, 1
TPX293591A0, 10.7374, 1.00841, 10.7526, 1.0017,2, 2, 2, 0, 0, 16, 1
LN5502539-1, 10.7374, 1.01679, 10.8677, 1.01674,1, 2, 0, 0, 0, 16, 1
TPX293592A0, 10.8677, 1.01089, 10.883, 1.00892,1, 2, 2, 0, 0, 16, 1
TPX293592A0, 10.8677, 1.00921, 10.883, 0.997297,2, 2, 2, 0, 0, 16, 1
LN5532754-1, 10.5905, 1.01686, 10.6084, 1.01662,1, 2, 0, 0, 0, 16, 1
LN5532754-1, 10.5905, 1.02802, 10.6084, 1.02799,2, 2, 0, 0, 0, 16, 1
LN5532754-1, 10.5905, 1.01757, 10.6084, 1.01743,3, 2, 0, 0, 0, 16, 1
LN6290215-1, 10.6084, 1.01662, 10.7155, 1.01518,1, 2, 0, 0, 0, 16, 1
LN6290215-1, 10.6084, 1.02799, 10.7155, 1.02785,2, 2, 0, 0, 0, 16, 1
LN6290215-1, 10.6084, 1.01743, 10.7155, 1.01662,3, 2, 0, 0, 0, 16, 1
LN6077782-1, 10.7155, 1.01518, 10.8348, 1.01357,1, 2, 0, 0, 0, 16, 1
LN6077782-1, 10.7155, 1.02785, 10.8348, 1.0277,2, 2, 0, 0, 0, 16, 1
LN6077782-1, 10.7155, 1.01662, 10.8348, 1.01572,3, 2, 0, 0, 0, 16, 1
LN6290216-1, 10.8348, 1.01357, 10.8433, 1.01349,1, 2, 0, 0, 0, 16, 1
LN6290216-1, 10.8348, 1.0277, 10.8433, 1.02769,2, 2, 0, 0, 0, 16, 1
LN6290216-1, 10.8348, 1.01572, 10.8433, 1.01567,3, 2, 0, 0, 0, 16, 1
TPX293645A0, 10.8433, 1.00823, 10.8585, 1.00921,1, 2, 2, 0, 0, 16, 1
TPX293645A0, 10.8433, 1.00534, 10.8585, 0.995066,2, 2, 2, 0, 0, 16, 1
LN5534970-1, 10.8433, 1.01349, 10.9499, 1.01214,1, 2, 0, 0, 0, 16, 1
LN5534970-1, 10.8433, 1.02769, 10.9499, 1.02753,2, 2, 0, 0, 0, 16, 1
LN5534970-1, 10.8433, 1.01567, 10.9499, 1.01487,3, 2, 0, 0, 0, 16, 1
L9191_48332_SW, 10.9499, 1.01214, 10.9509, 1.01213,1, 2, 0, 0, 0, 16, 1
L9191_48332_SW, 10.9499, 1.02753, 10.9509, 1.02753,2, 2, 0, 0, 0, 16, 1
L9191_48332_SW, 10.9499, 1.01487, 10.9509, 1.01486,3, 2, 0, 0, 0, 16, 1
LN5746548-1, 10.9509, 1.01213, 10.96, 1.01202,1, 2, 0, 0, 0, 16, 1
LN5746548-1, 10.9509, 1.02753, 10.96, 1.02752,2, 2, 0, 0, 0, 16, 1
LN5746548-1, 10.9509, 1.01486, 10.96, 1.01479,3, 2, 0, 0, 0, 16, 1
LN6229809-1, 10.96, 1.01202, 11.0752, 1.01056,1, 2, 0, 0, 0, 16, 1
LN6229809-1, 10.96, 1.02752, 11.0752, 1.02734,2, 2, 0, 0, 0, 16, 1
LN6229809-1, 10.96, 1.01479, 11.0752, 1.01393,3, 2, 0, 0, 0, 16, 1
LN5835150-1, 11.0752, 1.01056, 11.2436, 1.00846,1, 2, 0, 0, 0, 16, 1
LN5835150-1, 11.0752, 1.02734, 11.2436, 1.02718,2, 2, 0, 0, 0, 16, 1
LN5835150-1, 11.0752, 1.01393, 11.2436, 1.01268,3, 2, 0, 0, 0, 16, 1
LN5472375-1, 11.2436, 1.00846, 11.2502, 1.00838,1, 2, 0, 0, 0, 16, 1
LN5472375-1, 11.2436, 1.02718, 11.2502, 1.02717,2, 2, 0, 0, 0, 16, 1
LN5472375-1, 11.2436, 1.01268, 11.2502, 1.01263,3, 2, 0, 0, 0, 16, 1
LN5895789-3, 11.2502, 1.00838, 11.2811, 1.008,1, 2, 0, 0, 0, 16, 1
LN5895789-3, 11.2502, 1.02717, 11.2811, 1.02714,2, 2, 0, 0, 0, 16, 1
LN5895789-3, 11.2502, 1.01263, 11.2811, 1.0124,3, 2, 0, 0, 0, 16, 1
LN5895789-2, 11.2811, 1.008, 11.3688, 1.0069,1, 2, 0, 0, 0, 16, 1
LN5895789-2, 11.2811, 1.02714, 11.3688, 1.02706,2, 2, 0, 0, 0, 16, 1
LN5895789-2, 11.2811, 1.0124, 11.3688, 1.01175,3, 2, 0, 0, 0, 16, 1
LN5653470-1, 11.3688, 1.0069, 11.4187, 1.00689,1, 2, 0, 0, 0, 16, 1
LN5653470-1, 11.3688, 1.02706, 11.4187, 1.02705,2, 2, 0, 0, 0, 16, 1
LN5653470-1, 11.3688, 1.01175, 11.4187, 1.01174,3, 2, 0, 0, 0, 16, 1
TPX293655C0, 11.4187, 1.00261, 11.4339, 0.991461,1, 2, 2, 0, 0, 16, 1
TPX293655C0, 11.4187, 1.00571, 11.4339, 1.00618,2, 2, 2, 0, 0, 16, 1
TPX293655B0, 11.4187, 1.01846, 11.4339, 1.00826,1, 2, 2, 0, 0, 16, 1
TPX293655B0, 11.4187, 1.02123, 11.4339, 1.02138,2, 2, 2, 0, 0, 16, 1
TPX293655A0, 11.4187, 1.00001, 11.4339, 0.994787,1, 2, 2, 0, 0, 16, 1
TPX293655A0, 11.4187, 1.00036, 11.4339, 0.99626,2, 2, 2, 0, 0, 16, 1
LN5714056-3, 11.3688, 1.0069, 11.4975, 1.00533,1, 2, 0, 0, 0, 16, 1
LN5714056-3, 11.3688, 1.02706, 11.4975, 1.02697,2, 2, 0, 0, 0, 16, 1
LN5714056-3, 11.3688, 1.01175, 11.4975, 1.01084,3, 2, 0, 0, 0, 16, 1
LN5714056-2, 11.4975, 1.00533, 11.5201, 1.00506,1, 2, 0, 0, 0, 16, 1
LN5714056-2, 11.4975, 1.02697, 11.5201, 1.02696,2, 2, 0, 0, 0, 16, 1
LN5714056-2, 11.4975, 1.01084, 11.5201, 1.01068,3, 2, 0, 0, 0, 16, 1
LN5774470-3, 11.5201, 1.00506, 11.5391, 1.00494,1, 2, 0, 0, 0, 16, 1
LN5774470-2, 11.5391, 1.00494, 11.6794, 1.00408,1, 2, 0, 0, 0, 16, 1
LN5958703-1, 11.6794, 1.00408, 11.6883, 1.00403,1, 2, 0, 0, 0, 16, 1
LN6079950-1, 11.6883, 1.00403, 11.758, 1.0036,1, 2, 0, 0, 0, 16, 1
TPX293673A0, 11.758, 0.996959, 11.7732, 0.992739,1, 2, 2, 0, 0, 16, 1
TPX293673A0, 11.758, 0.996779, 11.7732, 0.99165,2, 2, 2, 0, 0, 16, 1
LN5472374-1, 11.758, 1.0036, 11.8165, 1.00326,1, 2, 0, 0, 0, 16, 1
TPX293672A0, 11.8165, 0.99858, 11.8317, 1.0006,1, 2, 2, 0, 0, 16, 1
TPX293672A0, 11.8165, 0.994412, 11.8317, 0.986764,2, 2, 2, 0, 0, 16, 1
LN5502544-1, 11.8165, 1.00326, 11.8403, 1.00312,1, 2, 0, 0, 0, 16, 1
LN6229802-1, 11.8403, 1.00312, 11.9253, 1.00265,1, 2, 0, 0, 0, 16, 1
LN5895781-1, 11.9253, 1.00265, 12.2651, 1.00253,1, 2, 0, 0, 0, 16, 1
TPX310570A0, 12.2651, 0.994601, 12.2804, 0.985523,1, 2, 2, 0, 0, 16, 1
TPX310570A0, 12.2651, 0.99696, 12.2804, 0.996656,2, 2, 2, 0, 0, 16, 1
LN5623405-1, 11.9253, 1.00265, 12.0247, 1.00212,1, 2, 0, 0, 0, 16, 1
LN5655683-1, 12.0247, 1.00212, 12.0307, 1.00209,1, 2, 0, 0, 0, 16, 1
LN6322630-1, 12.0307, 1.00209, 12.2173, 1.0011,1, 2, 0, 0, 0, 16, 1
TPX21398402A0, 12.2173, 0.994007, 12.2325, 0.990423,1, 2, 2, 0, 0, 16, 1
TPX21398402A0, 12.2173, 0.994744, 12.2325, 0.992716,2, 2, 2, 0, 0, 16, 1
LN5926324-1, 12.2173, 1.0011, 12.291, 1.00073,1, 2, 0, 0, 0, 16, 1
LN5653462-1, 12.291, 1.00073, 12.3879, 1.00072,1, 2, 0, 0, 0, 16, 1
TPX21398536A0, 12.3879, 0.991803, 12.4031, 0.984153,1, 2, 2, 0, 0, 16, 1
TPX21398536A0, 12.3879, 0.996083, 12.4031, 0.99809,2, 2, 2, 0, 0, 16, 1
LN6229800-1, 12.291, 1.00073, 12.3432, 1.00048,1, 2, 0, 0, 0, 16, 1
LN6047573-2, 12.3432, 1.00048, 12.4484, 0.999962,1, 2, 0, 0, 0, 16, 1
LN6017301-4, 12.4484, 0.999962, 12.4718, 0.999954,1, 2, 0, 0, 0, 16, 1
LN6017301-3, 12.4718, 0.999954, 12.4961, 0.999945,1, 2, 0, 0, 0, 16, 1
TPX310569A0, 12.4961, 0.995433, 12.5114, 0.999623,1, 2, 2, 0, 0, 16, 1
TPX310569A0, 12.4961, 0.990808, 12.5114, 0.977143,2, 2, 2, 0, 0, 16, 1
LN6505947-4, 12.4484, 0.999962, 12.451, 0.99995,1, 2, 0, 0, 0, 16, 1
TPX21397771A0, 12.451, 0.991171, 12.4663, 0.983824,1, 2, 2, 0, 0, 16, 1
TPX21397771A0, 12.451, 0.995185, 12.4663, 0.996888,2, 2, 2, 0, 0, 16, 1
LN6505948-2, 12.451, 0.99995, 12.5507, 0.999517,1, 2, 0, 0, 0, 16, 1
TPX310568A0, 12.5507, 0.994088, 12.566, 0.994371,1, 2, 2, 0, 0, 16, 1
TPX310568A0, 12.5507, 0.991437, 12.566, 0.985522,2, 2, 2, 0, 0, 16, 1
LN5865244-1, 12.5507, 0.999517, 12.5995, 0.999315,1, 2, 0, 0, 0, 16, 1
LN6259994-3, 12.5995, 0.999315, 12.6514, 0.999287,1, 2, 0, 0, 0, 16, 1
LN6259994-2, 12.6514, 0.999287, 12.6953, 0.999264,1, 2, 0, 0, 0, 16, 1
TPX310560A0, 12.6953, 0.990911, 12.7106, 0.984515,1, 2, 2, 0, 0, 16, 1
TPX310560A0, 12.6953, 0.994096, 12.7106, 0.994854,2, 2, 2, 0, 0, 16, 1
LN5714050-1, 12.6953, 0.999264, 12.7694, 0.999236,1, 2, 0, 0, 0, 16, 1
TPX310561A0, 12.7694, 0.990105, 12.7846, 0.976677,1, 2, 2, 0, 0, 16, 1
TPX310561A0, 12.7694, 0.99472, 12.7846, 0.998669,2, 2, 2, 0, 0, 16, 1
LN5774460-1, 12.7694, 0.999236, 12.8288, 0.999228,1, 2, 0, 0, 0, 16, 1
TPX21386976A0, 12.8288, 0.994321, 12.844, 0.995833,1, 2, 2, 0, 0, 16, 1
TPX21386976A0, 12.8288, 0.990589, 12.844, 0.983431,2, 2, 2, 0, 0, 16, 1
LN5986930-1, 12.5995, 0.999315, 12.7962, 0.998646,1, 2, 0, 0, 0, 16, 1
TPX337723A0, 12.7962, 0.993812, 12.8115, 0.995499,1, 2, 2, 0, 0, 16, 1
TPX337723A0, 12.7962, 0.989923, 12.8115, 0.982584,2, 2, 2, 0, 0, 16, 1
LN5683826-1, 12.7962, 0.998646, 12.9624, 0.998115,1, 2, 0, 0, 0, 16, 1
LN5502534-1, 12.9624, 0.998115, 13.0082, 0.998115,1, 2, 0, 0, 0, 16, 1
LN5472363-1, 13.0082, 0.998115, 13.0997, 0.998115,1, 2, 0, 0, 0, 16, 1
LN5472364-1, 13.0997, 0.998115, 13.1836, 0.998115,1, 2, 0, 0, 0, 16, 1
LN5863824-1, 13.1836, 0.998115, 13.2296, 0.998115,1, 2, 0, 0, 0, 16, 1
LN5472362-1, 12.9624, 0.998115, 13.0664, 0.997803,1, 2, 0, 0, 0, 16, 1
LN6413566-1, 13.0664, 0.997803, 13.0761, 0.997774,1, 2, 0, 0, 0, 16, 1
LN5479790-1, 13.0761, 0.997774, 13.2429, 0.997273,1, 2, 0, 0, 0, 16, 1
TPX228549643A0, 13.2429, 0.990335, 13.2581, 0.98821,1, 2, 2, 0, 0, 16, 1
TPX228549643A0, 13.2429, 0.990716, 13.2581, 0.989086,2, 2, 2, 0, 0, 16, 1
LN5479790-2, 13.2429, 0.997273, 13.5021, 0.996531,1, 2, 0, 0, 0, 16, 1
LN5835142-1, 13.5021, 0.996531, 13.5526, 0.996386,1, 2, 0, 0, 0, 16, 1
LN6195664-1, 13.5526, 0.996386, 13.5652, 0.996383,1, 2, 0, 0, 0, 16, 1
LN6316403-1, 13.5652, 0.996383, 13.6132, 0.996372,1, 2, 0, 0, 0, 16, 1
TPX337722A0, 13.6132, 0.991668, 13.6284, 0.995142,1, 2, 2, 0, 0, 16, 1
TPX337722A0, 13.6132, 0.987412, 13.6284, 0.974442,2, 2, 2, 0, 0, 16, 1
LN6411377-1, 13.5526, 0.996386, 13.6862, 0.996048,1, 2, 0, 0, 0, 16, 1
TPX226196648A0, 13.6862, 0.990631, 13.7015, 0.991264,1, 2, 2, 0, 0, 16, 1
TPX226196648A0, 13.6862, 0.987877, 13.7015, 0.977789,2, 2, 2, 0, 0, 16, 1
LN6017297-1, 13.6862, 0.996048, 13.7257, 0.995962,1, 2, 0, 0, 0, 16, 1
LN5623402-1, 13.7257, 0.995962, 13.8192, 0.995757,1, 2, 0, 0, 0, 16, 1
LN5682375-1, 13.8192, 0.995757, 13.8854, 0.995639,1, 2, 0, 0, 0, 16, 1
TPX337728A0, 13.8854, 0.990003, 13.9006, 0.989834,1, 2, 2, 0, 0, 16, 1
TPX337728A0, 13.8854, 0.987737, 13.9006, 0.982254,2, 2, 2, 0, 0, 16, 1
LN6167748-1, 13.8854, 0.995639, 13.945, 0.995544,1, 2, 0, 0, 0, 16, 1
LN5472359-1, 13.945, 0.995544, 13.9742, 0.995503,1, 2, 0, 0, 0, 16, 1
TPX337717A0, 13.9742, 0.989378, 13.9894, 0.988075,1, 2, 2, 0, 0, 16, 1
TPX337717A0, 13.9742, 0.988107, 13.9894, 0.983763,2, 2, 2, 0, 0, 16, 1
LN6320339-1, 13.9742, 0.995503, 14.1625, 0.995274,1, 2, 0, 0, 0, 16, 1
TPX337716A0, 14.1625, 0.988378, 14.1778, 0.985304,1, 2, 2, 0, 0, 16, 1
TPX337716A0, 14.1625, 0.988655, 14.1778, 0.986084,2, 2, 2, 0, 0, 16, 1
LN6017298-1, 14.1625, 0.995274, 14.2694, 0.995165,1, 2, 0, 0, 0, 16, 1
TPX21398563A0, 14.2694, 0.986064, 14.2847, 0.972806,1, 2, 2, 0, 0, 16, 1
TPX21398563A0, 14.2694, 0.990581, 14.2847, 0.994326,2, 2, 2, 0, 0, 16, 1
LN6388581-1, 14.2694, 0.995165, 14.303, 0.995141,1, 2, 0, 0, 0, 16, 1
LN5691535-1, 14.303, 0.995141, 14.3472, 0.995125,1, 2, 0, 0, 0, 16, 1
LN6207101-1, 14.3472, 0.995125, 14.4157, 0.9951,1, 2, 0, 0, 0, 16, 1
LN5480058-1, 14.4157, 0.9951, 14.4779, 0.995078,1, 2, 0, 0, 0, 16, 1
TPX228532641A0, 14.4779, 0.989949, 14.4932, 0.99278,1, 2, 2, 0, 0, 16, 1
TPX228532641A0, 14.4779, 0.98652, 14.4932, 0.969406,2, 2, 2, 0, 0, 16, 1
LN6388581-2, 14.303, 0.995141, 14.359, 0.995129,1, 2, 0, 0, 0, 16, 1
TPX302637A0, 14.359, 0.990375, 14.3743, 0.992284,1, 2, 2, 0, 0, 16, 1
TPX302637A0, 14.359, 0.986283, 14.3743, 0.9787,2, 2, 2, 0, 0, 16, 1
LN6440070-1, 14.359, 0.995129, 14.6153, 0.99513,1, 2, 0, 0, 0, 16, 1
LN5647724-1, 14.6153, 0.99513, 14.7514, 0.99513,1, 2, 0, 0, 0, 16, 1
LN6108134-1, 13.945, 0.995544, 14.0106, 0.995536,1, 2, 0, 0, 0, 16, 1
TPX337718A0, 14.0106, 0.989138, 14.0258, 0.987849,1, 2, 2, 0, 0, 16, 1
TPX337718A0, 14.0106, 0.988418, 14.0258, 0.985945,2, 2, 2, 0, 0, 16, 1
LN6138636-1, 13.8192, 0.995757, 13.9468, 0.995706,1, 2, 0, 0, 0, 16, 1
TPX337720A0, 13.9468, 0.990485, 13.962, 0.99129,1, 2, 2, 0, 0, 16, 1
TPX337720A0, 13.9468, 0.987366, 13.962, 0.980902,2, 2, 2, 0, 0, 16, 1
LN5623428-1, 13.9468, 0.995706, 14.0385, 0.995692,1, 2, 0, 0, 0, 16, 1
TPX21482279A0, 14.0385, 0.990908, 14.0537, 0.992741,1, 2, 2, 0, 0, 16, 1
TPX21482279A0, 14.0385, 0.986884, 14.0537, 0.979382,2, 2, 2, 0, 0, 16, 1
LN5895779-1, 12.9624, 0.998115, 13.0107, 0.998105,1, 2, 0, 0, 0, 16, 1
TPX337724A0, 13.0107, 0.992089, 13.026, 0.991016,1, 2, 2, 0, 0, 16, 1
TPX337724A0, 13.0107, 0.990623, 13.026, 0.986065,2, 2, 2, 0, 0, 16, 1
LN5894312-1, 13.0107, 0.998105, 13.0702, 0.998105,1, 2, 0, 0, 0, 16, 1
LN6137085-1, 11.8403, 1.00312, 11.9858, 1.00312,1, 2, 0, 0, 0, 16, 1
LN6108150-3, 11.5201, 1.00506, 11.5833, 1.00468,1, 2, 0, 0, 0, 16, 1
LN6108150-3, 11.5201, 1.02696, 11.5833, 1.02682,2, 2, 0, 0, 0, 16, 1
LN6108150-3, 11.5201, 1.01068, 11.5833, 1.01027,3, 2, 0, 0, 0, 16, 1
LN6108150-2, 11.5833, 1.00468, 11.594, 1.00462,1, 2, 0, 0, 0, 16, 1
LN6108150-2, 11.5833, 1.02682, 11.594, 1.0268,2, 2, 0, 0, 0, 16, 1
LN6108150-2, 11.5833, 1.01027, 11.594, 1.0102,3, 2, 0, 0, 0, 16, 1
TPX293656B0, 11.594, 1.02043, 11.6093, 1.01931,1, 2, 2, 0, 0, 16, 1
TPX293656B0, 11.594, 1.01883, 11.6093, 1.01393,2, 2, 2, 0, 0, 16, 1
LN6347196-3, 11.594, 1.00462, 11.663, 1.0042,1, 2, 0, 0, 0, 16, 1
LN6347196-3, 11.594, 1.0268, 11.663, 1.02667,2, 2, 0, 0, 0, 16, 1
LN6347196-3, 11.594, 1.0102, 11.663, 1.00974,3, 2, 0, 0, 0, 16, 1
LN6347196-2, 11.663, 1.0042, 11.6899, 1.00404,1, 2, 0, 0, 0, 16, 1
LN6347196-2, 11.663, 1.02667, 11.6899, 1.02662,2, 2, 0, 0, 0, 16, 1
LN6347196-2, 11.663, 1.00974, 11.6899, 1.00956,3, 2, 0, 0, 0, 16, 1
LN6438273-2, 11.6899, 1.00404, 11.727, 1.00399,1, 2, 0, 0, 0, 16, 1
LN6438273-2, 11.6899, 1.02662, 11.727, 1.02657,2, 2, 0, 0, 0, 16, 1
LN6438273-2, 11.6899, 1.00956, 11.727, 1.00952,3, 2, 0, 0, 0, 16, 1
LN6438273-3, 11.727, 1.00399, 11.7874, 1.00391,1, 2, 0, 0, 0, 16, 1
LN6438273-3, 11.727, 1.02657, 11.7874, 1.02649,2, 2, 0, 0, 0, 16, 1
LN6438273-3, 11.727, 1.00952, 11.7874, 1.00945,3, 2, 0, 0, 0, 16, 1
TPX21393643C0, 11.7874, 1.00092, 11.8027, 0.987695,1, 2, 2, 0, 0, 16, 1
TPX21393643C0, 11.7874, 1.00279, 11.8027, 0.999933,2, 2, 2, 0, 0, 16, 1
TPX21393643B0, 11.7874, 1.02104, 11.8027, 1.02285,1, 2, 2, 0, 0, 16, 1
TPX21393643B0, 11.7874, 1.0175, 11.8027, 1.0056,2, 2, 2, 0, 0, 16, 1
TPX21393643A0, 11.7874, 0.996352, 11.8027, 0.988662,1, 2, 2, 0, 0, 16, 1
TPX21393643A0, 11.7874, 0.99799, 11.8027, 0.996324,2, 2, 2, 0, 0, 16, 1
LN6506306-2, 11.7874, 1.00391, 11.811, 1.00389,1, 2, 0, 0, 0, 16, 1
LN6506306-2, 11.7874, 1.02649, 11.811, 1.02648,2, 2, 0, 0, 0, 16, 1
LN6506306-2, 11.7874, 1.00945, 11.811, 1.00944,3, 2, 0, 0, 0, 16, 1
TPX293664C0, 11.811, 1.00369, 11.8263, 1.00781,1, 2, 2, 0, 0, 16, 1
TPX293664C0, 11.811, 0.999818, 11.8263, 0.973999,2, 2, 2, 0, 0, 16, 1
TPX293664B0, 11.811, 1.02092, 11.8263, 1.02639,1, 2, 2, 0, 0, 16, 1
TPX293664B0, 11.811, 1.01733, 11.8263, 0.981019,2, 2, 2, 0, 0, 16, 1
TPX293664A0, 11.811, 0.9962, 11.8263, 0.98002,1, 2, 2, 0, 0, 16, 1
TPX293664A0, 11.811, 0.998032, 11.8263, 0.99538,2, 2, 2, 0, 0, 16, 1
LN6506307-4, 11.811, 1.00389, 11.8135, 1.00389,1, 2, 0, 0, 0, 16, 1
LN6506307-4, 11.811, 1.02648, 11.8135, 1.02648,2, 2, 0, 0, 0, 16, 1
LN6506307-4, 11.811, 1.00944, 11.8135, 1.00944,3, 2, 0, 0, 0, 16, 1
LN6196270-4, 11.8135, 1.00389, 11.8459, 1.00387,1, 2, 0, 0, 0, 16, 1
LN6196270-5, 11.8459, 1.00387, 12.0451, 1.0038,1, 2, 0, 0, 0, 16, 1
TPX227100746A0, 12.0451, 0.996653, 12.0603, 0.992935,1, 2, 2, 0, 0, 16, 1
TPX227100746A0, 12.0451, 0.997514, 12.0603, 0.995635,2, 2, 2, 0, 0, 16, 1
LN6196270-2, 12.0451, 1.0038, 12.207, 1.00376,1, 2, 0, 0, 0, 16, 1
TPX227100753A0, 12.207, 0.995827, 12.2222, 0.986722,1, 2, 2, 0, 0, 16, 1
TPX227100753A0, 12.207, 0.998203, 12.2222, 0.997938,2, 2, 2, 0, 0, 16, 1
LN5741170-3, 11.6899, 1.00956, 11.7011, 1.00955,3, 2, 0, 0, 0, 16, 1
LN5741170-2, 11.7011, 1.00955, 11.717, 1.00954,3, 2, 0, 0, 0, 16, 1
TPX293658C0, 11.717, 1.00165, 11.7322, 0.988853,1, 2, 2, 0, 0, 16, 1
TPX293658C0, 11.717, 1.00225, 11.7322, 0.993573,2, 2, 2, 0, 0, 16, 1
LN5650219-1, 11.6899, 1.00404, 11.7754, 1.00363,1, 2, 0, 0, 0, 16, 1
LN5650219-1, 11.6899, 1.02662, 11.7754, 1.02659,2, 2, 0, 0, 0, 16, 1
LN5650219-1, 11.6899, 1.00956, 11.7754, 1.00915,3, 2, 0, 0, 0, 16, 1
LN5472403-3, 11.7754, 1.00363, 11.8947, 1.00329,1, 2, 0, 0, 0, 16, 1
LN5472403-3, 11.7754, 1.02659, 11.8947, 1.02667,2, 2, 0, 0, 0, 16, 1
LN5472403-3, 11.7754, 1.00915, 11.8947, 1.00883,3, 2, 0, 0, 0, 16, 1
LN5472403-2, 11.8947, 1.00329, 11.9069, 1.00326,1, 2, 0, 0, 0, 16, 1
LN5472403-2, 11.8947, 1.02667, 11.9069, 1.02668,2, 2, 0, 0, 0, 16, 1
LN5472403-2, 11.8947, 1.00883, 11.9069, 1.00879,3, 2, 0, 0, 0, 16, 1
LN5472394-1, 11.9069, 1.00326, 11.9076, 1.00326,1, 2, 0, 0, 0, 16, 1
LN5472394-1, 11.9069, 1.02668, 11.9076, 1.02668,2, 2, 0, 0, 0, 16, 1
LN5472394-1, 11.9069, 1.00879, 11.9076, 1.00879,3, 2, 0, 0, 0, 16, 1
LN5655685-1, 11.9076, 1.00879, 11.9134, 1.00879,3, 2, 0, 0, 0, 16, 1
LN6198014-1, 11.9134, 1.00879, 11.9201, 1.00879,3, 2, 0, 0, 0, 16, 1
LN5621833-2, 11.9201, 1.00879, 11.9272, 1.00879,3, 2, 0, 0, 0, 16, 1
LN5621833-3, 11.9272, 1.00879, 11.9327, 1.00878,3, 2, 0, 0, 0, 16, 1
LN5744358-1, 11.9327, 1.00878, 12.0058, 1.00876,3, 2, 0, 0, 0, 16, 1
TPX293665C0, 12.0058, 0.999884, 12.021, 0.989732,1, 2, 2, 0, 0, 16, 1
TPX293665C0, 12.0058, 1.00246, 12.021, 1.0019,2, 2, 2, 0, 0, 16, 1
LN5803257-1, 11.9201, 1.00879, 11.9552, 1.00878,3, 2, 0, 0, 0, 16, 1
TPX293666C0, 11.9552, 1.00058, 11.9704, 0.997499,1, 2, 2, 0, 0, 16, 1
TPX293666C0, 11.9552, 1.00189, 11.9704, 1.00071,2, 2, 2, 0, 0, 16, 1
LN6290233-1, 11.9076, 1.00326, 11.9663, 1.00308,1, 2, 0, 0, 0, 16, 1
LN6290233-1, 11.9076, 1.02668, 11.9663, 1.02673,2, 2, 0, 0, 0, 16, 1
LN6290233-1, 11.9076, 1.00879, 11.9663, 1.00866,3, 2, 0, 0, 0, 16, 1
LN5837358-1, 11.9663, 1.00308, 11.9714, 1.00307,1, 2, 0, 0, 0, 16, 1
LN6201702-3, 11.9714, 1.00307, 11.9852, 1.00306,1, 2, 0, 0, 0, 16, 1
LN6201702-2, 11.9852, 1.00306, 12.0167, 1.00301,1, 2, 0, 0, 0, 16, 1
LN5653485-1, 12.0167, 1.00301, 12.03, 1.00301,1, 2, 0, 0, 0, 16, 1
TPX293667A0, 12.03, 0.995494, 12.0452, 0.990956,1, 2, 2, 0, 0, 16, 1
TPX293667A0, 12.03, 0.99707, 12.0452, 0.996003,2, 2, 2, 0, 0, 16, 1
LN6108172-1, 12.03, 1.00301, 12.2384, 1.00291,1, 2, 0, 0, 0, 16, 1
TPX21397645A0, 12.2384, 0.996297, 12.2536, 0.992191,1, 2, 2, 0, 0, 16, 1
TPX21397645A0, 12.2384, 0.996054, 12.2536, 0.990804,2, 2, 2, 0, 0, 16, 1
LN6077785-1, 12.2384, 1.00291, 12.326, 1.00289,1, 2, 0, 0, 0, 16, 1
TPX293668A0, 12.326, 0.998143, 12.3412, 1.00135,1, 2, 2, 0, 0, 16, 1
TPX293668A0, 12.326, 0.994043, 12.3412, 0.981404,2, 2, 2, 0, 0, 16, 1
LN5804823-1, 12.0167, 1.00301, 12.0713, 1.00298,1, 2, 0, 0, 0, 16, 1
TPX391985A0, 12.0713, 0.99701, 12.0866, 0.996343,1, 2, 2, 0, 0, 16, 1
TPX391985A0, 12.0713, 0.995493, 12.0866, 0.992424,2, 2, 2, 0, 0, 16, 1
LN5835151-1, 12.0713, 1.00298, 12.1868, 1.0029,1, 2, 0, 0, 0, 16, 1
TPX21397544A0, 12.1868, 0.997889, 12.202, 0.999111,1, 2, 2, 0, 0, 16, 1
TPX21397544A0, 12.1868, 0.994421, 12.202, 0.987578,2, 2, 2, 0, 0, 16, 1
LN5472365-1, 12.1868, 1.0029, 12.2456, 1.00288,1, 2, 0, 0, 0, 16, 1
TPX391986A0, 12.2456, 0.995229, 12.2609, 0.987201,1, 2, 2, 0, 0, 16, 1
TPX391986A0, 12.2456, 0.99704, 12.2609, 0.995698,2, 2, 2, 0, 0, 16, 1
LN6169253-1, 12.2456, 1.00288, 12.3028, 1.00286,1, 2, 0, 0, 0, 16, 1
TPX391987A0, 12.3028, 0.997262, 12.318, 0.997091,1, 2, 2, 0, 0, 16, 1
TPX391987A0, 12.3028, 0.994949, 12.318, 0.985741,2, 2, 2, 0, 0, 16, 1
LN6411407-1, 11.9663, 1.00308, 12.0274, 1.00298,1, 2, 0, 0, 0, 16, 1
LN6411407-1, 11.9663, 1.02673, 12.0274, 1.02675,2, 2, 0, 0, 0, 16, 1
LN6411407-1, 11.9663, 1.00866, 12.0274, 1.00852,3, 2, 0, 0, 0, 16, 1
LN5865249-1, 12.0274, 1.00298, 12.0893, 1.00288,1, 2, 0, 0, 0, 16, 1
LN5865249-1, 12.0274, 1.02675, 12.0893, 1.02677,2, 2, 0, 0, 0, 16, 1
LN5865249-1, 12.0274, 1.00852, 12.0893, 1.00838,3, 2, 0, 0, 0, 16, 1
LN6290217-1, 12.0893, 1.00288, 12.1856, 1.00282,1, 2, 0, 0, 0, 16, 1
LN6290217-1, 12.0893, 1.02677, 12.1856, 1.02677,2, 2, 0, 0, 0, 16, 1
LN6290217-1, 12.0893, 1.00838, 12.1856, 1.00818,3, 2, 0, 0, 0, 16, 1
TPX21399229A0, 12.1856, 0.996848, 12.2009, 0.995844,1, 2, 2, 0, 0, 16, 1
TPX21399229A0, 12.1856, 0.995333, 12.2009, 0.990731,2, 2, 2, 0, 0, 16, 1
LN6108145-1, 12.1856, 1.00282, 12.2452, 1.00279,1, 2, 0, 0, 0, 16, 1
LN6108145-1, 12.1856, 1.02677, 12.2452, 1.02677,2, 2, 0, 0, 0, 16, 1
LN6108145-1, 12.1856, 1.00818, 12.2452, 1.00806,3, 2, 0, 0, 0, 16, 1
LN6047580-2, 12.2452, 1.00279, 12.3097, 1.00275,1, 2, 0, 0, 0, 16, 1
LN6047580-2, 12.2452, 1.02677, 12.3097, 1.02677,2, 2, 0, 0, 0, 16, 1
LN6047580-2, 12.2452, 1.00806, 12.3097, 1.00792,3, 2, 0, 0, 0, 16, 1
TPX21399305A0, 12.3097, 0.998126, 12.3249, 1.00181,1, 2, 2, 0, 0, 16, 1
TPX21399305A0, 12.3097, 0.993777, 12.3249, 0.980656,2, 2, 2, 0, 0, 16, 1
LN5835167-6, 12.3097, 1.00275, 12.3778, 1.00273,1, 2, 0, 0, 0, 16, 1
LN5835167-6, 12.3097, 1.02677, 12.3778, 1.02677,2, 2, 0, 0, 0, 16, 1
LN5835167-6, 12.3097, 1.00792, 12.3778, 1.00778,3, 2, 0, 0, 0, 16, 1
LN4625876_SW, 12.3778, 1.00273, 12.3788, 1.00273,1, 2, 0, 0, 0, 16, 1
LN4625876_SW, 12.3778, 1.02677, 12.3788, 1.02677,2, 2, 0, 0, 0, 16, 1
LN4625876_SW, 12.3778, 1.00778, 12.3788, 1.00778,3, 2, 0, 0, 0, 16, 1
LN6047599-3, 12.3788, 1.00273, 12.4583, 1.00269,1, 2, 0, 0, 0, 16, 1
LN6047599-3, 12.3788, 1.02677, 12.4583, 1.02676,2, 2, 0, 0, 0, 16, 1
LN6047599-3, 12.3788, 1.00778, 12.4583, 1.00755,3, 2, 0, 0, 0, 16, 1
TPX391980A0, 12.4583, 0.99589, 12.4736, 0.992967,1, 2, 2, 0, 0, 16, 1
TPX391980A0, 12.4583, 0.996055, 12.4736, 0.993376,2, 2, 2, 0, 0, 16, 1
LN6505949-1, 12.4583, 1.00269, 12.4605, 1.00269,1, 2, 0, 0, 0, 16, 1
LN6505949-1, 12.4583, 1.02676, 12.4605, 1.02676,2, 2, 0, 0, 0, 16, 1
LN6505949-1, 12.4583, 1.00755, 12.4605, 1.00755,3, 2, 0, 0, 0, 16, 1
LN6505951-1, 12.4605, 1.00755, 12.5122, 1.00753,3, 2, 0, 0, 0, 16, 1
