Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
TPX391979C0, 12.5122, 0.998285, 12.5274, 0.991326,1, 2, 2, 0, 0, 16, 1
TPX391979C0, 12.5122, 1.00162, 12.5274, 1.00216,2, 2, 2, 0, 0, 16, 1
LN6505950-1, 12.4605, 1.00269, 12.4768, 1.00269,1, 2, 0, 0, 0, 16, 1
LN6505950-1, 12.4605, 1.02676, 12.4768, 1.02676,2, 2, 0, 0, 0, 16, 1
LN6505950-1, 12.4605, 1.00755, 12.4768, 1.0075,3, 2, 0, 0, 0, 16, 1
LN6380818-1, 12.4768, 1.00269, 12.5246, 1.00267,1, 2, 0, 0, 0, 16, 1
LN6380818-1, 12.4768, 1.02676, 12.5246, 1.02675,2, 2, 0, 0, 0, 16, 1
LN6380818-1, 12.4768, 1.0075, 12.5246, 1.00738,3, 2, 0, 0, 0, 16, 1
LN6350543-1, 12.5246, 1.00267, 12.6675, 1.00263,1, 2, 0, 0, 0, 16, 1
LN6350543-1, 12.5246, 1.02675, 12.6675, 1.02674,2, 2, 0, 0, 0, 16, 1
LN6350543-1, 12.5246, 1.00738, 12.6675, 1.00712,3, 2, 0, 0, 0, 16, 1
TPX391973C0, 12.6675, 1.00034, 12.6827, 0.999006,1, 2, 2, 0, 0, 16, 1
TPX391973C0, 12.6675, 0.99877, 12.6827, 0.9937,2, 2, 2, 0, 0, 16, 1
LN5591284-1, 12.6675, 1.00263, 12.7007, 1.00262,1, 2, 0, 0, 0, 16, 1
LN5591284-1, 12.6675, 1.02674, 12.7007, 1.02674,2, 2, 0, 0, 0, 16, 1
LN5591284-1, 12.6675, 1.00712, 12.7007, 1.00707,3, 2, 0, 0, 0, 16, 1
LN5591284-2, 12.7007, 1.00262, 12.7721, 1.00263,1, 2, 0, 0, 0, 16, 1
LN5591284-2, 12.7007, 1.02674, 12.7721, 1.02673,2, 2, 0, 0, 0, 16, 1
LN5591284-2, 12.7007, 1.00707, 12.7721, 1.00696,3, 2, 0, 0, 0, 16, 1
LN6260020-1, 12.7721, 1.00263, 12.8352, 1.00263,1, 2, 0, 0, 0, 16, 1
LN6260020-1, 12.7721, 1.02673, 12.8352, 1.02673,2, 2, 0, 0, 0, 16, 1
LN6260020-1, 12.7721, 1.00696, 12.8352, 1.00693,3, 2, 0, 0, 0, 16, 1
LN5774488-1, 12.8352, 1.00693, 12.888, 1.00692,3, 2, 0, 0, 0, 16, 1
TPX21399326C0, 12.888, 0.997229, 12.9032, 0.984109,1, 2, 2, 0, 0, 16, 1
TPX21399326C0, 12.888, 1.00134, 12.9032, 1.00369,2, 2, 2, 0, 0, 16, 1
LN5800693-1, 12.8352, 1.00263, 12.8443, 1.00263,1, 2, 0, 0, 0, 16, 1
LN5800693-1, 12.8352, 1.02673, 12.8443, 1.02673,2, 2, 0, 0, 0, 16, 1
LN5800693-1, 12.8352, 1.00693, 12.8443, 1.00693,3, 2, 0, 0, 0, 16, 1
LN6044631-1, 12.8443, 1.00263, 13.1157, 1.00263,1, 2, 0, 0, 0, 16, 1
LN6044631-1, 12.8443, 1.02673, 13.1157, 1.02673,2, 2, 0, 0, 0, 16, 1
LN6044631-1, 12.8443, 1.00693, 13.1157, 1.00693,3, 2, 0, 0, 0, 16, 1
LN5865246-2, 12.7721, 1.00263, 12.7771, 1.00263,1, 2, 0, 0, 0, 16, 1
LN5865246-3, 12.7771, 1.00263, 12.8008, 1.00262,1, 2, 0, 0, 0, 16, 1
TPX21209868A0, 12.8008, 0.996871, 12.8161, 0.996099,1, 2, 2, 0, 0, 16, 1
TPX21209868A0, 12.8008, 0.994875, 12.8161, 0.986271,2, 2, 2, 0, 0, 16, 1
LN5502536-2, 12.7721, 1.00696, 12.7825, 1.00695,3, 2, 0, 0, 0, 16, 1
LN5502536-3, 12.7825, 1.00695, 12.7905, 1.00694,3, 2, 0, 0, 0, 16, 1
LN8945010-1, 12.7905, 1.00694, 12.7975, 1.00694,3, 2, 0, 0, 0, 16, 1
LN8945011-1, 12.7975, 1.00694, 12.8039, 1.00693,3, 2, 0, 0, 0, 16, 1
LN8939784-1, 12.8039, 1.00693, 12.845, 1.0069,3, 2, 0, 0, 0, 16, 1
TPX21197413C0, 12.845, 0.996647, 12.8603, 0.952878,1, 2, 2, 0, 0, 16, 1
TPX21197413C0, 12.845, 1.00145, 12.8603, 1.01199,2, 2, 2, 0, 0, 16, 1
LN6439600-1, 12.7007, 1.00262, 12.8074, 1.0026,1, 2, 0, 0, 0, 16, 1
TPX226964880A0, 12.8074, 0.997795, 12.8227, 1.00077,1, 2, 2, 0, 0, 16, 1
TPX226964880A0, 12.8074, 0.993822, 12.8227, 0.981425,2, 2, 2, 0, 0, 16, 1
LN6199523-2, 12.5246, 1.00738, 12.5575, 1.00737,3, 2, 0, 0, 0, 16, 1
LN6199523-3, 12.5575, 1.00737, 12.6797, 1.00732,3, 2, 0, 0, 0, 16, 1
TPX391978C0, 12.6797, 0.997526, 12.6949, 0.984017,1, 2, 2, 0, 0, 16, 1
TPX391978C0, 12.6797, 1.00184, 12.6949, 1.00458,2, 2, 2, 0, 0, 16, 1
LN5683827-2, 12.5246, 1.00738, 12.5335, 1.00738,3, 2, 0, 0, 0, 16, 1
LN5683827-3, 12.5335, 1.00738, 12.5596, 1.00737,3, 2, 0, 0, 0, 16, 1
TPX391976C0, 12.5596, 1.00238, 12.5748, 1.00733,1, 2, 2, 0, 0, 16, 1
TPX391976C0, 12.5596, 0.997005, 12.5748, 0.981236,2, 2, 2, 0, 0, 16, 1
LN6108140-2, 12.5246, 1.00267, 12.5385, 1.00266,1, 2, 0, 0, 0, 16, 1
LN6108140-3, 12.5385, 1.00266, 12.5798, 1.00265,1, 2, 0, 0, 0, 16, 1
TPX391977A0, 12.5798, 0.993377, 12.595, 0.979397,1, 2, 2, 0, 0, 16, 1
TPX391977A0, 12.5798, 0.998288, 12.595, 1.00281,2, 2, 2, 0, 0, 16, 1
LN5986938-2, 12.0893, 1.00288, 12.101, 1.00286,1, 2, 0, 0, 0, 16, 1
LN5986938-3, 12.101, 1.00286, 12.1098, 1.00285,1, 2, 0, 0, 0, 16, 1
TPX21398815A0, 12.1098, 0.996257, 12.125, 0.99222,1, 2, 2, 0, 0, 16, 1
TPX21398815A0, 12.1098, 0.995978, 12.125, 0.990659,2, 2, 2, 0, 0, 16, 1
LN5986937-1, 12.1098, 1.00285, 12.1414, 1.00282,1, 2, 0, 0, 0, 16, 1
TPX391981A0, 12.1414, 0.996624, 12.1567, 0.995104,1, 2, 2, 0, 0, 16, 1
TPX391981A0, 12.1414, 0.995562, 12.1567, 0.991479,2, 2, 2, 0, 0, 16, 1
LN5472376-1, 12.1414, 1.00282, 12.1977, 1.00278,1, 2, 0, 0, 0, 16, 1
LN5623406-1, 12.1977, 1.00278, 12.2896, 1.00272,1, 2, 0, 0, 0, 16, 1
TPX21398676A0, 12.2896, 0.993608, 12.3048, 0.985492,1, 2, 2, 0, 0, 16, 1
TPX21398676A0, 12.2896, 0.998297, 12.3048, 1.00077,2, 2, 2, 0, 0, 16, 1
LN5774465-1, 12.2896, 1.00272, 12.4111, 1.00267,1, 2, 0, 0, 0, 16, 1
LN5956473-1, 12.4111, 1.00267, 12.4663, 1.00264,1, 2, 0, 0, 0, 16, 1
LN8945012-1, 12.4663, 1.00264, 12.4714, 1.00264,1, 2, 0, 0, 0, 16, 1
LN8945013-1, 12.4714, 1.00264, 12.4782, 1.00264,1, 2, 0, 0, 0, 16, 1
LN8939783-1, 12.4782, 1.00264, 12.6795, 1.00256,1, 2, 0, 0, 0, 16, 1
TPX21373784A0, 12.6795, 0.994778, 12.6948, 0.97795,1, 2, 2, 0, 0, 16, 1
TPX21373784A0, 12.6795, 0.996774, 12.6948, 0.994735,2, 2, 2, 0, 0, 16, 1
LN5532788-2, 11.7754, 1.00915, 11.7866, 1.00915,3, 2, 0, 0, 0, 16, 1
LN5532788-3, 11.7866, 1.00915, 11.8315, 1.00914,3, 2, 0, 0, 0, 16, 1
TPX293659C0, 11.8315, 1.00057, 11.8467, 0.995098,1, 2, 2, 0, 0, 16, 1
TPX293659C0, 11.8315, 1.00261, 11.8467, 1.00168,2, 2, 2, 0, 0, 16, 1
LN5895816-2, 11.7754, 1.00363, 11.7906, 1.00363,1, 2, 0, 0, 0, 16, 1
LN5895816-2, 11.7754, 1.02659, 11.7906, 1.02657,2, 2, 0, 0, 0, 16, 1
LN5895816-2, 11.7754, 1.00915, 11.7906, 1.00914,3, 2, 0, 0, 0, 16, 1
LN5895816-3, 11.7906, 1.00363, 11.811, 1.00361,1, 2, 0, 0, 0, 16, 1
LN5895816-3, 11.7906, 1.02657, 11.811, 1.02655,2, 2, 0, 0, 0, 16, 1
LN5895816-3, 11.7906, 1.00914, 11.811, 1.00912,3, 2, 0, 0, 0, 16, 1
TPX293663C0, 11.811, 1.00039, 11.8262, 0.994551,1, 2, 2, 0, 0, 16, 1
TPX293663C0, 11.811, 1.00275, 11.8262, 1.00218,2, 2, 2, 0, 0, 16, 1
LN5683858-2, 11.811, 1.00361, 11.8387, 1.0036,1, 2, 0, 0, 0, 16, 1
LN5683858-2, 11.811, 1.02655, 11.8387, 1.02652,2, 2, 0, 0, 0, 16, 1
LN5683858-2, 11.811, 1.00912, 11.8387, 1.00911,3, 2, 0, 0, 0, 16, 1
LN5683858-3, 11.8387, 1.0036, 11.8559, 1.00359,1, 2, 0, 0, 0, 16, 1
LN5683858-3, 11.8387, 1.02652, 11.8559, 1.0265,2, 2, 0, 0, 0, 16, 1
LN5683858-3, 11.8387, 1.00911, 11.8559, 1.0091,3, 2, 0, 0, 0, 16, 1
LN5833721-1, 11.8559, 1.0265, 11.9288, 1.0265,2, 2, 0, 0, 0, 16, 1
LN6286965-1, 11.8559, 1.00359, 11.8955, 1.00357,1, 2, 0, 0, 0, 16, 1
LN6286965-1, 11.8559, 1.0265, 11.8955, 1.02649,2, 2, 0, 0, 0, 16, 1
LN6286965-1, 11.8559, 1.0091, 11.8955, 1.00908,3, 2, 0, 0, 0, 16, 1
TPX28120126C0, 11.8955, 1.0018, 11.9108, 0.993689,1, 2, 2, 0, 0, 16, 1
TPX28120126C0, 11.8955, 1.00117, 11.9108, 0.987802,2, 2, 2, 0, 0, 16, 1
TPX28120126B0, 11.8955, 1.02064, 11.9108, 1.02148,1, 2, 2, 0, 0, 16, 1
TPX28120126B0, 11.8955, 1.01782, 11.9108, 0.996696,2, 2, 2, 0, 0, 16, 1
TPX28120126A0, 11.8955, 0.998051, 11.9108, 0.998569,1, 2, 2, 0, 0, 16, 1
TPX28120126A0, 11.8955, 0.995496, 11.9108, 0.976086,2, 2, 2, 0, 0, 16, 1
LN6506308-1, 11.8559, 1.0265, 11.9217, 1.02648,2, 2, 0, 0, 0, 16, 1
TPX293660B0, 11.9217, 1.02171, 11.937, 1.02628,1, 2, 2, 0, 0, 16, 1
TPX293660B0, 11.9217, 1.01672, 11.937, 1.00201,2, 2, 2, 0, 0, 16, 1
LN6286966-3, 11.6899, 1.02662, 11.7121, 1.02661,2, 2, 0, 0, 0, 16, 1
LN6286966-2, 11.7121, 1.02661, 11.7534, 1.0266,2, 2, 0, 0, 0, 16, 1
TPX293657B0, 11.7534, 1.0183, 11.7687, 1.01279,1, 2, 2, 0, 0, 16, 1
TPX293657B0, 11.7534, 1.02055, 11.7687, 1.02004,2, 2, 2, 0, 0, 16, 1
LN5926310-2, 11.0752, 1.01056, 11.1047, 1.01056,1, 2, 0, 0, 0, 16, 1
LN5926310-2, 11.0752, 1.02734, 11.1047, 1.02733,2, 2, 0, 0, 0, 16, 1
LN5926310-2, 11.0752, 1.01393, 11.1047, 1.01393,3, 2, 0, 0, 0, 16, 1
LN5926310-3, 11.1047, 1.01056, 11.1205, 1.01055,1, 2, 0, 0, 0, 16, 1
LN5926310-3, 11.1047, 1.02733, 11.1205, 1.02733,2, 2, 0, 0, 0, 16, 1
LN5926310-3, 11.1047, 1.01393, 11.1205, 1.01393,3, 2, 0, 0, 0, 16, 1
TPX293652C0, 11.1205, 1.00499, 11.1357, 0.998682,1, 2, 2, 0, 0, 16, 1
TPX293652C0, 11.1205, 1.00779, 11.1357, 1.00773,2, 2, 2, 0, 0, 16, 1
TPX293652B0, 11.1205, 1.02241, 11.1357, 1.02858,1, 2, 2, 0, 0, 16, 1
TPX293652B0, 11.1205, 1.01765, 11.1357, 0.996207,2, 2, 2, 0, 0, 16, 1
TPX293652A0, 11.1205, 1.00547, 11.1357, 1.00645,1, 2, 2, 0, 0, 16, 1
TPX293652A0, 11.1205, 1.00223, 11.1357, 0.995663,2, 2, 2, 0, 0, 16, 1
LN6140776-1, 10.8348, 1.01357, 10.8417, 1.01357,1, 2, 0, 0, 0, 16, 1
V9109_48332_SW, 10.8417, 1.01357, 10.8427, 1.01357,1, 2, 0, 0, 0, 16, 1
LN5898059-3, 10.8427, 1.01357, 10.8667, 1.01355,1, 2, 0, 0, 0, 16, 1
LN5898059-2, 10.8667, 1.01355, 10.9367, 1.01352,1, 2, 0, 0, 0, 16, 1
TPX293644A0, 10.9367, 1.00866, 10.9519, 1.01123,1, 2, 2, 0, 0, 16, 1
TPX293644A0, 10.9367, 1.00493, 10.9519, 0.993042,2, 2, 2, 0, 0, 16, 1
LN5895807-1, 10.9367, 1.01352, 11.0551, 1.01351,1, 2, 0, 0, 0, 16, 1
TPX294787A0, 11.0551, 1.00769, 11.0703, 1.00718,1, 2, 2, 0, 0, 16, 1
TPX294787A0, 11.0551, 1.00599, 11.0703, 1.0028,2, 2, 2, 0, 0, 16, 1
LN6017304-1, 11.0551, 1.01351, 11.0567, 1.01351,1, 2, 0, 0, 0, 16, 1
LN6259998-2, 10.4831, 1.01841, 10.4967, 1.01841,3, 2, 0, 0, 0, 16, 1
LN6259998-3, 10.4967, 1.01841, 10.5124, 1.0184,3, 2, 0, 0, 0, 16, 1
TPX21399171C0, 10.5124, 1.00879, 10.5277, 1.00092,1, 2, 2, 0, 0, 16, 1
TPX21399171C0, 10.5124, 1.01295, 10.5277, 1.01446,2, 2, 2, 0, 0, 16, 1
LN6047579-1, 10.5124, 1.0184, 10.5761, 1.01839,3, 2, 0, 0, 0, 16, 1
TPX21399220C0, 10.5761, 1.009, 10.5914, 1.00161,1, 2, 2, 0, 0, 16, 1
TPX21399220C0, 10.5761, 1.01274, 10.5914, 1.01377,2, 2, 2, 0, 0, 16, 1
LN6229803-2, 10.2706, 1.0199, 10.2753, 1.0199,3, 2, 0, 0, 0, 16, 1
LN6229803-3, 10.2753, 1.0199, 10.298, 1.01989,3, 2, 0, 0, 0, 16, 1
TPX338943C0, 10.298, 1.01328, 10.3133, 1.01152,1, 2, 2, 0, 0, 16, 1
TPX338943C0, 10.298, 1.01148, 10.3133, 1.00267,2, 2, 2, 0, 0, 16, 1
LN5742811-1, 9.94235, 1.02546, 9.98222, 1.02526,1, 2, 0, 0, 0, 16, 1
LN5742811-1, 9.94235, 1.02871, 9.98222, 1.02839,2, 2, 0, 0, 0, 16, 1
LN5742811-1, 9.94235, 1.02292, 9.98222, 1.02272,3, 2, 0, 0, 0, 16, 1
TPX226192936B0, 9.98222, 1.02307, 9.99746, 1.02537,1, 2, 2, 0, 0, 16, 1
TPX226192936B0, 9.98222, 1.01928, 9.99746, 1.0069,2, 2, 2, 0, 0, 16, 1
LN5742811-3, 9.98222, 1.02526, 10.0196, 1.02508,1, 2, 0, 0, 0, 16, 1
LN5742811-3, 9.98222, 1.02839, 10.0196, 1.0281,2, 2, 0, 0, 0, 16, 1
LN5742811-3, 9.98222, 1.02272, 10.0196, 1.02253,3, 2, 0, 0, 0, 16, 1
LN5742811-4, 10.0196, 1.02508, 10.0242, 1.02506,1, 2, 0, 0, 0, 16, 1
LN5742811-4, 10.0196, 1.0281, 10.0242, 1.02806,2, 2, 0, 0, 0, 16, 1
LN5742811-4, 10.0196, 1.02253, 10.0242, 1.02251,3, 2, 0, 0, 0, 16, 1
LN5800830-1, 10.0242, 1.02506, 10.0888, 1.02475,1, 2, 0, 0, 0, 16, 1
LN5800830-1, 10.0242, 1.02806, 10.0888, 1.02755,2, 2, 0, 0, 0, 16, 1
LN5800830-1, 10.0242, 1.02251, 10.0888, 1.02219,3, 2, 0, 0, 0, 16, 1
TPX338947B0, 10.0888, 1.02072, 10.1041, 1.01709,1, 2, 2, 0, 0, 16, 1
TPX338947B0, 10.0888, 1.02005, 10.1041, 1.01364,2, 2, 2, 0, 0, 16, 1
LN6134514-2, 10.0888, 1.02475, 10.1608, 1.02441,1, 2, 0, 0, 0, 16, 1
LN6134514-2, 10.0888, 1.02755, 10.1608, 1.027,2, 2, 0, 0, 0, 16, 1
LN6134514-2, 10.0888, 1.02219, 10.1608, 1.02182,3, 2, 0, 0, 0, 16, 1
LN6134514-1, 10.1608, 1.02441, 10.1839, 1.0243,1, 2, 0, 0, 0, 16, 1
LN6134514-1, 10.1608, 1.027, 10.1839, 1.02682,2, 2, 0, 0, 0, 16, 1
LN6134514-1, 10.1608, 1.02182, 10.1839, 1.0217,3, 2, 0, 0, 0, 16, 1
TPX338949B0, 10.1839, 1.01833, 10.1991, 1.01237,1, 2, 2, 0, 0, 16, 1
TPX338949B0, 10.1839, 1.02096, 10.1991, 1.02089,2, 2, 2, 0, 0, 16, 1
LN5895793-1, 10.1839, 1.0243, 10.3264, 1.02362,1, 2, 0, 0, 0, 16, 1
LN5895793-1, 10.1839, 1.02682, 10.3264, 1.02574,2, 2, 0, 0, 0, 16, 1
LN5895793-1, 10.1839, 1.0217, 10.3264, 1.02097,3, 2, 0, 0, 0, 16, 1
TPX338950B0, 10.3264, 1.01931, 10.3417, 1.0173,1, 2, 2, 0, 0, 16, 1
TPX338950B0, 10.3264, 1.01779, 10.3417, 1.00974,2, 2, 2, 0, 0, 16, 1
LN6169261-1, 10.3264, 1.02362, 10.4193, 1.02318,1, 2, 0, 0, 0, 16, 1
LN6169261-1, 10.3264, 1.02574, 10.4193, 1.02505,2, 2, 0, 0, 0, 16, 1
LN6169261-1, 10.3264, 1.02097, 10.4193, 1.02048,3, 2, 0, 0, 0, 16, 1
LN6047576-1, 10.4193, 1.02318, 10.4917, 1.02303,1, 2, 0, 0, 0, 16, 1
LN6047576-1, 10.4193, 1.02505, 10.4917, 1.02441,2, 2, 0, 0, 0, 16, 1
LN6047576-1, 10.4193, 1.02048, 10.4917, 1.02013,3, 2, 0, 0, 0, 16, 1
TPX226192926A0, 10.4917, 1.0168, 10.5069, 1.01385,1, 2, 2, 0, 0, 16, 1
TPX226192926A0, 10.4917, 1.016, 10.5069, 1.00977,2, 2, 2, 0, 0, 16, 1
LN5739188-1, 10.4917, 1.02303, 10.5763, 1.02288,1, 2, 0, 0, 0, 16, 1
LN5739188-1, 10.4917, 1.02441, 10.5763, 1.02367,2, 2, 0, 0, 0, 16, 1
LN5739188-1, 10.4917, 1.02013, 10.5763, 1.01973,3, 2, 0, 0, 0, 16, 1
LN5829831-1, 10.5763, 1.02288, 10.7732, 1.02251,1, 2, 0, 0, 0, 16, 1
LN5829831-1, 10.5763, 1.02367, 10.7732, 1.02194,2, 2, 0, 0, 0, 16, 1
LN5829831-1, 10.5763, 1.01973, 10.7732, 1.01878,3, 2, 0, 0, 0, 16, 1
TPX338953B0, 10.7732, 1.01686, 10.7884, 1.02026,1, 2, 2, 0, 0, 16, 1
TPX338953B0, 10.7732, 1.01248, 10.7884, 0.998917,2, 2, 2, 0, 0, 16, 1
LN5532753-1, 10.7732, 1.02251, 10.9111, 1.02226,1, 2, 0, 0, 0, 16, 1
LN5532753-1, 10.7732, 1.02194, 10.9111, 1.02075,2, 2, 0, 0, 0, 16, 1
LN5532753-1, 10.7732, 1.01878, 10.9111, 1.01811,3, 2, 0, 0, 0, 16, 1
LN6012046-1, 10.9111, 1.02226, 11.0108, 1.02212,1, 2, 0, 0, 0, 16, 1
LN6012046-1, 10.9111, 1.02075, 11.0108, 1.01987,2, 2, 0, 0, 0, 16, 1
LN6012046-1, 10.9111, 1.01811, 11.0108, 1.01764,3, 2, 0, 0, 0, 16, 1
LN6290205-1, 11.0108, 1.02212, 11.0699, 1.02204,1, 2, 0, 0, 0, 16, 1
LN6290205-1, 11.0108, 1.01987, 11.0699, 1.01934,2, 2, 0, 0, 0, 16, 1
LN6290205-1, 11.0108, 1.01764, 11.0699, 1.01735,3, 2, 0, 0, 0, 16, 1
TPX338955B0, 11.0699, 1.01289, 11.0851, 1.01085,1, 2, 2, 0, 0, 16, 1
TPX338955B0, 11.0699, 1.01136, 11.0851, 1.00327,2, 2, 2, 0, 0, 16, 1
LN6169246-1, 11.0699, 1.02204, 11.1025, 1.022,1, 2, 0, 0, 0, 16, 1
LN6169246-1, 11.0699, 1.01934, 11.1025, 1.01906,2, 2, 0, 0, 0, 16, 1
LN6169246-1, 11.0699, 1.01735, 11.1025, 1.01719,3, 2, 0, 0, 0, 16, 1
LN5958701-1, 11.1025, 1.01719, 11.1103, 1.01719,3, 2, 0, 0, 0, 16, 1
LN5958702-2, 11.1103, 1.01719, 11.1149, 1.01718,3, 2, 0, 0, 0, 16, 1
LN5958702-3, 11.1149, 1.01718, 11.2036, 1.01709,3, 2, 0, 0, 0, 16, 1
LN5744331-1, 11.2036, 1.01709, 11.2338, 1.01708,3, 2, 0, 0, 0, 16, 1
TPX337714C0, 11.2338, 1.01009, 11.2491, 1.00542,1, 2, 2, 0, 0, 16, 1
TPX337714C0, 11.2338, 1.00899, 11.2491, 0.997712,2, 2, 2, 0, 0, 16, 1
LN6199513-1, 11.2036, 1.01709, 11.2461, 1.01707,3, 2, 0, 0, 0, 16, 1
TPX337713C0, 11.2461, 1.00748, 11.2614, 0.999654,1, 2, 2, 0, 0, 16, 1
TPX337713C0, 11.2461, 1.01159, 11.2614, 1.01305,2, 2, 2, 0, 0, 16, 1
LN6229792-1, 11.2461, 1.01707, 11.3148, 1.01706,3, 2, 0, 0, 0, 16, 1
TPX337712C0, 11.3148, 1.00764, 11.3301, 1.00022,1, 2, 2, 0, 0, 16, 1
TPX337712C0, 11.3148, 1.01141, 11.3301, 1.01248,2, 2, 2, 0, 0, 16, 1
LN6259987-1, 11.1025, 1.022, 11.1821, 1.02187,1, 2, 0, 0, 0, 16, 1
LN6259987-1, 11.1025, 1.01906, 11.1821, 1.01838,2, 2, 0, 0, 0, 16, 1
LN6259987-1, 11.1025, 1.01719, 11.1821, 1.01685,3, 2, 0, 0, 0, 16, 1
LN5504712-1, 11.1821, 1.02187, 11.1947, 1.02187,1, 2, 0, 0, 0, 16, 1
LN6201695-2, 11.1947, 1.02187, 11.2039, 1.02186,1, 2, 0, 0, 0, 16, 1
LN6201695-3, 11.2039, 1.02186, 11.2479, 1.02185,1, 2, 0, 0, 0, 16, 1
TPX338956A0, 11.2479, 1.01273, 11.2632, 0.999022,1, 2, 2, 0, 0, 16, 1
TPX338956A0, 11.2479, 1.01754, 11.2632, 1.02197,2, 2, 2, 0, 0, 16, 1
LN6077774-1, 11.1821, 1.02187, 11.2961, 1.02171,1, 2, 0, 0, 0, 16, 1
LN6077774-1, 11.1821, 1.01838, 11.2961, 1.0174,2, 2, 0, 0, 0, 16, 1
LN6077774-1, 11.1821, 1.01685, 11.2961, 1.01635,3, 2, 0, 0, 0, 16, 1
LN6229793-1, 11.2961, 1.02171, 11.347, 1.0216,1, 2, 0, 0, 0, 16, 1
LN6229793-1, 11.2961, 1.0174, 11.347, 1.01698,2, 2, 0, 0, 0, 16, 1
LN6229793-1, 11.2961, 1.01635, 11.347, 1.01622,3, 2, 0, 0, 0, 16, 1
LN6106657-1, 11.347, 1.0216, 11.3739, 1.02154,1, 2, 0, 0, 0, 16, 1
LN6106657-1, 11.347, 1.01698, 11.3739, 1.01676,2, 2, 0, 0, 0, 16, 1
LN6106657-1, 11.347, 1.01622, 11.3739, 1.01615,3, 2, 0, 0, 0, 16, 1
LN5833717-1, 11.3739, 1.02154, 11.4314, 1.02141,1, 2, 0, 0, 0, 16, 1
LN5833717-1, 11.3739, 1.01676, 11.4314, 1.01629,2, 2, 0, 0, 0, 16, 1
LN5833717-1, 11.3739, 1.01615, 11.4314, 1.01601,3, 2, 0, 0, 0, 16, 1
TPX337653B0, 11.4314, 1.0077, 11.4467, 0.992669,1, 2, 2, 0, 0, 16, 1
TPX337653B0, 11.4314, 1.01034, 11.4467, 1.01007,2, 2, 2, 0, 0, 16, 1
LN6199557-1, 11.4314, 1.02141, 11.5441, 1.02116,1, 2, 0, 0, 0, 16, 1
LN6199557-1, 11.4314, 1.01629, 11.5441, 1.01541,2, 2, 0, 0, 0, 16, 1
LN6199557-1, 11.4314, 1.01601, 11.5441, 1.01573,3, 2, 0, 0, 0, 16, 1
TPX337652B0, 11.5441, 1.00746, 11.5593, 0.999816,1, 2, 2, 0, 0, 16, 1
TPX337652B0, 11.5441, 1.00887, 11.5593, 1.00636,2, 2, 2, 0, 0, 16, 1
LN5774495-1, 11.5441, 1.02116, 11.6378, 1.02095,1, 2, 0, 0, 0, 16, 1
LN5774495-1, 11.5441, 1.01541, 11.6378, 1.01469,2, 2, 0, 0, 0, 16, 1
LN5774495-1, 11.5441, 1.01573, 11.6378, 1.01549,3, 2, 0, 0, 0, 16, 1
TPX337648B0, 11.6378, 1.00548, 11.6531, 0.993155,1, 2, 2, 0, 0, 16, 1
TPX337648B0, 11.6378, 1.00932, 11.6531, 1.01143,2, 2, 2, 0, 0, 16, 1
LN5835173-1, 11.6378, 1.02095, 11.6792, 1.02086,1, 2, 0, 0, 0, 16, 1
LN5835173-1, 11.6378, 1.01469, 11.6792, 1.01438,2, 2, 0, 0, 0, 16, 1
LN5835173-1, 11.6378, 1.01549, 11.6792, 1.01538,3, 2, 0, 0, 0, 16, 1
LN5532785-1, 11.6792, 1.02086, 11.7523, 1.02072,1, 2, 0, 0, 0, 16, 1
LN5532785-1, 11.6792, 1.01438, 11.7523, 1.01382,2, 2, 0, 0, 0, 16, 1
LN5532785-1, 11.6792, 1.01538, 11.7523, 1.01519,3, 2, 0, 0, 0, 16, 1
LN5593251-1, 11.7523, 1.02072, 11.8326, 1.02057,1, 2, 0, 0, 0, 16, 1
LN5593251-1, 11.7523, 1.01382, 11.8326, 1.01323,2, 2, 0, 0, 0, 16, 1
LN5593251-1, 11.7523, 1.01519, 11.8326, 1.01496,3, 2, 0, 0, 0, 16, 1
LN6258443-1, 11.8326, 1.02057, 11.8816, 1.02049,1, 2, 0, 0, 0, 16, 1
LN6258443-1, 11.8326, 1.01323, 11.8816, 1.01287,2, 2, 0, 0, 0, 16, 1
LN6258443-1, 11.8326, 1.01496, 11.8816, 1.01483,3, 2, 0, 0, 0, 16, 1
TPX226193745B0, 11.8816, 1.00806, 11.8969, 1.01269,1, 2, 2, 0, 0, 16, 1
TPX226193745B0, 11.8816, 1.00299, 11.8969, 0.988085,2, 2, 2, 0, 0, 16, 1
LN5803273-1, 11.8816, 1.02049, 11.9831, 1.02032,1, 2, 0, 0, 0, 16, 1
LN5803273-1, 11.8816, 1.01287, 11.9831, 1.01214,2, 2, 0, 0, 0, 16, 1
LN5803273-1, 11.8816, 1.01483, 11.9831, 1.01454,3, 2, 0, 0, 0, 16, 1
LN5865268-2, 11.9831, 1.02032, 11.9899, 1.02031,1, 2, 0, 0, 0, 16, 1
LN5865268-2, 11.9831, 1.01214, 11.9899, 1.01209,2, 2, 0, 0, 0, 16, 1
LN5865268-2, 11.9831, 1.01454, 11.9899, 1.01452,3, 2, 0, 0, 0, 16, 1
LN5865268-3, 11.9899, 1.02031, 12.0921, 1.02015,1, 2, 0, 0, 0, 16, 1
LN5865268-3, 11.9899, 1.01209, 12.0921, 1.01135,2, 2, 0, 0, 0, 16, 1
LN5865268-3, 11.9899, 1.01452, 12.0921, 1.01423,3, 2, 0, 0, 0, 16, 1
TPX225533703C0, 12.0921, 1.00791, 12.1073, 1.00742,1, 2, 2, 0, 0, 16, 1
TPX225533703C0, 12.0921, 1.00544, 12.1073, 0.995282,2, 2, 2, 0, 0, 16, 1
LN5472402-1, 12.0921, 1.02015, 12.1234, 1.0201,1, 2, 0, 0, 0, 16, 1
LN5472402-1, 12.0921, 1.01135, 12.1234, 1.01112,2, 2, 0, 0, 0, 16, 1
LN5472402-1, 12.0921, 1.01423, 12.1234, 1.01415,3, 2, 0, 0, 0, 16, 1
LN5502569-1, 12.1234, 1.0201, 12.1914, 1.01996,1, 2, 0, 0, 0, 16, 1
LN5502569-1, 12.1234, 1.01112, 12.1914, 1.01065,2, 2, 0, 0, 0, 16, 1
LN5502569-1, 12.1234, 1.01415, 12.1914, 1.01403,3, 2, 0, 0, 0, 16, 1
TPX337661B0, 12.1914, 1.002, 12.2066, 0.991817,1, 2, 2, 0, 0, 16, 1
TPX337661B0, 12.1914, 1.00472, 12.2066, 1.00468,2, 2, 2, 0, 0, 16, 1
LN5956499-2, 12.1914, 1.01996, 12.2321, 1.01987,1, 2, 0, 0, 0, 16, 1
LN5956499-2, 12.1914, 1.01065, 12.2321, 1.01037,2, 2, 0, 0, 0, 16, 1
LN5956499-2, 12.1914, 1.01403, 12.2321, 1.01395,3, 2, 0, 0, 0, 16, 1
LN4625680_SW, 12.2321, 1.01987, 12.2331, 1.01987,1, 2, 0, 0, 0, 16, 1
LN4625680_SW, 12.2321, 1.01037, 12.2331, 1.01036,2, 2, 0, 0, 0, 16, 1
LN4625680_SW, 12.2321, 1.01395, 12.2331, 1.01394,3, 2, 0, 0, 0, 16, 1
LN5956499-3, 12.2331, 1.01987, 12.2785, 1.01978,1, 2, 0, 0, 0, 16, 1
LN5956499-3, 12.2331, 1.01036, 12.2785, 1.01005,2, 2, 0, 0, 0, 16, 1
LN5956499-3, 12.2331, 1.01394, 12.2785, 1.01386,3, 2, 0, 0, 0, 16, 1
LN6047604-1, 12.2785, 1.01978, 12.3551, 1.01962,1, 2, 0, 0, 0, 16, 1
LN6047604-1, 12.2785, 1.01005, 12.3551, 1.00956,2, 2, 0, 0, 0, 16, 1
LN6047604-1, 12.2785, 1.01386, 12.3551, 1.0137,3, 2, 0, 0, 0, 16, 1
LN5898055-2, 12.3551, 1.01962, 12.3658, 1.01962,1, 2, 0, 0, 0, 16, 1
LN5898055-3, 12.3658, 1.01962, 12.3695, 1.01962,1, 2, 0, 0, 0, 16, 1
LN6110365-1, 12.3695, 1.01962, 12.4677, 1.01957,1, 2, 0, 0, 0, 16, 1
TPX21015829A0, 12.4677, 1.01469, 12.483, 1.0171,1, 2, 2, 0, 0, 16, 1
TPX21015829A0, 12.4677, 1.01106, 12.483, 0.999397,2, 2, 2, 0, 0, 16, 1
LN6411365-1, 12.4677, 1.01957, 12.674, 1.01952,1, 2, 0, 0, 0, 16, 1
TPX21031684A0, 12.674, 1.01138, 12.6892, 1.00129,1, 2, 2, 0, 0, 16, 1
TPX21031684A0, 12.674, 1.01431, 12.6892, 1.01516,2, 2, 2, 0, 0, 16, 1
LN6290203-1, 12.3551, 1.01962, 12.4437, 1.01948,1, 2, 0, 0, 0, 16, 1
LN6290203-1, 12.3551, 1.00956, 12.4437, 1.00898,2, 2, 0, 0, 0, 16, 1
LN6290203-1, 12.3551, 1.0137, 12.4437, 1.01353,3, 2, 0, 0, 0, 16, 1
TPX337668B0, 12.4437, 1.00059, 12.459, 0.986862,1, 2, 2, 0, 0, 16, 1
TPX337668B0, 12.4437, 1.00275, 12.459, 1.00109,2, 2, 2, 0, 0, 16, 1
LN5835131-1, 12.4437, 1.01948, 12.5397, 1.01932,1, 2, 0, 0, 0, 16, 1
LN5835131-1, 12.4437, 1.00898, 12.5397, 1.00837,2, 2, 0, 0, 0, 16, 1
LN5835131-1, 12.4437, 1.01353, 12.5397, 1.01332,3, 2, 0, 0, 0, 16, 1
LN6201694-1, 12.5397, 1.01932, 12.5474, 1.01932,1, 2, 0, 0, 0, 16, 1
LN5534965-2, 12.5474, 1.01932, 12.5538, 1.01931,1, 2, 0, 0, 0, 16, 1
LN5534965-3, 12.5538, 1.01931, 12.5814, 1.01931,1, 2, 0, 0, 0, 16, 1
TPX337669A0, 12.5814, 1.01087, 12.5967, 0.999719,1, 2, 2, 0, 0, 16, 1
TPX337669A0, 12.5814, 1.01436, 12.5967, 1.01626,2, 2, 2, 0, 0, 16, 1
LN6350533-4, 12.5397, 1.01932, 12.7102, 1.01907,1, 2, 0, 0, 0, 16, 1
LN6350533-4, 12.5397, 1.00837, 12.7102, 1.00728,2, 2, 0, 0, 0, 16, 1
LN6350533-4, 12.5397, 1.01332, 12.7102, 1.01297,3, 2, 0, 0, 0, 16, 1
LN6350533-5, 12.7102, 1.01907, 12.7792, 1.01897,1, 2, 0, 0, 0, 16, 1
LN6350533-5, 12.7102, 1.00728, 12.7792, 1.00684,2, 2, 0, 0, 0, 16, 1
LN6350533-5, 12.7102, 1.01297, 12.7792, 1.01282,3, 2, 0, 0, 0, 16, 1
LN5683810-1, 12.7792, 1.01897, 12.8277, 1.0189,1, 2, 0, 0, 0, 16, 1
LN5683810-1, 12.7792, 1.00684, 12.8277, 1.00653,2, 2, 0, 0, 0, 16, 1
LN5683810-1, 12.7792, 1.01282, 12.8277, 1.01272,3, 2, 0, 0, 0, 16, 1
LN5926291-1, 12.8277, 1.0189, 12.9155, 1.01877,1, 2, 0, 0, 0, 16, 1
LN5926291-1, 12.8277, 1.00653, 12.9155, 1.00597,2, 2, 0, 0, 0, 16, 1
LN5926291-1, 12.8277, 1.01272, 12.9155, 1.01254,3, 2, 0, 0, 0, 16, 1
LN5712475-1, 12.9155, 1.00597, 12.9198, 1.00597,2, 2, 0, 0, 0, 16, 1
LN5621837-2, 12.9198, 1.00597, 12.9265, 1.00597,2, 2, 0, 0, 0, 16, 1
LN5621837-3, 12.9265, 1.00597, 12.9328, 1.00596,2, 2, 0, 0, 0, 16, 1
TPX21031694B0, 12.9328, 0.999535, 12.948, 0.997062,1, 2, 2, 0, 0, 16, 1
TPX21031694B0, 12.9328, 0.997759, 12.948, 0.984799,2, 2, 2, 0, 0, 16, 1
LN5956457-2, 12.9155, 1.01877, 12.9472, 1.01872,1, 2, 0, 0, 0, 16, 1
LN5956457-2, 12.9155, 1.00597, 12.9472, 1.00578,2, 2, 0, 0, 0, 16, 1
LN5956457-2, 12.9155, 1.01254, 12.9472, 1.01247,3, 2, 0, 0, 0, 16, 1
LN5956457-3, 12.9472, 1.01872, 12.9951, 1.01865,1, 2, 0, 0, 0, 16, 1
LN5956457-3, 12.9472, 1.00578, 12.9951, 1.00548,2, 2, 0, 0, 0, 16, 1
LN5956457-3, 12.9472, 1.01247, 12.9951, 1.01236,3, 2, 0, 0, 0, 16, 1
LN6290202-1, 12.9951, 1.01865, 13.0515, 1.01863,1, 2, 0, 0, 0, 16, 1
TPX28148633A0, 13.0515, 1.01246, 13.0667, 1.00856,1, 2, 2, 0, 0, 16, 1
TPX28148633A0, 13.0515, 1.01147, 13.0667, 1.00152,2, 2, 2, 0, 0, 16, 1
LN5956487-1, 12.9951, 1.01865, 13.0823, 1.01855,1, 2, 0, 0, 0, 16, 1
LN5956487-1, 12.9951, 1.00548, 13.0823, 1.00494,2, 2, 0, 0, 0, 16, 1
LN5956487-1, 12.9951, 1.01236, 13.0823, 1.01217,3, 2, 0, 0, 0, 16, 1
TPX21386754A0, 13.0823, 1.01413, 13.0975, 1.01842,1, 2, 2, 0, 0, 16, 1
TPX21386754A0, 13.0823, 1.0095, 13.0975, 0.995921,2, 2, 2, 0, 0, 16, 1
LN6380838-1, 13.0823, 1.01855, 13.1434, 1.01849,1, 2, 0, 0, 0, 16, 1
LN6380838-1, 13.0823, 1.00494, 13.1434, 1.00455,2, 2, 0, 0, 0, 16, 1
LN6380838-1, 13.0823, 1.01217, 13.1434, 1.01204,3, 2, 0, 0, 0, 16, 1
LN6049822-1, 13.1434, 1.01849, 13.1547, 1.01845,1, 2, 0, 0, 0, 16, 1
L5397_48332_SW, 13.1547, 1.01845, 13.1557, 1.01845,1, 2, 0, 0, 0, 16, 1
LN5534966-2, 13.1557, 1.01845, 13.169, 1.01841,1, 2, 0, 0, 0, 16, 1
LN5534966-3, 13.169, 1.01841, 13.1935, 1.01834,1, 2, 0, 0, 0, 16, 1
TPX337671A0, 13.1935, 1.0118, 13.2088, 1.00933,1, 2, 2, 0, 0, 16, 1
TPX337671A0, 13.1935, 1.0116, 13.2088, 1.00855,2, 2, 2, 0, 0, 16, 1
LN5532739-1, 13.1935, 1.01834, 13.2644, 1.01815,1, 2, 0, 0, 0, 16, 1
LN6138596-1, 13.2644, 1.01815, 13.3105, 1.01814,1, 2, 0, 0, 0, 16, 1
TPX337673A0, 13.3105, 1.01303, 13.3258, 1.01454,1, 2, 2, 0, 0, 16, 1
TPX337673A0, 13.3105, 1.00987, 13.3258, 0.999097,2, 2, 2, 0, 0, 16, 1
LN5865266-1, 13.2644, 1.01815, 13.3081, 1.01805,1, 2, 0, 0, 0, 16, 1
TPX21470405A0, 13.3081, 1.01112, 13.3234, 1.00286,1, 2, 2, 0, 0, 16, 1
TPX21470405A0, 13.3081, 1.01165, 13.3234, 1.00606,2, 2, 2, 0, 0, 16, 1
LN5683853-1, 13.3081, 1.01805, 13.3627, 1.01795,1, 2, 0, 0, 0, 16, 1
LN5683808-1, 13.3627, 1.01795, 13.4398, 1.01783,1, 2, 0, 0, 0, 16, 1
TPX337675A0, 13.4398, 1.00888, 13.455, 0.995855,1, 2, 2, 0, 0, 16, 1
TPX337675A0, 13.4398, 1.01333, 13.455, 1.01707,2, 2, 2, 0, 0, 16, 1
LN5683809-1, 13.4398, 1.01783, 13.5051, 1.01776,1, 2, 0, 0, 0, 16, 1
TPX337676A0, 13.5051, 1.01021, 13.5204, 1.00234,1, 2, 2, 0, 0, 16, 1
TPX337676A0, 13.5051, 1.01197, 13.5204, 1.01061,2, 2, 2, 0, 0, 16, 1
LN6380806-1, 13.5051, 1.01776, 13.568, 1.0177,1, 2, 0, 0, 0, 16, 1
LN6169245-1, 13.568, 1.0177, 13.6348, 1.01768,1, 2, 0, 0, 0, 16, 1
TPX337677A0, 13.6348, 1.01292, 13.65, 1.01582,1, 2, 2, 0, 0, 16, 1
TPX337677A0, 13.6348, 1.00902, 13.65, 0.996826,2, 2, 2, 0, 0, 16, 1
LN6229789-1, 13.568, 1.0177, 13.6606, 1.01767,1, 2, 0, 0, 0, 16, 1
TPX337678A0, 13.6606, 1.01223, 13.6758, 1.01244,1, 2, 2, 0, 0, 16, 1
TPX337678A0, 13.6606, 1.00975, 13.6758, 1.0003,2, 2, 2, 0, 0, 16, 1
LN5653454-1, 13.568, 1.0177, 13.6715, 1.01768,1, 2, 0, 0, 0, 16, 1
TPX337679A0, 13.6715, 1.01327, 13.6867, 1.01578,1, 2, 2, 0, 0, 16, 1
TPX337679A0, 13.6715, 1.0087, 13.6867, 1.00063,2, 2, 2, 0, 0, 16, 1
LN6350532-1, 13.3627, 1.01795, 13.4029, 1.01794,1, 2, 0, 0, 0, 16, 1
TPX337674A0, 13.4029, 1.01077, 13.4181, 1.00434,1, 2, 2, 0, 0, 16, 1
TPX337674A0, 13.4029, 1.01178, 13.4181, 1.009,2, 2, 2, 0, 0, 16, 1
LN5895812-1, 13.1434, 1.01849, 13.1821, 1.0185,1, 2, 0, 0, 0, 16, 1
LN5895812-1, 13.1434, 1.00455, 13.1821, 1.00428,2, 2, 0, 0, 0, 16, 1
LN5895812-1, 13.1434, 1.01204, 13.1821, 1.01197,3, 2, 0, 0, 0, 16, 1
TPX337672B0, 13.1821, 0.999595, 13.1974, 1.00267,1, 2, 2, 0, 0, 16, 1
TPX337672B0, 13.1821, 0.994254, 13.1974, 0.984981,2, 2, 2, 0, 0, 16, 1
LN6229829-2, 13.1821, 1.0185, 13.2054, 1.0185,1, 2, 0, 0, 0, 16, 1
LN6229829-2, 13.1821, 1.00428, 13.2054, 1.00412,2, 2, 0, 0, 0, 16, 1
LN6229829-2, 13.1821, 1.01197, 13.2054, 1.01192,3, 2, 0, 0, 0, 16, 1
LN6229829-3, 13.2054, 1.0185, 13.2202, 1.01851,1, 2, 0, 0, 0, 16, 1
LN6229829-3, 13.2054, 1.00412, 13.2202, 1.00402,2, 2, 0, 0, 0, 16, 1
LN6229829-3, 13.2054, 1.01192, 13.2202, 1.01189,3, 2, 0, 0, 0, 16, 1
LN6375549-4, 13.2202, 1.01851, 13.2422, 1.01854,1, 2, 0, 0, 0, 16, 1
LN6375549-4, 13.2202, 1.00402, 13.2422, 1.004,2, 2, 0, 0, 0, 16, 1
LN6375549-4, 13.2202, 1.01189, 13.2422, 1.01178,3, 2, 0, 0, 0, 16, 1
LN6375549-3, 13.2422, 1.01854, 13.3054, 1.01863,1, 2, 0, 0, 0, 16, 1
LN6375549-3, 13.2422, 1.004, 13.3054, 1.00395,2, 2, 0, 0, 0, 16, 1
LN6375549-3, 13.2422, 1.01178, 13.3054, 1.01147,3, 2, 0, 0, 0, 16, 1
TPX226193702C0, 13.3054, 1.00599, 13.3207, 1.00762,1, 2, 2, 0, 0, 16, 1
TPX226193702C0, 13.3054, 1.00181, 13.3207, 0.99377,2, 2, 2, 0, 0, 16, 1
LN6375549-6, 13.3054, 1.01863, 13.384, 1.01874,1, 2, 0, 0, 0, 16, 1
LN6375549-6, 13.3054, 1.00395, 13.384, 1.00388,2, 2, 0, 0, 0, 16, 1
LN6375549-6, 13.3054, 1.01147, 13.384, 1.0111,3, 2, 0, 0, 0, 16, 1
LN6375549-5, 13.384, 1.01874, 13.4061, 1.01877,1, 2, 0, 0, 0, 16, 1
LN6375549-5, 13.384, 1.00388, 13.4061, 1.00386,2, 2, 0, 0, 0, 16, 1
LN6375549-5, 13.384, 1.0111, 13.4061, 1.01099,3, 2, 0, 0, 0, 16, 1
TPX226193698C0, 13.4061, 1.00395, 13.4213, 1.00067,1, 2, 2, 0, 0, 16, 1
TPX226193698C0, 13.4061, 1.00293, 13.4213, 0.995537,2, 2, 2, 0, 0, 16, 1
LN5517002-3, 13.4061, 1.01877, 13.4664, 1.01884,1, 2, 0, 0, 0, 16, 1
LN5517002-3, 13.4061, 1.00386, 13.4664, 1.00381,2, 2, 0, 0, 0, 16, 1
LN5517002-3, 13.4061, 1.01099, 13.4664, 1.01071,3, 2, 0, 0, 0, 16, 1
LN5517002-9, 13.4664, 1.01884, 13.5445, 1.01894,1, 2, 0, 0, 0, 16, 1
LN5517002-9, 13.4664, 1.00381, 13.5445, 1.00375,2, 2, 0, 0, 0, 16, 1
LN5517002-9, 13.4664, 1.01071, 13.5445, 1.01035,3, 2, 0, 0, 0, 16, 1
TPX226193696A0, 13.5445, 1.01329, 13.5597, 1.01264,1, 2, 2, 0, 0, 16, 1
TPX226193696A0, 13.5445, 1.01127, 13.5597, 1.00269,2, 2, 2, 0, 0, 16, 1
LN5517002-2, 13.5445, 1.01894, 13.5474, 1.01895,1, 2, 0, 0, 0, 16, 1
LN5517002-2, 13.5445, 1.00375, 13.5474, 1.00374,2, 2, 0, 0, 0, 16, 1
LN5517002-2, 13.5445, 1.01035, 13.5474, 1.01034,3, 2, 0, 0, 0, 16, 1
LN5965099-10, 13.5474, 1.01895, 13.5742, 1.01899,1, 2, 0, 0, 0, 16, 1
LN5965099-10, 13.5474, 1.00374, 13.5742, 1.00372,2, 2, 0, 0, 0, 16, 1
LN5965099-10, 13.5474, 1.01034, 13.5742, 1.01021,3, 2, 0, 0, 0, 16, 1
LN5965099-11, 13.5742, 1.01899, 13.6038, 1.01903,1, 2, 0, 0, 0, 16, 1
LN5965099-11, 13.5742, 1.00372, 13.6038, 1.00369,2, 2, 0, 0, 0, 16, 1
LN5965099-11, 13.5742, 1.01021, 13.6038, 1.01008,3, 2, 0, 0, 0, 16, 1
LN5965099-8, 13.6038, 1.01903, 13.627, 1.01906,1, 2, 0, 0, 0, 16, 1
LN5965099-8, 13.6038, 1.00369, 13.627, 1.00367,2, 2, 0, 0, 0, 16, 1
LN5965099-8, 13.6038, 1.01008, 13.627, 1.00997,3, 2, 0, 0, 0, 16, 1
LN5965099-9, 13.627, 1.01906, 13.6913, 1.01915,1, 2, 0, 0, 0, 16, 1
LN5965099-9, 13.627, 1.00367, 13.6913, 1.00362,2, 2, 0, 0, 0, 16, 1
LN5965099-9, 13.627, 1.00997, 13.6913, 1.00969,3, 2, 0, 0, 0, 16, 1
TPX337684A0, 13.6913, 1.01148, 13.7066, 1.00313,1, 2, 2, 0, 0, 16, 1
TPX337684A0, 13.6913, 1.01349, 13.7066, 1.01261,2, 2, 2, 0, 0, 16, 1
LN5965099-2, 13.6913, 1.01915, 13.6938, 1.01915,1, 2, 0, 0, 0, 16, 1
LN5965099-2, 13.6913, 1.00362, 13.6938, 1.00362,2, 2, 0, 0, 0, 16, 1
LN5965099-2, 13.6913, 1.00969, 13.6938, 1.00968,3, 2, 0, 0, 0, 16, 1
LN5637597-1, 13.6938, 1.01915, 13.7766, 1.01912,1, 2, 0, 0, 0, 16, 1
LN5637597-1, 13.6938, 1.00968, 13.7766, 1.00957,3, 2, 0, 0, 0, 16, 1
LN5698090-2, 13.7766, 1.01912, 13.7783, 1.01912,1, 2, 0, 0, 0, 16, 1
LN5698090-2, 13.7766, 1.00957, 13.7783, 1.00957,3, 2, 0, 0, 0, 16, 1
LN5698090-3, 13.7783, 1.01912, 13.7798, 1.01912,1, 2, 0, 0, 0, 16, 1
LN5698090-3, 13.7783, 1.00957, 13.7798, 1.00957,3, 2, 0, 0, 0, 16, 1
LN8979345-1, 13.7798, 1.01912, 13.789, 1.01912,1, 2, 0, 0, 0, 16, 1
LN8979346-1, 13.789, 1.01912, 13.7931, 1.01911,1, 2, 0, 0, 0, 16, 1
LN8979346-4, 13.7931, 1.01911, 13.7971, 1.01911,1, 2, 0, 0, 0, 16, 1
LN8979346-5, 13.7971, 1.01911, 13.9288, 1.01904,1, 2, 0, 0, 0, 16, 1
TPX227917119A0, 13.9288, 1.01376, 13.944, 1.0151,1, 2, 2, 0, 0, 16, 1
TPX227917119A0, 13.9288, 1.01091, 13.944, 0.995663,2, 2, 2, 0, 0, 16, 1
LN8979346-3, 13.9288, 1.01904, 14.0039, 1.01902,1, 2, 0, 0, 0, 16, 1
LN8979367-1, 14.0039, 1.01902, 14.1267, 1.01898,1, 2, 0, 0, 0, 16, 1
LN8979370-1, 14.1267, 1.01898, 14.3776, 1.01891,1, 2, 0, 0, 0, 16, 1
TPX227917122A0, 14.3776, 1.01316, 14.3929, 1.01167,1, 2, 2, 0, 0, 16, 1
TPX227917122A0, 14.3776, 1.01131, 14.3929, 0.998925,2, 2, 2, 0, 0, 16, 1
LN8979370-2, 14.3776, 1.01891, 14.5469, 1.01891,1, 2, 0, 0, 0, 16, 1
LN8979343-3, 13.7783, 1.00957, 13.7866, 1.00956,3, 2, 0, 0, 0, 16, 1
LN8979344-1, 13.7866, 1.00956, 13.7936, 1.00955,3, 2, 0, 0, 0, 16, 1
LN8979344-3, 13.7936, 1.00955, 13.7975, 1.00955,3, 2, 0, 0, 0, 16, 1
LN8979344-4, 13.7975, 1.00955, 13.972, 1.00938,3, 2, 0, 0, 0, 16, 1
LN8979358-1, 13.972, 1.00938, 14.0314, 1.00932,3, 2, 0, 0, 0, 16, 1
TPX227917130C0, 14.0314, 0.998871, 14.0467, 0.975286,1, 2, 2, 0, 0, 16, 1
TPX227917130C0, 14.0314, 1.00432, 14.0467, 1.01159,2, 2, 2, 0, 0, 16, 1
LN8979358-2, 14.0314, 1.00932, 14.1198, 1.00926,3, 2, 0, 0, 0, 16, 1
TPX227917133C0, 14.1198, 1.00251, 14.135, 1.00038,1, 2, 2, 0, 0, 16, 1
TPX227917133C0, 14.1198, 1.00088, 14.135, 0.992315,2, 2, 2, 0, 0, 16, 1
LN8979358-3, 14.1198, 1.00926, 14.3323, 1.00917,3, 2, 0, 0, 0, 16, 1
LN8979371-1, 14.3323, 1.00917, 14.3529, 1.00916,3, 2, 0, 0, 0, 16, 1
TPX227917127C0, 14.3529, 1.00108, 14.3681, 0.986914,1, 2, 2, 0, 0, 16, 1
TPX227917127C0, 14.3529, 1.00204, 14.3681, 0.994724,2, 2, 2, 0, 0, 16, 1
LN8979371-2, 14.3529, 1.00916, 14.3643, 1.00916,3, 2, 0, 0, 0, 16, 1
LN5486729-1, 13.6938, 1.01915, 13.6944, 1.01915,1, 2, 0, 0, 0, 16, 1
LN5486729-1, 13.6938, 1.00362, 13.6944, 1.00362,2, 2, 0, 0, 0, 16, 1
LN5486729-1, 13.6938, 1.00968, 13.6944, 1.00968,3, 2, 0, 0, 0, 16, 1
LN5970852-1, 13.6938, 1.00968, 13.7203, 1.00954,3, 2, 0, 0, 0, 16, 1
LN81018876-1, 13.7203, 1.00954, 13.7273, 1.00951,3, 2, 0, 0, 0, 16, 1
LN81018878-2, 13.7273, 1.00951, 13.7346, 1.00948,3, 2, 0, 0, 0, 16, 1
LN81018878-3, 13.7346, 1.00948, 13.8187, 1.00914,3, 2, 0, 0, 0, 16, 1
TPX21458756C0, 13.8187, 1.00299, 13.8339, 1.00501,1, 2, 2, 0, 0, 16, 1
TPX21458756C0, 13.8187, 0.999838, 13.8339, 0.965077,2, 2, 2, 0, 0, 16, 1
LN81037792-1, 13.8187, 1.00914, 13.8334, 1.00909,3, 2, 0, 0, 0, 16, 1
LN81043320-1, 13.8334, 1.00909, 14.0254, 1.00845,3, 2, 0, 0, 0, 16, 1
TPX21459629C0, 14.0254, 0.999855, 14.0406, 0.973264,1, 2, 2, 0, 0, 16, 1
TPX21459629C0, 14.0254, 1.00172, 14.0406, 0.995775,2, 2, 2, 0, 0, 16, 1
LN81043320-2, 14.0254, 1.00845, 14.1262, 1.00818,3, 2, 0, 0, 0, 16, 1
TPX21459651C0, 14.1262, 1.0017, 14.1414, 0.999601,1, 2, 2, 0, 0, 16, 1
TPX21459651C0, 14.1262, 0.999273, 14.1414, 0.968734,2, 2, 2, 0, 0, 16, 1
LN81043320-3, 14.1262, 1.00818, 14.3114, 1.00781,3, 2, 0, 0, 0, 16, 1
TPX226192801C0, 14.3114, 1.0018, 14.3266, 1.00569,1, 2, 2, 0, 0, 16, 1
TPX226192801C0, 14.3114, 0.998302, 14.3266, 0.961542,2, 2, 2, 0, 0, 16, 1
LN81043320-4, 14.3114, 1.00781, 14.4628, 1.0076,3, 2, 0, 0, 0, 16, 1
TPX21459660C0, 14.4628, 0.996738, 14.478, 0.946961,1, 2, 2, 0, 0, 16, 1
TPX21459660C0, 14.4628, 1.00256, 14.478, 1.01878,2, 2, 2, 0, 0, 16, 1
LN81001717-1, 14.4628, 1.0076, 14.6861, 1.00745,3, 2, 0, 0, 0, 16, 1
TPX227447984C0, 14.6861, 0.999994, 14.7013, 0.986177,1, 2, 2, 0, 0, 16, 1
TPX227447984C0, 14.6861, 0.99963, 14.7013, 0.980983,2, 2, 2, 0, 0, 16, 1
LN81018875-1, 13.7203, 1.00954, 13.7276, 1.00954,3, 2, 0, 0, 0, 16, 1
LN81018877-2, 13.7276, 1.00954, 13.7324, 1.00953,3, 2, 0, 0, 0, 16, 1
LN81018877-1, 13.7324, 1.00953, 13.7668, 1.00952,3, 2, 0, 0, 0, 16, 1
TPX21459640C0, 13.7668, 1.00166, 13.7821, 0.992139,1, 2, 2, 0, 0, 16, 1
TPX21459640C0, 13.7668, 1.00223, 13.7821, 0.995688,2, 2, 2, 0, 0, 16, 1
LN7061777-3, 13.6038, 1.01008, 13.6188, 1.01007,3, 2, 0, 0, 0, 16, 1
LN7061777-4, 13.6188, 1.01007, 13.6511, 1.01006,3, 2, 0, 0, 0, 16, 1
LN6231997-1, 13.6511, 1.01006, 13.6629, 1.01006,3, 2, 0, 0, 0, 16, 1
LN6049823-1, 13.6629, 1.01006, 13.7244, 1.01005,3, 2, 0, 0, 0, 16, 1
LN5744366-1, 13.7244, 1.01005, 13.8213, 1.01002,3, 2, 0, 0, 0, 16, 1
LN6260025-1, 13.8213, 1.01002, 13.8881, 1.01,3, 2, 0, 0, 0, 16, 1
LN6290239-1, 13.8881, 1.01, 13.9807, 1.00998,3, 2, 0, 0, 0, 16, 1
LN6411364-1, 13.9807, 1.00998, 14.0269, 1.00996,3, 2, 0, 0, 0, 16, 1
LN5804788-1, 14.0269, 1.00996, 14.1088, 1.00994,3, 2, 0, 0, 0, 16, 1
TPX275008C0, 14.1088, 1.00014, 14.124, 0.986553,1, 2, 2, 0, 0, 16, 1
TPX275008C0, 14.1088, 1.0045, 14.124, 1.00734,2, 2, 2, 0, 0, 16, 1
LN5867449-1, 13.2202, 1.00402, 13.2299, 1.0039,2, 2, 0, 0, 0, 16, 1
LN6505944-2, 13.2299, 1.0039, 13.2366, 1.00381,2, 2, 0, 0, 0, 16, 1
LN6505944-3, 13.2366, 1.00381, 13.3545, 1.00229,2, 2, 0, 0, 0, 16, 1
LN6505945-1, 13.3545, 1.00229, 13.3576, 1.00226,2, 2, 0, 0, 0, 16, 1
TPX337687B0, 13.3576, 0.994781, 13.3729, 0.991363,1, 2, 2, 0, 0, 16, 1
TPX337687B0, 13.3576, 0.995134, 13.3729, 0.992392,2, 2, 2, 0, 0, 16, 1
LN6017295-1, 13.3576, 1.00226, 13.4739, 1.00087,2, 2, 0, 0, 0, 16, 1
LN6505942-2, 13.4739, 1.00087, 13.5843, 1.00068,2, 2, 0, 0, 0, 16, 1
TPX337688B0, 13.5843, 0.992472, 13.5996, 0.9874,1, 2, 2, 0, 0, 16, 1
TPX337688B0, 13.5843, 0.994265, 13.5996, 0.993162,2, 2, 2, 0, 0, 16, 1
LN6505943-3, 13.5843, 1.00068, 13.5862, 1.00068,2, 2, 0, 0, 0, 16, 1
LN5774462-2, 13.5862, 1.00068, 13.7837, 1.00046,2, 2, 0, 0, 0, 16, 1
TPX28148580B0, 13.7837, 0.990729, 13.7989, 0.976732,1, 2, 2, 0, 0, 16, 1
TPX28148580B0, 13.7837, 0.995403, 13.7989, 0.999008,2, 2, 2, 0, 0, 16, 1
LN5714051-1, 13.7837, 1.00046, 13.874, 1.00039,2, 2, 0, 0, 0, 16, 1
LN5562929-1, 13.874, 1.00039, 13.9209, 1.00038,2, 2, 0, 0, 0, 16, 1
TPX337690B0, 13.9209, 0.99499, 13.9361, 0.997503,1, 2, 2, 0, 0, 16, 1
TPX337690B0, 13.9209, 0.991009, 13.9361, 0.978124,2, 2, 2, 0, 0, 16, 1
LN5683822-1, 13.874, 1.00039, 13.9389, 1.00037,2, 2, 0, 0, 0, 16, 1
TPX337689B0, 13.9389, 0.990972, 13.9541, 0.978185,1, 2, 2, 0, 0, 16, 1
TPX337689B0, 13.9389, 0.995017, 13.9541, 0.997433,2, 2, 2, 0, 0, 16, 1
LN5986931-2, 13.5862, 1.00068, 13.6515, 1.00066,2, 2, 0, 0, 0, 16, 1
TPX21388572B0, 13.6515, 0.990732, 13.6667, 0.976014,1, 2, 2, 0, 0, 16, 1
TPX21388572B0, 13.6515, 0.995781, 13.6667, 1.00009,2, 2, 2, 0, 0, 16, 1
LN5593230-1, 13.4739, 1.00087, 13.5437, 1.00016,2, 2, 0, 0, 0, 16, 1
LN5653458-1, 13.5437, 1.00016, 13.5809, 1.00015,2, 2, 0, 0, 0, 16, 1
TPX337691B0, 13.5809, 0.992115, 13.5962, 0.987447,1, 2, 2, 0, 0, 16, 1
TPX337691B0, 13.5809, 0.993554, 13.5962, 0.992047,2, 2, 2, 0, 0, 16, 1
LN5593231-1, 13.5437, 1.00016, 13.6238, 0.999358,2, 2, 0, 0, 0, 16, 1
TPX21386552B0, 13.6238, 0.99429, 13.639, 0.996511,1, 2, 2, 0, 0, 16, 1
TPX21386552B0, 13.6238, 0.98969, 13.639, 0.981255,2, 2, 2, 0, 0, 16, 1
LN5472357-1, 13.6238, 0.999358, 13.6276, 0.999321,2, 2, 0, 0, 0, 16, 1
LN5502530-1, 13.6276, 0.999321, 13.6893, 0.998727,2, 2, 0, 0, 0, 16, 1
TPX337693B0, 13.6893, 0.991208, 13.7046, 0.987724,1, 2, 2, 0, 0, 16, 1
TPX337693B0, 13.6893, 0.991608, 13.7046, 0.98891,2, 2, 2, 0, 0, 16, 1
LN6380815-1, 13.6893, 0.998727, 13.7755, 0.997917,2, 2, 0, 0, 0, 16, 1
TPX337694B0, 13.7755, 0.991361, 13.7907, 0.990102,1, 2, 2, 0, 0, 16, 1
TPX337694B0, 13.7755, 0.989813, 13.7907, 0.984882,2, 2, 2, 0, 0, 16, 1
LN5986928-1, 13.7755, 0.997917, 13.8207, 0.997501,2, 2, 0, 0, 0, 16, 1
TPX337695B0, 13.8207, 0.989913, 13.836, 0.986285,1, 2, 2, 0, 0, 16, 1
TPX337695B0, 13.8207, 0.990437, 13.836, 0.987875,2, 2, 2, 0, 0, 16, 1
LN6047568-1, 13.8207, 0.997501, 14.0511, 0.995494,2, 2, 0, 0, 0, 16, 1
LN5865241-1, 14.0511, 0.995494, 14.0932, 0.995151,2, 2, 0, 0, 0, 16, 1
LN5562927-1, 14.0932, 0.995151, 14.1621, 0.994601,2, 2, 0, 0, 0, 16, 1
LN5562928-1, 14.1621, 0.994601, 14.3139, 0.993353,2, 2, 0, 0, 0, 16, 1
LN6199519-1, 14.3139, 0.993353, 14.4124, 0.99258,2, 2, 0, 0, 0, 16, 1
TPX337700B0, 14.4124, 0.986988, 14.4276, 0.988823,1, 2, 2, 0, 0, 16, 1
TPX337700B0, 14.4124, 0.983343, 14.4276, 0.971064,2, 2, 2, 0, 0, 16, 1
LN6290211-1, 14.4124, 0.99258, 14.465, 0.992301,2, 2, 0, 0, 0, 16, 1
TPX337701B0, 14.465, 0.98568, 14.4803, 0.983464,1, 2, 2, 0, 0, 16, 1
TPX337701B0, 14.465, 0.984172, 14.4803, 0.975988,2, 2, 2, 0, 0, 16, 1
LN5865242-1, 14.465, 0.992301, 14.5449, 0.991899,2, 2, 0, 0, 0, 16, 1
TPX337702B0, 14.5449, 0.985173, 14.5602, 0.982551,1, 2, 2, 0, 0, 16, 1
TPX337702B0, 14.5449, 0.983877, 14.5602, 0.976096,2, 2, 2, 0, 0, 16, 1
LN6407748-1, 14.5449, 0.991899, 14.6039, 0.991618,2, 2, 0, 0, 0, 16, 1
TPX227732939B0, 14.6039, 0.983561, 14.6192, 0.972095,1, 2, 2, 0, 0, 16, 1
TPX227732939B0, 14.6039, 0.984892, 14.6192, 0.980711,2, 2, 2, 0, 0, 16, 1
LN6407748-2, 14.6039, 0.991618, 14.6565, 0.991388,2, 2, 0, 0, 0, 16, 1
LN5835175-1, 14.6565, 0.991388, 14.7335, 0.991094,2, 2, 0, 0, 0, 16, 1
TPX337705B0, 14.7335, 0.983896, 14.7487, 0.979471,1, 2, 2, 0, 0, 16, 1
TPX337705B0, 14.7335, 0.983545, 14.7487, 0.977567,2, 2, 2, 0, 0, 16, 1
LN6047607-1, 14.7335, 0.991094, 14.7729, 0.990954,2, 2, 0, 0, 0, 16, 1
LN5926332-1, 14.7729, 0.990954, 14.8399, 0.990926,2, 2, 0, 0, 0, 16, 1
TPX226192846B0, 14.8399, 0.982752, 14.8551, 0.974632,1, 2, 2, 0, 0, 16, 1
TPX226192846B0, 14.8399, 0.984336, 14.8551, 0.98204,2, 2, 2, 0, 0, 16, 1
LN5472406-1, 14.8399, 0.990926, 14.9071, 0.990915,2, 2, 0, 0, 0, 16, 1
TPX21486213B0, 14.9071, 0.984505, 14.9224, 0.983655,1, 2, 2, 0, 0, 16, 1
TPX21486213B0, 14.9071, 0.982579, 14.9224, 0.977191,2, 2, 2, 0, 0, 16, 1
LN5653493-1, 14.7729, 0.990954, 14.813, 0.990828,2, 2, 0, 0, 0, 16, 1
TPX337704B0, 14.813, 0.986073, 14.8282, 0.991323,1, 2, 2, 0, 0, 16, 1
TPX337704B0, 14.813, 0.980614, 14.8282, 0.96483,2, 2, 2, 0, 0, 16, 1
LN5588016-3, 14.813, 0.990828, 14.8389, 0.990754,2, 2, 0, 0, 0, 16, 1
LN5588016-4, 14.8389, 0.990754, 14.9043, 0.990566,2, 2, 0, 0, 0, 16, 1
TPX337706B0, 14.9043, 0.983333, 14.9196, 0.978784,1, 2, 2, 0, 0, 16, 1
TPX337706B0, 14.9043, 0.983046, 14.9196, 0.977186,2, 2, 2, 0, 0, 16, 1
LN5803984-1, 14.9043, 0.990566, 14.9878, 0.990348,2, 2, 0, 0, 0, 16, 1
TPX226881057B0, 14.9878, 0.983397, 15.0031, 0.981301,1, 2, 2, 0, 0, 16, 1
TPX226881057B0, 14.9878, 0.982561, 15.0031, 0.978421,2, 2, 2, 0, 0, 16, 1
LN5803984-2, 14.9878, 0.990348, 15.0913, 0.990094,2, 2, 0, 0, 0, 16, 1
TPX337707B0, 15.0913, 0.984245, 15.1065, 0.985099,1, 2, 2, 0, 0, 16, 1
TPX337707B0, 15.0913, 0.981112, 15.1065, 0.969801,2, 2, 2, 0, 0, 16, 1
LN6411384-1, 15.0913, 0.990094, 15.2028, 0.98985,2, 2, 0, 0, 0, 16, 1
LN5532787-1, 15.2028, 0.98985, 15.279, 0.989829,2, 2, 0, 0, 0, 16, 1
TPX21398646B0, 15.279, 0.984844, 15.2942, 0.989172,1, 2, 2, 0, 0, 16, 1
TPX21398646B0, 15.279, 0.979871, 15.2942, 0.96502,2, 2, 2, 0, 0, 16, 1
LN6380819-1, 15.2028, 0.98985, 15.2983, 0.989681,2, 2, 0, 0, 0, 16, 1
TPX337709B0, 15.2983, 0.981917, 15.3136, 0.977966,1, 2, 2, 0, 0, 16, 1
TPX337709B0, 15.2983, 0.982701, 15.3136, 0.980411,2, 2, 2, 0, 0, 16, 1
LN5502537-1, 15.2983, 0.989681, 15.418, 0.989488,2, 2, 0, 0, 0, 16, 1
LN6327237-1, 15.418, 0.989488, 15.5033, 0.989374,2, 2, 0, 0, 0, 16, 1
LN5993742-1, 15.5033, 0.989374, 15.5959, 0.989359,2, 2, 0, 0, 0, 16, 1
LN6206281-1, 15.5959, 0.989359, 15.6671, 0.989348,2, 2, 0, 0, 0, 16, 1
LN6418150-1, 15.6671, 0.989348, 15.774, 0.989331,2, 2, 0, 0, 0, 16, 1
LN5841919-1, 15.774, 0.989331, 15.865, 0.989317,2, 2, 0, 0, 0, 16, 1
TPX228580047B0, 15.865, 0.984335, 15.8802, 0.986869,1, 2, 2, 0, 0, 16, 1
TPX228580047B0, 15.865, 0.97943, 15.8802, 0.970613,2, 2, 2, 0, 0, 16, 1
LN6327237-2, 15.5033, 0.989374, 15.5558, 0.989311,2, 2, 0, 0, 0, 16, 1
LN5865247-1, 15.5558, 0.989311, 15.6107, 0.989268,2, 2, 0, 0, 0, 16, 1
TPX392036B0, 15.6107, 0.980474, 15.626, 0.970078,1, 2, 2, 0, 0, 16, 1
TPX392036B0, 15.6107, 0.983242, 15.626, 0.983184,2, 2, 2, 0, 0, 16, 1
LN6259997-1, 15.6107, 0.989268, 15.6704, 0.989236,2, 2, 0, 0, 0, 16, 1
TPX392037B0, 15.6704, 0.981264, 15.6856, 0.97393,1, 2, 2, 0, 0, 16, 1
TPX392037B0, 15.6704, 0.982433, 15.6856, 0.979338,2, 2, 2, 0, 0, 16, 1
LN5744337-1, 15.6704, 0.989236, 15.736, 0.989219,2, 2, 0, 0, 0, 16, 1
TPX28120195B0, 15.736, 0.979065, 15.7513, 0.963727,1, 2, 2, 0, 0, 16, 1
TPX28120195B0, 15.736, 0.984403, 15.7513, 0.9892,2, 2, 2, 0, 0, 16, 1
LN5835145-1, 15.5558, 0.989311, 15.7197, 0.989247,2, 2, 0, 0, 0, 16, 1
TPX392038B0, 15.7197, 0.981057, 15.735, 0.96891,1, 2, 2, 0, 0, 16, 1
TPX392038B0, 15.7197, 0.982619, 15.735, 0.979074,2, 2, 2, 0, 0, 16, 1
LN5956472-1, 15.418, 0.989488, 15.5198, 0.989461,2, 2, 0, 0, 0, 16, 1
TPX337710B0, 15.5198, 0.984265, 15.535, 0.987747,1, 2, 2, 0, 0, 16, 1
TPX337710B0, 15.5198, 0.97974, 15.535, 0.96575,2, 2, 2, 0, 0, 16, 1
LN6108139-1, 15.2028, 0.98985, 15.2212, 0.989847,2, 2, 0, 0, 0, 16, 1
TPX337708B0, 15.2212, 0.980252, 15.2365, 0.972197,1, 2, 2, 0, 0, 16, 1
TPX337708B0, 15.2212, 0.984611, 15.2365, 0.986396,2, 2, 2, 0, 0, 16, 1
LN6013613-1, 14.6565, 0.991388, 14.7397, 0.991355,2, 2, 0, 0, 0, 16, 1
TPX225940756B0, 14.7397, 0.985445, 14.7549, 0.986461,1, 2, 2, 0, 0, 16, 1
TPX225940756B0, 14.7397, 0.982398, 14.7549, 0.965659,2, 2, 2, 0, 0, 16, 1
LN6380816-1, 14.6565, 0.991388, 14.7261, 0.991377,2, 2, 0, 0, 0, 16, 1
TPX337703B0, 14.7261, 0.984232, 14.7413, 0.981676,1, 2, 2, 0, 0, 16, 1
TPX337703B0, 14.7261, 0.9838, 14.7413, 0.980127,2, 2, 2, 0, 0, 16, 1
LN6047567-1, 14.3139, 0.993353, 14.3674, 0.993333,2, 2, 0, 0, 0, 16, 1
TPX337699B0, 14.3674, 0.985654, 14.3826, 0.979359,1, 2, 2, 0, 0, 16, 1
TPX337699B0, 14.3674, 0.986291, 14.3826, 0.982206,2, 2, 2, 0, 0, 16, 1
LN5472356-1, 14.0932, 0.995151, 14.1577, 0.995142,2, 2, 0, 0, 0, 16, 1
TPX337698B0, 14.1577, 0.990218, 14.173, 0.991923,1, 2, 2, 0, 0, 16, 1
TPX337698B0, 14.1577, 0.985317, 14.173, 0.979463,2, 2, 2, 0, 0, 16, 1
LN6411375-1, 14.0511, 0.995494, 14.1092, 0.995472,2, 2, 0, 0, 0, 16, 1
TPX337697B0, 14.1092, 0.985321, 14.1244, 0.969896,1, 2, 2, 0, 0, 16, 1
TPX337697B0, 14.1092, 0.990722, 14.1244, 0.995671,2, 2, 2, 0, 0, 16, 1
LN6380814-1, 14.0511, 0.995494, 14.1119, 0.99548,2, 2, 0, 0, 0, 16, 1
TPX337696B0, 14.1119, 0.989729, 14.1271, 0.990374,1, 2, 2, 0, 0, 16, 1
TPX337696B0, 14.1119, 0.986504, 14.1271, 0.979638,2, 2, 2, 0, 0, 16, 1
LN6108132-1, 13.6276, 0.999321, 13.7099, 0.999309,2, 2, 0, 0, 0, 16, 1
TPX337692B0, 13.7099, 0.992299, 13.7251, 0.990736,1, 2, 2, 0, 0, 16, 1
TPX337692B0, 13.7099, 0.99171, 13.7251, 0.989162,2, 2, 2, 0, 0, 16, 1
LN6505946-1, 13.3545, 1.00229, 13.4278, 1.00226,2, 2, 0, 0, 0, 16, 1
TPX21236413B0, 13.4278, 0.99345, 13.4431, 0.972447,1, 2, 2, 0, 0, 16, 1
TPX21236413B0, 13.4278, 0.99629, 13.4431, 0.996507,2, 2, 2, 0, 0, 16, 1
LN5958707-1, 12.2785, 1.01005, 12.288, 1.01005,2, 2, 0, 0, 0, 16, 1
LN5746550-2, 12.288, 1.01005, 12.2976, 1.01005,2, 2, 0, 0, 0, 16, 1
LN5746550-3, 12.2976, 1.01005, 12.3612, 1.01004,2, 2, 0, 0, 0, 16, 1
TPX337665B0, 12.3612, 1.0025, 12.3765, 0.998875,1, 2, 2, 0, 0, 16, 1
TPX337665B0, 12.3612, 1.00306, 12.3765, 1.00058,2, 2, 2, 0, 0, 16, 1
LN5532786-2, 12.2785, 1.01005, 12.2949, 1.01005,2, 2, 0, 0, 0, 16, 1
LN5532786-3, 12.2949, 1.01005, 12.3222, 1.01004,2, 2, 0, 0, 0, 16, 1
TPX337666B0, 12.3222, 1.004, 12.3374, 1.00377,1, 2, 2, 0, 0, 16, 1
TPX337666B0, 12.3222, 1.0015, 12.3374, 0.991498,2, 2, 2, 0, 0, 16, 1
LN6320364-1, 12.3222, 1.01004, 12.4145, 1.01002,2, 2, 0, 0, 0, 16, 1
TPX21386771B0, 12.4145, 1.00039, 12.4298, 0.992073,1, 2, 2, 0, 0, 16, 1
TPX21386771B0, 12.4145, 1.00504, 12.4298, 1.00721,2, 2, 2, 0, 0, 16, 1
LN6352702-1, 12.1234, 1.01415, 12.1334, 1.01413,3, 2, 0, 0, 0, 16, 1
LN5776673-1, 12.1334, 1.01413, 12.1385, 1.01413,3, 2, 0, 0, 0, 16, 1
LN5956498-2, 12.1385, 1.01413, 12.1498, 1.01411,3, 2, 0, 0, 0, 16, 1
LN5956498-3, 12.1498, 1.01411, 12.1904, 1.01407,3, 2, 0, 0, 0, 16, 1
TPX337659C0, 12.1904, 1.00803, 12.2057, 1.00862,1, 2, 2, 0, 0, 16, 1
TPX337659C0, 12.1904, 1.00498, 12.2057, 0.993723,2, 2, 2, 0, 0, 16, 1
LN5623392-1, 12.1904, 1.01407, 12.3201, 1.01392,3, 2, 0, 0, 0, 16, 1
TPX337660C0, 12.3201, 1.00875, 12.3353, 1.01284,1, 2, 2, 0, 0, 16, 1
TPX337660C0, 12.3201, 1.00385, 12.3353, 0.98904,2, 2, 2, 0, 0, 16, 1
LN5986925-2, 12.3201, 1.01392, 12.3752, 1.01389,3, 2, 0, 0, 0, 16, 1
TPX2224490448C0, 12.3752, 1.00725, 12.3904, 1.00547,1, 2, 2, 0, 0, 16, 1
TPX2224490448C0, 12.3752, 1.00545, 12.3904, 0.99659,2, 2, 2, 0, 0, 16, 1
LN5986925-3, 12.3752, 1.01389, 12.4391, 1.01388,3, 2, 0, 0, 0, 16, 1
TPX28149184C0, 12.4391, 1.00782, 12.4543, 1.00837,1, 2, 2, 0, 0, 16, 1
TPX28149184C0, 12.4391, 1.0048, 12.4543, 0.993588,2, 2, 2, 0, 0, 16, 1
LN5744370-2, 12.1385, 1.01413, 12.1838, 1.01411,3, 2, 0, 0, 0, 16, 1
LN5744370-3, 12.1838, 1.01411, 12.2195, 1.0141,3, 2, 0, 0, 0, 16, 1
TPX21474614C0, 12.2195, 1.00518, 12.2347, 0.994742,1, 2, 2, 0, 0, 16, 1
TPX21474614C0, 12.2195, 1.00792, 12.2347, 1.0077,2, 2, 2, 0, 0, 16, 1
LN6352701-1, 11.9831, 1.02032, 11.994, 1.02032,1, 2, 0, 0, 0, 16, 1
LN6049824-1, 11.8326, 1.02057, 11.8413, 1.02056,1, 2, 0, 0, 0, 16, 1
LN5776672-1, 11.8413, 1.02056, 11.9022, 1.02054,1, 2, 0, 0, 0, 16, 1
TPX21015706A0, 11.9022, 1.01321, 11.9175, 1.00894,1, 2, 2, 0, 0, 16, 1
TPX21015706A0, 11.9022, 1.01459, 11.9175, 1.01336,2, 2, 2, 0, 0, 16, 1
LN6199556-1, 11.9022, 1.02054, 11.994, 1.02052,1, 2, 0, 0, 0, 16, 1
TPX21471907A0, 11.994, 1.01553, 12.0092, 1.01752,1, 2, 2, 0, 0, 16, 1
TPX21471907A0, 11.994, 1.01213, 12.0092, 1.0009,2, 2, 2, 0, 0, 16, 1
LN5859996-1, 11.7523, 1.01382, 11.7585, 1.01382,2, 2, 0, 0, 0, 16, 1
LN6163946-1, 11.7585, 1.01382, 11.7733, 1.01381,2, 2, 0, 0, 0, 16, 1
LN5746549-1, 11.7733, 1.01381, 11.7756, 1.01381,2, 2, 0, 0, 0, 16, 1
