Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
LN5958706-1, 11.7756, 1.01381, 11.8057, 1.01379,2, 2, 0, 0, 0, 16, 1
TPX337645B0, 11.8057, 1.00744, 11.8209, 1.00592,1, 2, 2, 0, 0, 16, 1
TPX337645B0, 11.8057, 1.00563, 11.8209, 0.996976,2, 2, 2, 0, 0, 16, 1
LN6411367-1, 11.8057, 1.01379, 11.8675, 1.01378,2, 2, 0, 0, 0, 16, 1
TPX337646B0, 11.8675, 1.00792, 11.8828, 1.00835,1, 2, 2, 0, 0, 16, 1
TPX337646B0, 11.8675, 1.00508, 11.8828, 0.994452,2, 2, 2, 0, 0, 16, 1
LN5898057-1, 11.6792, 1.02086, 11.6877, 1.02085,1, 2, 0, 0, 0, 16, 1
LN6171502-1, 11.6877, 1.02085, 11.6947, 1.02085,1, 2, 0, 0, 0, 16, 1
LN5683813-1, 11.6947, 1.02085, 11.7161, 1.02085,1, 2, 0, 0, 0, 16, 1
LN5714044-1, 11.7161, 1.02085, 11.7318, 1.02084,1, 2, 0, 0, 0, 16, 1
LN5895771-2, 11.7318, 1.02084, 11.7575, 1.02084,1, 2, 0, 0, 0, 16, 1
LN5895771-3, 11.7575, 1.02084, 11.8042, 1.02083,1, 2, 0, 0, 0, 16, 1
LN6047560-1, 11.8042, 1.02083, 11.8802, 1.02082,1, 2, 0, 0, 0, 16, 1
TPX337650A0, 11.8802, 1.01213, 11.8955, 1.00482,1, 2, 2, 0, 0, 16, 1
TPX337650A0, 11.8802, 1.01617, 11.8955, 1.01796,2, 2, 2, 0, 0, 16, 1
LN5683856-2, 11.6947, 1.02085, 11.703, 1.02085,1, 2, 0, 0, 0, 16, 1
LN5683856-3, 11.703, 1.02085, 11.729, 1.02084,1, 2, 0, 0, 0, 16, 1
TPX337647A0, 11.729, 1.01598, 11.7442, 1.01848,1, 2, 2, 0, 0, 16, 1
TPX337647A0, 11.729, 1.01231, 11.7442, 1.00057,2, 2, 2, 0, 0, 16, 1
LN5565091-1, 11.347, 1.01622, 11.3568, 1.01621,3, 2, 0, 0, 0, 16, 1
LN6079949-2, 11.3568, 1.01621, 11.3681, 1.01621,3, 2, 0, 0, 0, 16, 1
LN6079949-3, 11.3681, 1.01621, 11.4189, 1.01619,3, 2, 0, 0, 0, 16, 1
TPX337655C0, 11.4189, 1.00738, 11.4341, 1.00131,1, 2, 2, 0, 0, 16, 1
TPX337655C0, 11.4189, 1.00997, 11.4341, 1.00968,2, 2, 2, 0, 0, 16, 1
LN6017288-1, 11.4189, 1.01619, 11.5792, 1.01617,3, 2, 0, 0, 0, 16, 1
TPX337654C0, 11.5792, 1.00679, 11.5945, 0.999449,1, 2, 2, 0, 0, 16, 1
TPX337654C0, 11.5792, 1.01048, 11.5945, 1.01145,2, 2, 2, 0, 0, 16, 1
LN5898056-1, 11.2961, 1.01635, 11.3044, 1.01632,3, 2, 0, 0, 0, 16, 1
LN5928544-2, 11.3044, 1.01632, 11.3353, 1.0162,3, 2, 0, 0, 0, 16, 1
LN5928544-3, 11.3353, 1.0162, 11.3916, 1.01599,3, 2, 0, 0, 0, 16, 1
LN5593221-1, 11.3916, 1.01599, 11.5162, 1.01553,3, 2, 0, 0, 0, 16, 1
TPX338957C0, 11.5162, 1.01057, 11.5314, 1.01245,1, 2, 2, 0, 0, 16, 1
TPX338957C0, 11.5162, 1.00538, 11.5314, 0.999247,2, 2, 2, 0, 0, 16, 1
LN6506309-1, 11.5162, 1.01553, 11.6162, 1.01517,3, 2, 0, 0, 0, 16, 1
TPX338958C0, 11.6162, 1.00767, 11.6314, 1.00255,1, 2, 2, 0, 0, 16, 1
TPX338958C0, 11.6162, 1.00763, 11.6314, 1.00213,2, 2, 2, 0, 0, 16, 1
LN5774451-1, 11.6162, 1.01517, 11.6798, 1.01497,3, 2, 0, 0, 0, 16, 1
LN6138599-1, 11.6798, 1.01497, 11.816, 1.01469,3, 2, 0, 0, 0, 16, 1
LN6047555-1, 11.816, 1.01469, 11.873, 1.01465,3, 2, 0, 0, 0, 16, 1
TPX338962C0, 11.873, 1.0068, 11.8882, 1.0004,1, 2, 2, 0, 0, 16, 1
TPX338962C0, 11.873, 1.00744, 11.8882, 1.00323,2, 2, 2, 0, 0, 16, 1
LN6138593-1, 11.873, 1.01465, 11.9269, 1.01464,3, 2, 0, 0, 0, 16, 1
TPX338963C0, 11.9269, 1.00651, 11.9422, 1.00201,1, 2, 2, 0, 0, 16, 1
TPX338963C0, 11.9269, 1.00773, 11.9422, 1.00588,2, 2, 2, 0, 0, 16, 1
LN6380802-1, 11.816, 1.01469, 11.8894, 1.01461,3, 2, 0, 0, 0, 16, 1
LN5865228-1, 11.8894, 1.01461, 11.9632, 1.01453,3, 2, 0, 0, 0, 16, 1
TPX226192890C0, 11.9632, 1.0079, 11.9784, 1.00546,1, 2, 2, 0, 0, 16, 1
TPX226192890C0, 11.9632, 1.00602, 11.9784, 0.992452,2, 2, 2, 0, 0, 16, 1
LN5804785-1, 11.9632, 1.01453, 12.2137, 1.01436,3, 2, 0, 0, 0, 16, 1
TPX338964C0, 12.2137, 1.00464, 12.2289, 0.98481,1, 2, 2, 0, 0, 16, 1
TPX338964C0, 12.2137, 1.00881, 12.2289, 1.01251,2, 2, 2, 0, 0, 16, 1
LN5593218-1, 12.2137, 1.01436, 12.3395, 1.01432,3, 2, 0, 0, 0, 16, 1
LN6076247-1, 12.3395, 1.01432, 12.4004, 1.01431,3, 2, 0, 0, 0, 16, 1
TPX226194262C0, 12.4004, 1.00793, 12.4157, 1.00721,1, 2, 2, 0, 0, 16, 1
TPX226194262C0, 12.4004, 1.00558, 12.4157, 0.995656,2, 2, 2, 0, 0, 16, 1
LN6017287-1, 11.6798, 1.01497, 11.7484, 1.01489,3, 2, 0, 0, 0, 16, 1
TPX338959C0, 11.7484, 1.00981, 11.7636, 1.01423,1, 2, 2, 0, 0, 16, 1
TPX338959C0, 11.7484, 1.00473, 11.7636, 0.989581,2, 2, 2, 0, 0, 16, 1
LN6229791-1, 11.7484, 1.01489, 11.7993, 1.01485,3, 2, 0, 0, 0, 16, 1
TPX338960C0, 11.7993, 1.00727, 11.8145, 1.00188,1, 2, 2, 0, 0, 16, 1
TPX338960C0, 11.7993, 1.00738, 11.8145, 1.00216,2, 2, 2, 0, 0, 16, 1
LN6199511-1, 11.7993, 1.01485, 11.9294, 1.0148,3, 2, 0, 0, 0, 16, 1
TPX338961C0, 11.9294, 1.00459, 11.9446, 0.989445,1, 2, 2, 0, 0, 16, 1
TPX338961C0, 11.9294, 1.00977, 11.9446, 1.01419,2, 2, 2, 0, 0, 16, 1
LN5928543-1, 10.9111, 1.02226, 10.9213, 1.02225,1, 2, 0, 0, 0, 16, 1
LN6140774-3, 10.9213, 1.02225, 10.9446, 1.02224,1, 2, 0, 0, 0, 16, 1
LN6140774-2, 10.9446, 1.02224, 11.0089, 1.0222,1, 2, 0, 0, 0, 16, 1
TPX338954A0, 11.0089, 1.01481, 11.0242, 1.00745,1, 2, 2, 0, 0, 16, 1
TPX338954A0, 11.0089, 1.01631, 11.0242, 1.01449,2, 2, 2, 0, 0, 16, 1
LN5744330-1, 11.0089, 1.0222, 11.6261, 1.02208,1, 2, 0, 0, 0, 16, 1
TPX337715A0, 11.6261, 1.01495, 11.6413, 1.01112,1, 2, 2, 0, 0, 16, 1
TPX337715A0, 11.6261, 1.01596, 11.6413, 1.01429,2, 2, 2, 0, 0, 16, 1
LN6437757-1, 10.9111, 1.02226, 10.9294, 1.02225,1, 2, 0, 0, 0, 16, 1
TPX227731863A0, 10.9294, 1.01764, 10.9446, 1.02299,1, 2, 2, 0, 0, 16, 1
TPX227731863A0, 10.9294, 1.01339, 10.9446, 0.994086,2, 2, 2, 0, 0, 16, 1
LN6987572-4, 10.4193, 1.02318, 10.4557, 1.02303,1, 2, 0, 0, 0, 16, 1
LN6991377-9, 10.4557, 1.02303, 10.5087, 1.02281,1, 2, 0, 0, 0, 16, 1
TPX2224386592A0, 10.5087, 1.01831, 10.524, 1.0222,1, 2, 2, 0, 0, 16, 1
TPX2224386592A0, 10.5087, 1.0139, 10.524, 1.00076,2, 2, 2, 0, 0, 16, 1
LN6991377-11, 10.5087, 1.02281, 10.5713, 1.02257,1, 2, 0, 0, 0, 16, 1
TPX2224386617A0, 10.5713, 1.01444, 10.5866, 0.999403,1, 2, 2, 0, 0, 16, 1
TPX2224386617A0, 10.5713, 1.01733, 10.5866, 1.01851,2, 2, 2, 0, 0, 16, 1
LN6991377-13, 10.5713, 1.02257, 10.6309, 1.02236,1, 2, 0, 0, 0, 16, 1
TPX2224386750A0, 10.6309, 1.01555, 10.6462, 1.0104,1, 2, 2, 0, 0, 16, 1
TPX2224386750A0, 10.6309, 1.0159, 10.6462, 1.01186,2, 2, 2, 0, 0, 16, 1
LN6991377-15, 10.6309, 1.02236, 10.686, 1.02218,1, 2, 0, 0, 0, 16, 1
TPX2224386815A0, 10.686, 1.01415, 10.7012, 1.00829,1, 2, 2, 0, 0, 16, 1
TPX2224386815A0, 10.686, 1.01692, 10.7012, 1.01727,2, 2, 2, 0, 0, 16, 1
LN6991377-16, 10.686, 1.02218, 10.6911, 1.02216,1, 2, 0, 0, 0, 16, 1
LN6991378-3, 10.6911, 1.02216, 10.7541, 1.02212,1, 2, 0, 0, 0, 16, 1
TPX2224386842A0, 10.7541, 1.01639, 10.7694, 1.01503,1, 2, 2, 0, 0, 16, 1
TPX2224386842A0, 10.7541, 1.01451, 10.7694, 1.00205,2, 2, 2, 0, 0, 16, 1
LN6991378-5, 10.7541, 1.02212, 10.8264, 1.02209,1, 2, 0, 0, 0, 16, 1
TPX2224386863A0, 10.8264, 1.01361, 10.8417, 0.996706,1, 2, 2, 0, 0, 16, 1
TPX2224386863A0, 10.8264, 1.01715, 10.8417, 1.02016,2, 2, 2, 0, 0, 16, 1
LN6991377-17, 10.6911, 1.02216, 10.7965, 1.02194,1, 2, 0, 0, 0, 16, 1
TPX2224386946A0, 10.7965, 1.01714, 10.8117, 1.01986,1, 2, 2, 0, 0, 16, 1
TPX2224386946A0, 10.7965, 1.01335, 10.8117, 1.0014,2, 2, 2, 0, 0, 16, 1
LN6991377-18, 10.7965, 1.02194, 10.9001, 1.02175,1, 2, 0, 0, 0, 16, 1
LN6991381-2, 10.9001, 1.02175, 10.9039, 1.02174,1, 2, 0, 0, 0, 16, 1
TPX2224387019A0, 10.9039, 1.01572, 10.9192, 1.01362,1, 2, 2, 0, 0, 16, 1
TPX2224387019A0, 10.9039, 1.01447, 10.9192, 1.00739,2, 2, 2, 0, 0, 16, 1
LN6991381-4, 10.9039, 1.02174, 10.983, 1.02167,1, 2, 0, 0, 0, 16, 1
TPX2224387053A0, 10.983, 1.01243, 10.9983, 0.991481,1, 2, 2, 0, 0, 16, 1
TPX2224387053A0, 10.983, 1.01737, 10.9983, 1.02432,2, 2, 2, 0, 0, 16, 1
LN6991381-6, 10.983, 1.02167, 11.0434, 1.02163,1, 2, 0, 0, 0, 16, 1
TPX2224387062A0, 11.0434, 1.01596, 11.0586, 1.01494,1, 2, 2, 0, 0, 16, 1
TPX2224387062A0, 11.0434, 1.01396, 11.0586, 1.00115,2, 2, 2, 0, 0, 16, 1
LN6991381-8, 11.0434, 1.02163, 11.0815, 1.02162,1, 2, 0, 0, 0, 16, 1
TPX2224387074A0, 11.0815, 1.01477, 11.0967, 1.00948,1, 2, 2, 0, 0, 16, 1
TPX2224387074A0, 11.0815, 1.0152, 11.0967, 1.0113,2, 2, 2, 0, 0, 16, 1
LN6991380-2, 10.9001, 1.02175, 10.9734, 1.02169,1, 2, 0, 0, 0, 16, 1
TPX2224387113A0, 10.9734, 1.01568, 10.9886, 1.01265,1, 2, 2, 0, 0, 16, 1
TPX2224387113A0, 10.9734, 1.01439, 10.9886, 1.00361,2, 2, 2, 0, 0, 16, 1
LN6991380-4, 10.9734, 1.02169, 11.0395, 1.02167,1, 2, 0, 0, 0, 16, 1
TPX2224387138A0, 11.0395, 1.01562, 11.0547, 1.01233,1, 2, 2, 0, 0, 16, 1
TPX2224387138A0, 11.0395, 1.01441, 11.0547, 1.00389,2, 2, 2, 0, 0, 16, 1
LN6991379-2, 10.6911, 1.02216, 10.7401, 1.02214,1, 2, 0, 0, 0, 16, 1
TPX2224386874A0, 10.7401, 1.01771, 10.7554, 1.02015,1, 2, 2, 0, 0, 16, 1
TPX2224386874A0, 10.7401, 1.01322, 10.7554, 1.00526,2, 2, 2, 0, 0, 16, 1
LN6991379-4, 10.7401, 1.02214, 10.7827, 1.02213,1, 2, 0, 0, 0, 16, 1
TPX2224386889A0, 10.7827, 1.01576, 10.7979, 1.0123,1, 2, 2, 0, 0, 16, 1
TPX2224386889A0, 10.7827, 1.01523, 10.7979, 1.00951,2, 2, 2, 0, 0, 16, 1
LN5682337-1, 10.1608, 1.027, 10.1687, 1.027,2, 2, 0, 0, 0, 16, 1
LN6349077-1, 10.1687, 1.027, 10.2061, 1.027,2, 2, 0, 0, 0, 16, 1
LN6411386-2, 9.4567, 1.03841, 9.4657, 1.03841,1, 2, 0, 0, 0, 16, 1
LN6411386-3, 9.4657, 1.03841, 9.47383, 1.03841,1, 2, 0, 0, 0, 16, 1
TPX28127253A0, 9.47383, 1.03088, 9.48907, 1.01885,1, 2, 2, 0, 0, 16, 1
TPX28127253A0, 9.47383, 1.03277, 9.48907, 1.0312,2, 2, 2, 0, 0, 16, 1
LN5714052-2, 9.14008, 1.04665, 9.15635, 1.04664,1, 2, 0, 0, 0, 16, 1
LN5714052-3, 9.15635, 1.04664, 9.24924, 1.0466,1, 2, 0, 0, 0, 16, 1
TPX338969A0, 9.24924, 1.04191, 9.26448, 1.04623,1, 2, 2, 0, 0, 16, 1
TPX338969A0, 9.24924, 1.03808, 9.26448, 1.02017,2, 2, 2, 0, 0, 16, 1
LN6383059-1, 9.04951, 1.04902, 9.06545, 1.04901,1, 2, 0, 0, 0, 16, 1
LN6383059-1, 9.04951, 1.04664, 9.06545, 1.04664,2, 2, 0, 0, 0, 16, 1
LN6383059-1, 9.04951, 1.03964, 9.06545, 1.03964,3, 2, 0, 0, 0, 16, 1
LN5716230-2, 9.06545, 1.04901, 9.0716, 1.04901,1, 2, 0, 0, 0, 16, 1
LN5716230-2, 9.06545, 1.04664, 9.0716, 1.04664,2, 2, 0, 0, 0, 16, 1
LN5716230-2, 9.06545, 1.03964, 9.0716, 1.03964,3, 2, 0, 0, 0, 16, 1
LN5716230-3, 9.0716, 1.04901, 9.11449, 1.049,1, 2, 0, 0, 0, 16, 1
LN5716230-3, 9.0716, 1.04664, 9.11449, 1.04664,2, 2, 0, 0, 0, 16, 1
LN5716230-3, 9.0716, 1.03964, 9.11449, 1.03964,3, 2, 0, 0, 0, 16, 1
LN6047575-2, 9.11449, 1.049, 9.12059, 1.049,1, 2, 0, 0, 0, 16, 1
LN6047575-3, 9.12059, 1.049, 9.14619, 1.04899,1, 2, 0, 0, 0, 16, 1
TPX338970A0, 9.14619, 1.04225, 9.16143, 1.03702,1, 2, 2, 0, 0, 16, 1
TPX338970A0, 9.14619, 1.0427, 9.16143, 1.03899,2, 2, 2, 0, 0, 16, 1
LN6413568-1, 8.77839, 0.989318, 8.78296, 0.989314,1, 2, 0, 0, 0, 16, 1
LN5651977-3, 8.78296, 0.989314, 8.80502, 0.98929,1, 2, 0, 0, 0, 16, 1
LN5651977-4, 8.80502, 0.98929, 8.84522, 0.989248,1, 2, 0, 0, 0, 16, 1
TPX226193078A0, 8.84522, 0.98355, 8.86046, 0.983184,1, 2, 2, 0, 0, 16, 1
TPX226193078A0, 8.84522, 0.981305, 8.86046, 0.972161,2, 2, 2, 0, 0, 16, 1
LN5651977-2, 8.84522, 0.989248, 8.90408, 0.989206,1, 2, 0, 0, 0, 16, 1
LN6167816-1, 8.90408, 0.989206, 8.96326, 0.989195,1, 2, 0, 0, 0, 16, 1
LN5712578-1, 8.96326, 0.989195, 9.05594, 0.989176,1, 2, 0, 0, 0, 16, 1
TPX338975A0, 9.05594, 0.982421, 9.07118, 0.979725,1, 2, 2, 0, 0, 16, 1
TPX338975A0, 9.05594, 0.982352, 9.07118, 0.979368,2, 2, 2, 0, 0, 16, 1
LN5956497-1, 8.90408, 0.989206, 8.96735, 0.989174,1, 2, 0, 0, 0, 16, 1
TPX338973A0, 8.96735, 0.981998, 8.98259, 0.972957,1, 2, 2, 0, 0, 16, 1
TPX338973A0, 8.96735, 0.982721, 8.98259, 0.977494,2, 2, 2, 0, 0, 16, 1
CAP_3B, 8.57798, 0.995193, 8.57898, 0.995151,1, 2, 0, 0, 0, 16, 1
CAP_3B, 8.57798, 1.01248, 8.57898, 1.01245,2, 2, 0, 0, 0, 16, 1
CAP_3B, 8.57798, 1.04032, 8.57898, 1.04029,3, 2, 0, 0, 0, 16, 1
CAP_3A, 8.57798, 0.995193, 8.57898, 0.995151,1, 2, 0, 0, 0, 16, 1
CAP_3A, 8.57798, 1.01248, 8.57898, 1.01245,2, 2, 0, 0, 0, 16, 1
CAP_3A, 8.57798, 1.04032, 8.57898, 1.04029,3, 2, 0, 0, 0, 16, 1
LN5863718-1, 6.47648, 1.02461, 6.48284, 1.02461,1, 2, 0, 0, 0, 16, 1
LN5621857-2, 6.48284, 1.02461, 6.49715, 1.02461,1, 2, 0, 0, 0, 16, 1
LN5621857-3, 6.49715, 1.02461, 6.5984, 1.0246,1, 2, 0, 0, 0, 16, 1
TPX226194093A0, 6.5984, 1.0162, 6.61364, 1.0095,1, 2, 2, 0, 0, 16, 1
TPX226194093A0, 6.5984, 1.01971, 6.61364, 1.02091,2, 2, 2, 0, 0, 16, 1
LN5830952-1, 6.07898, 1.03282, 6.08989, 1.03281,2, 2, 0, 0, 0, 16, 1
LN6043468-2, 6.08989, 1.03281, 6.10664, 1.0328,2, 2, 0, 0, 0, 16, 1
LN6043468-3, 6.10664, 1.0328, 6.13283, 1.03279,2, 2, 0, 0, 0, 16, 1
TPX328363B0, 6.13283, 1.02673, 6.14807, 1.02578,1, 2, 2, 0, 0, 16, 1
TPX328363B0, 6.13283, 1.02449, 6.14807, 1.0104,2, 2, 2, 0, 0, 16, 1
LN5533709-1, 6.13283, 1.03279, 6.21973, 1.03277,2, 2, 0, 0, 0, 16, 1
LN5804787-1, 6.21973, 1.03277, 6.22359, 1.03276,2, 2, 0, 0, 0, 16, 1
TPX339042B0, 6.22359, 1.0249, 6.23883, 1.01729,1, 2, 2, 0, 0, 16, 1
TPX339042B0, 6.22359, 1.02633, 6.23883, 1.02397,2, 2, 2, 0, 0, 16, 1
LN6292600-1, 5.37935, 0.946877, 5.38854, 0.946872,1, 2, 0, 0, 0, 16, 1
LN5837496-1, 5.38854, 0.946872, 5.3888, 0.946872,1, 2, 0, 0, 0, 16, 1
LN5837496-3, 5.3888, 0.946872, 5.40322, 0.946869,1, 2, 0, 0, 0, 16, 1
LN5837496-4, 5.40322, 0.946869, 5.44017, 0.946859,1, 2, 0, 0, 0, 16, 1
TPX356809A0, 5.44017, 0.939157, 5.45541, 0.931771,1, 2, 2, 0, 0, 16, 1
TPX356809A0, 5.44017, 0.940481, 5.45541, 0.937936,2, 2, 2, 0, 0, 16, 1
LN5533710-1, 5.3888, 0.946872, 5.41338, 0.946866,1, 2, 0, 0, 0, 16, 1
LN5503478-2, 5.41338, 0.946866, 5.42069, 0.946864,1, 2, 0, 0, 0, 16, 1
LN5503478-3, 5.42069, 0.946864, 5.47323, 0.946845,1, 2, 0, 0, 0, 16, 1
TPX356811A0, 5.47323, 0.939829, 5.48847, 0.935043,1, 2, 2, 0, 0, 16, 1
TPX356811A0, 5.47323, 0.939792, 5.48847, 0.934654,2, 2, 2, 0, 0, 16, 1
LN5565229-1, 5.20494, 0.949704, 5.21378, 0.949699,1, 2, 0, 0, 0, 16, 1
LN6262430-1, 5.21378, 0.949699, 5.21962, 0.949696,1, 2, 0, 0, 0, 16, 1
LN5805676-2, 5.21962, 0.949696, 5.22634, 0.949695,1, 2, 0, 0, 0, 16, 1
LN5805676-3, 5.22634, 0.949695, 5.27817, 0.949682,1, 2, 0, 0, 0, 16, 1
TPX356815A0, 5.27817, 0.943406, 5.29341, 0.941424,1, 2, 2, 0, 0, 16, 1
TPX356815A0, 5.27817, 0.941903, 5.29341, 0.933981,2, 2, 2, 0, 0, 16, 1
LN5594151-1, 5.21962, 0.949696, 5.25138, 0.949689,1, 2, 0, 0, 0, 16, 1
LN6230695-1, 5.25138, 0.949689, 5.26549, 0.949685,1, 2, 0, 0, 0, 16, 1
TPX21386157A0, 5.26549, 0.94362, 5.28073, 0.942462,1, 2, 2, 0, 0, 16, 1
TPX21386157A0, 5.26549, 0.941683, 5.28073, 0.932931,2, 2, 2, 0, 0, 16, 1
LN5621864-1, 4.5434, 0.961403, 4.54822, 0.961398,1, 2, 0, 0, 0, 16, 1
LN5621864-1, 4.5434, 0.984974, 4.54822, 0.984969,2, 2, 0, 0, 0, 16, 1
LN5621864-1, 4.5434, 1.03568, 4.54822, 1.03567,3, 2, 0, 0, 0, 16, 1
LN6228311-1, 4.54822, 0.961398, 4.55399, 0.961392,1, 2, 0, 0, 0, 16, 1
LN6228311-1, 4.54822, 0.984969, 4.55399, 0.984964,2, 2, 0, 0, 0, 16, 1
LN6228311-1, 4.54822, 1.03567, 4.55399, 1.03567,3, 2, 0, 0, 0, 16, 1
LN5561444-1, 4.55399, 0.961392, 4.60116, 0.961386,1, 2, 0, 0, 0, 16, 1
TPX260594A0, 4.60116, 0.955645, 4.6164, 0.955581,1, 2, 2, 0, 0, 16, 1
TPX260594A0, 4.60116, 0.953226, 4.6164, 0.949388,2, 2, 2, 0, 0, 16, 1
LN6506310-2, 4.55399, 0.961392, 4.62621, 0.961331,1, 2, 0, 0, 0, 16, 1
LN6506310-2, 4.55399, 0.984964, 4.62621, 0.984889,2, 2, 0, 0, 0, 16, 1
LN6506310-2, 4.55399, 1.03567, 4.62621, 1.03558,3, 2, 0, 0, 0, 16, 1
TPX260595C0, 4.62621, 1.03045, 4.64145, 1.04426,1, 2, 2, 0, 0, 16, 1
TPX260595C0, 4.62621, 1.02526, 4.64145, 0.979028,2, 2, 2, 0, 0, 16, 1
TPX260595B0, 4.62621, 0.975845, 4.64145, 0.943096,1, 2, 2, 0, 0, 16, 1
TPX260595B0, 4.62621, 0.978826, 4.64145, 0.979535,2, 2, 2, 0, 0, 16, 1
TPX260595A0, 4.62621, 0.952465, 4.64145, 0.917821,1, 2, 2, 0, 0, 16, 1
TPX260595A0, 4.62621, 0.955951, 4.64145, 0.960569,2, 2, 2, 0, 0, 16, 1
LN6506311-4, 4.62621, 0.961331, 4.62815, 0.961331,1, 2, 0, 0, 0, 16, 1
LN6506311-4, 4.62621, 0.984889, 4.62815, 0.984889,2, 2, 0, 0, 0, 16, 1
LN6506311-4, 4.62621, 1.03558, 4.62815, 1.03558,3, 2, 0, 0, 0, 16, 1
LN6170199-2, 4.62815, 1.03558, 4.64652, 1.03558,3, 2, 0, 0, 0, 16, 1
LN6048521-1, 4.64652, 1.03558, 4.70036, 1.03557,3, 2, 0, 0, 0, 16, 1
TPX28147899C0, 4.70036, 1.02998, 4.7156, 1.03112,1, 2, 2, 0, 0, 16, 1
TPX28147899C0, 4.70036, 1.02631, 4.7156, 1.01891,2, 2, 2, 0, 0, 16, 1
LN6255845-1, 4.37048, 0.986622, 4.37839, 0.98661,2, 2, 0, 0, 0, 16, 1
LN5952393-1, 4.37839, 0.98661, 4.41855, 0.986549,2, 2, 0, 0, 0, 16, 1
TPX260586B0, 4.41855, 0.977016, 4.43379, 0.957595,1, 2, 2, 0, 0, 16, 1
TPX260586B0, 4.41855, 0.981091, 4.43379, 0.984654,2, 2, 2, 0, 0, 16, 1
LN5775368-1, 4.41855, 0.986549, 4.44881, 0.98652,2, 2, 0, 0, 0, 16, 1
LN5896728-1, 4.44881, 0.98652, 4.5169, 0.986454,2, 2, 0, 0, 0, 16, 1
TPX260589B0, 4.5169, 0.981374, 4.53214, 0.9837,1, 2, 2, 0, 0, 16, 1
TPX260589B0, 4.5169, 0.976643, 4.53214, 0.968018,2, 2, 2, 0, 0, 16, 1
LN5533708-1, 4.5169, 0.986454, 4.54896, 0.98643,2, 2, 0, 0, 0, 16, 1
LN5624289-1, 4.54896, 0.98643, 4.62859, 0.9864,2, 2, 0, 0, 0, 16, 1
TPX260590B0, 4.62859, 0.978251, 4.64383, 0.970295,1, 2, 2, 0, 0, 16, 1
TPX260590B0, 4.62859, 0.979737, 4.64383, 0.977231,2, 2, 2, 0, 0, 16, 1
LN6230694-1, 4.54896, 0.98643, 4.6163, 0.986405,2, 2, 0, 0, 0, 16, 1
TPX260591B0, 4.6163, 0.979924, 4.63154, 0.97835,1, 2, 2, 0, 0, 16, 1
TPX260591B0, 4.6163, 0.97806, 4.63154, 0.969166,2, 2, 2, 0, 0, 16, 1
LN5861084-1, 4.33049, 1.03567, 4.33894, 1.03566,3, 2, 0, 0, 0, 16, 1
LN5740282-1, 4.33894, 1.03566, 4.42656, 1.03554,3, 2, 0, 0, 0, 16, 1
TPX260576C0, 4.42656, 1.02576, 4.4418, 1.01184,1, 2, 2, 0, 0, 16, 1
TPX260576C0, 4.42656, 1.03037, 4.4418, 1.0338,2, 2, 2, 0, 0, 16, 1
LN6260928-1, 4.42656, 1.03554, 4.47455, 1.0355,3, 2, 0, 0, 0, 16, 1
TPX260581C0, 4.47455, 1.02722, 4.48979, 1.01887,1, 2, 2, 0, 0, 16, 1
TPX260581C0, 4.47455, 1.02893, 4.48979, 1.02688,2, 2, 2, 0, 0, 16, 1
LN6030576-1, 4.47455, 1.0355, 4.95252, 1.03531,3, 2, 0, 0, 0, 16, 1
LN8976560-2, 4.95252, 1.03531, 4.95772, 1.03531,3, 2, 0, 0, 0, 16, 1
LN8976560-3, 4.95772, 1.03531, 4.99172, 1.0353,3, 2, 0, 0, 0, 16, 1
TPX223400157C0, 4.99172, 1.02593, 5.00696, 1.00753,1, 2, 2, 0, 0, 16, 1
TPX223400157C0, 4.99172, 1.02967, 5.00696, 1.03231,2, 2, 2, 0, 0, 16, 1
LN6103926-1, 4.27507, 0.987582, 4.2817, 0.987576,2, 2, 0, 0, 0, 16, 1
LN6376708-1, 4.2817, 0.987576, 4.29163, 0.987567,2, 2, 0, 0, 0, 16, 1
LN6134418-1, 4.29163, 0.987567, 4.39476, 0.98753,2, 2, 0, 0, 0, 16, 1
TPX260575B0, 4.39476, 0.980464, 4.41, 0.978129,1, 2, 2, 0, 0, 16, 1
TPX260575B0, 4.39476, 0.979828, 4.41, 0.975909,2, 2, 2, 0, 0, 16, 1
LN5644788-1, 4.39476, 0.98753, 4.46667, 0.987522,2, 2, 0, 0, 0, 16, 1
TPX225533237B0, 4.46667, 0.978758, 4.48191, 0.974614,1, 2, 2, 0, 0, 16, 1
TPX225533237B0, 4.46667, 0.981517, 4.48191, 0.981495,2, 2, 2, 0, 0, 16, 1
LN6286261-1, 4.29163, 0.987567, 4.36926, 0.987523,2, 2, 0, 0, 0, 16, 1
LN5588822-1, 4.36926, 0.987523, 4.43022, 0.987488,2, 2, 0, 0, 0, 16, 1
TPX260607B0, 4.43022, 0.982128, 4.44546, 0.986617,1, 2, 2, 0, 0, 16, 1
TPX260607B0, 4.43022, 0.977842, 4.44546, 0.957486,2, 2, 2, 0, 0, 16, 1
LN6346338-1, 3.34889, 1.03618, 3.35697, 1.03618,3, 2, 0, 0, 0, 16, 1
LN5591834-1, 3.35697, 1.03618, 3.42682, 1.03613,3, 2, 0, 0, 0, 16, 1
LN6440079-1, 3.42682, 1.03613, 3.47738, 1.03609,3, 2, 0, 0, 0, 16, 1
LN5987955-2, 3.47738, 1.03609, 3.5327, 1.03606,3, 2, 0, 0, 0, 16, 1
TPX2224061203C0, 3.5327, 1.02922, 3.54794, 1.02632,1, 2, 2, 0, 0, 16, 1
TPX2224061203C0, 3.5327, 1.02807, 3.54794, 1.02057,2, 2, 2, 0, 0, 16, 1
LN5987955-3, 3.5327, 1.03606, 3.7318, 1.03597,3, 2, 0, 0, 0, 16, 1
TPX21386143C0, 3.7318, 1.0306, 3.74704, 1.03225,1, 2, 2, 0, 0, 16, 1
TPX21386143C0, 3.7318, 1.02648, 3.74704, 1.01857,2, 2, 2, 0, 0, 16, 1
LN6412346-1, 3.7318, 1.03597, 3.86397, 1.03594,3, 2, 0, 0, 0, 16, 1
TPX260561C0, 3.86397, 1.02686, 3.87921, 1.01551,1, 2, 2, 0, 0, 16, 1
TPX260561C0, 3.86397, 1.03013, 3.87921, 1.03104,2, 2, 2, 0, 0, 16, 1
LN5800724-1, 3.09484, 0.989409, 3.10357, 0.989406,1, 2, 0, 0, 0, 16, 1
LN5589097-1, 3.10357, 0.989406, 3.12917, 0.989396,1, 2, 0, 0, 0, 16, 1
TPX260555A0, 3.12917, 0.984299, 3.14441, 0.987459,1, 2, 2, 0, 0, 16, 1
TPX260555A0, 3.12917, 0.980737, 3.14441, 0.963199,2, 2, 2, 0, 0, 16, 1
LN5528574-2, 3.02769, 1.03652, 3.03229, 1.03652,3, 2, 0, 0, 0, 16, 1
LN5528574-3, 3.03229, 1.03652, 3.03853, 1.03651,3, 2, 0, 0, 0, 16, 1
LN6407206-1, 3.03853, 1.03651, 3.10739, 1.03648,3, 2, 0, 0, 0, 16, 1
TPX260553C0, 3.10739, 1.02894, 3.12263, 1.02555,1, 2, 2, 0, 0, 16, 1
TPX260553C0, 3.10739, 1.02924, 3.12263, 1.02641,2, 2, 2, 0, 0, 16, 1
LN6018330-1, 3.10739, 1.03648, 3.20631, 1.03646,3, 2, 0, 0, 0, 16, 1
TPX260554C0, 3.20631, 1.02912, 3.22155, 1.0262,1, 2, 2, 0, 0, 16, 1
TPX260554C0, 3.20631, 1.02902, 3.22155, 1.02573,2, 2, 2, 0, 0, 16, 1
LN6103927-1, 2.97711, 0.991684, 2.98369, 0.991681,1, 2, 0, 0, 0, 16, 1
LN5528573-2, 2.98369, 0.991681, 2.98962, 0.991678,1, 2, 0, 0, 0, 16, 1
LN5528573-3, 2.98962, 0.991678, 3.00002, 0.991674,1, 2, 0, 0, 0, 16, 1
TPX260552A0, 3.00002, 0.984285, 3.01526, 0.970666,1, 2, 2, 0, 0, 16, 1
TPX260552A0, 3.00002, 0.985417, 3.01526, 0.979993,2, 2, 2, 0, 0, 16, 1
LN5746705-1, 2.749, 0.996155, 2.75888, 0.996152,1, 2, 0, 0, 0, 16, 1
LN6413711-1, 2.75888, 0.996152, 2.81368, 0.996134,1, 2, 0, 0, 0, 16, 1
TPX260542A0, 2.81368, 0.990642, 2.82892, 0.990983,1, 2, 2, 0, 0, 16, 1
TPX260542A0, 2.81368, 0.988042, 2.82892, 0.978249,2, 2, 2, 0, 0, 16, 1
LN5799561-1, 2.749, 0.996155, 2.85958, 0.996108,1, 2, 0, 0, 0, 16, 1
LN5799561-1, 2.749, 1.00451, 2.85958, 1.00398,2, 2, 0, 0, 0, 16, 1
LN5799561-1, 2.749, 1.03694, 2.85958, 1.03653,3, 2, 0, 0, 0, 16, 1
TPX225700953A0, 2.85958, 0.987773, 2.87482, 0.981444,1, 2, 2, 0, 0, 16, 1
TPX225700953A0, 2.85958, 0.990891, 2.87482, 0.991564,2, 2, 2, 0, 0, 16, 1
LN5799561-2, 2.85958, 0.996108, 2.9517, 0.996074,1, 2, 0, 0, 0, 16, 1
LN5799561-2, 2.85958, 1.00398, 2.9517, 1.00352,2, 2, 0, 0, 0, 16, 1
LN5799561-2, 2.85958, 1.03653, 2.9517, 1.03619,3, 2, 0, 0, 0, 16, 1
A8611_48332_SW, 2.9517, 0.996074, 2.9527, 0.996059,1, 2, 0, 0, 0, 16, 1
A8611_48332_SW, 2.9517, 1.00352, 2.9527, 1.00351,2, 2, 0, 0, 0, 16, 1
A8611_48332_SW, 2.9517, 1.03619, 2.9527, 1.03617,3, 2, 0, 0, 0, 16, 1
LN5594236-1, 2.9527, 0.996059, 3.01511, 0.996036,1, 2, 0, 0, 0, 16, 1
LN5594236-1, 2.9527, 1.00351, 3.01511, 1.0032,2, 2, 0, 0, 0, 16, 1
LN5594236-1, 2.9527, 1.03617, 3.01511, 1.03594,3, 2, 0, 0, 0, 16, 1
LN5503575-1, 3.01511, 0.996036, 3.08811, 0.996002,1, 2, 0, 0, 0, 16, 1
LN5503575-1, 3.01511, 1.0032, 3.08811, 1.00285,2, 2, 0, 0, 0, 16, 1
LN5503575-1, 3.01511, 1.03594, 3.08811, 1.03568,3, 2, 0, 0, 0, 16, 1
LN6292614-1, 3.08811, 1.03568, 3.09269, 1.03568,3, 2, 0, 0, 0, 16, 1
LN5807087-1, 3.09269, 1.03568, 3.09882, 1.03567,3, 2, 0, 0, 0, 16, 1
LN5896824-1, 3.09882, 1.03567, 3.13618, 1.03565,3, 2, 0, 0, 0, 16, 1
TPX260518C0, 3.13618, 1.0257, 3.15142, 1.01116,1, 2, 2, 0, 0, 16, 1
TPX260518C0, 3.13618, 1.03063, 3.15142, 1.03467,2, 2, 2, 0, 0, 16, 1
LN6321412-1, 3.09882, 1.03567, 3.10966, 1.03566,3, 2, 0, 0, 0, 16, 1
LN6109147-1, 3.10966, 1.03566, 3.16185, 1.03561,3, 2, 0, 0, 0, 16, 1
TPX260517C0, 3.16185, 1.03082, 3.17709, 1.03389,1, 2, 2, 0, 0, 16, 1
TPX260517C0, 3.16185, 1.02546, 3.17709, 1.01612,2, 2, 2, 0, 0, 16, 1
LN6506314-2, 3.16185, 1.03561, 3.2072, 1.03557,3, 2, 0, 0, 0, 16, 1
TPX260529C0, 3.2072, 1.02625, 3.22244, 1.02131,1, 2, 2, 0, 0, 16, 1
TPX260529C0, 3.2072, 1.03006, 3.22244, 1.03083,2, 2, 2, 0, 0, 16, 1
LN6506315-4, 3.2072, 1.03557, 3.20986, 1.03557,3, 2, 0, 0, 0, 16, 1
LN5624376-2, 3.20986, 1.03557, 3.29763, 1.03555,3, 2, 0, 0, 0, 16, 1
TPX260532C0, 3.29763, 1.02772, 3.31287, 1.02368,1, 2, 2, 0, 0, 16, 1
TPX260532C0, 3.29763, 1.02859, 3.31287, 1.02641,2, 2, 2, 0, 0, 16, 1
LN5927379-2, 3.20986, 1.03557, 3.28117, 1.03555,3, 2, 0, 0, 0, 16, 1
TPX260528C0, 3.28117, 1.02741, 3.29641, 1.01958,1, 2, 2, 0, 0, 16, 1
TPX260528C0, 3.28117, 1.02885, 3.29641, 1.02627,2, 2, 2, 0, 0, 16, 1
LN6018331-1, 3.08811, 0.996002, 3.15519, 0.995955,1, 2, 0, 0, 0, 16, 1
LN6018331-1, 3.08811, 1.00285, 3.15519, 1.00253,2, 2, 0, 0, 0, 16, 1
LN6018331-1, 3.08811, 1.03568, 3.15519, 1.03547,3, 2, 0, 0, 0, 16, 1
TPX260515A0, 3.15519, 0.990568, 3.17043, 0.991325,1, 2, 2, 0, 0, 16, 1
TPX260515A0, 3.15519, 0.987748, 3.17043, 0.977533,2, 2, 2, 0, 0, 16, 1
LN6291244-1, 3.15519, 0.995955, 3.28579, 0.995874,1, 2, 0, 0, 0, 16, 1
LN6291244-1, 3.15519, 1.00253, 3.28579, 1.00191,2, 2, 0, 0, 0, 16, 1
LN6291244-1, 3.15519, 1.03547, 3.28579, 1.03506,3, 2, 0, 0, 0, 16, 1
LN5473436-1, 3.28579, 0.995874, 3.28609, 0.995874,1, 2, 0, 0, 0, 16, 1
LN5473436-1, 3.28579, 1.00191, 3.28609, 1.00191,2, 2, 0, 0, 0, 16, 1
LN5473436-1, 3.28579, 1.03506, 3.28609, 1.03505,3, 2, 0, 0, 0, 16, 1
TPX260514C0, 3.28609, 1.02582, 3.30133, 1.01863,1, 2, 2, 0, 0, 16, 1
TPX260514C0, 3.28609, 1.02943, 3.30133, 1.03037,2, 2, 2, 0, 0, 16, 1
LN5473436-2, 3.28609, 0.995874, 3.34694, 0.995834,1, 2, 0, 0, 0, 16, 1
LN5473436-2, 3.28609, 1.00191, 3.34694, 1.00162,2, 2, 0, 0, 0, 16, 1
LN5473436-2, 3.28609, 1.03505, 3.34694, 1.03487,3, 2, 0, 0, 0, 16, 1
TPX21389307C0, 3.34694, 1.0276, 3.36218, 1.02306,1, 2, 2, 0, 0, 16, 1
TPX21389307C0, 3.34694, 1.02731, 3.36218, 1.02143,2, 2, 2, 0, 0, 16, 1
LN5896825-1, 3.34694, 0.995834, 3.40047, 0.995796,1, 2, 0, 0, 0, 16, 1
LN5896825-1, 3.34694, 1.00162, 3.40047, 1.00137,2, 2, 0, 0, 0, 16, 1
LN5896825-1, 3.34694, 1.03487, 3.40047, 1.0347,3, 2, 0, 0, 0, 16, 1
LN6351510-1, 3.40047, 0.995796, 3.4021, 0.99576,1, 2, 0, 0, 0, 16, 1
LN6351510-1, 3.40047, 1.00137, 3.4021, 1.00132,2, 2, 0, 0, 0, 16, 1
LN6351510-1, 3.40047, 1.0347, 3.4021, 1.03465,3, 2, 0, 0, 0, 16, 1
TPX260527B0, 3.4021, 0.993687, 3.41734, 0.98744,1, 2, 2, 0, 0, 16, 1
TPX260527B0, 3.4021, 0.994321, 3.41734, 0.990273,2, 2, 2, 0, 0, 16, 1
LN5654471-1, 3.4021, 0.99576, 3.48027, 0.995706,1, 2, 0, 0, 0, 16, 1
LN5654471-1, 3.4021, 1.00132, 3.48027, 1.00096,2, 2, 0, 0, 0, 16, 1
LN5654471-1, 3.4021, 1.03465, 3.48027, 1.03441,3, 2, 0, 0, 0, 16, 1
LN5684859-1, 3.48027, 1.00096, 3.54106, 1.00094,2, 2, 0, 0, 0, 16, 1
TPX21389761B0, 3.54106, 0.995891, 3.5563, 0.99975,1, 2, 2, 0, 0, 16, 1
TPX21389761B0, 3.54106, 0.991199, 3.5563, 0.97695,2, 2, 2, 0, 0, 16, 1
LN5745348-1, 3.48027, 0.995706, 3.55525, 0.99566,1, 2, 0, 0, 0, 16, 1
LN5745348-1, 3.48027, 1.00096, 3.55525, 1.00063,2, 2, 0, 0, 0, 16, 1
LN5745348-1, 3.48027, 1.03441, 3.55525, 1.03417,3, 2, 0, 0, 0, 16, 1
LN6200532-1, 3.55525, 0.99566, 3.6484, 0.995661,1, 2, 0, 0, 0, 16, 1
LN6200532-1, 3.55525, 1.00063, 3.6484, 1.00021,2, 2, 0, 0, 0, 16, 1
LN6200532-1, 3.55525, 1.03417, 3.6484, 1.03386,3, 2, 0, 0, 0, 16, 1
TPX260479A0, 3.6484, 0.987471, 3.66364, 0.972662,1, 2, 2, 0, 0, 16, 1
TPX260479A0, 3.6484, 0.990219, 3.66364, 0.990795,2, 2, 2, 0, 0, 16, 1
LN5594239-1, 3.6484, 0.995661, 3.73756, 0.995672,1, 2, 0, 0, 0, 16, 1
LN5594239-1, 3.6484, 1.00021, 3.73756, 0.999802,2, 2, 0, 0, 0, 16, 1
LN5594239-1, 3.6484, 1.03386, 3.73756, 1.03356,3, 2, 0, 0, 0, 16, 1
TPX260480C0, 3.73756, 1.02592, 3.7528, 1.01997,1, 2, 2, 0, 0, 16, 1
TPX260480C0, 3.73756, 1.02636, 3.7528, 1.02189,2, 2, 2, 0, 0, 16, 1
LN6078767-1, 3.73756, 0.995672, 3.76686, 0.995674,1, 2, 0, 0, 0, 16, 1
LN6078767-1, 3.73756, 0.999802, 3.76686, 0.999669,2, 2, 0, 0, 0, 16, 1
LN6078767-1, 3.73756, 1.03356, 3.76686, 1.03347,3, 2, 0, 0, 0, 16, 1
LN5503576-1, 3.76686, 0.995674, 3.83024, 0.995678,1, 2, 0, 0, 0, 16, 1
LN5503576-1, 3.76686, 0.999669, 3.83024, 0.999381,2, 2, 0, 0, 0, 16, 1
LN5503576-1, 3.76686, 1.03347, 3.83024, 1.03326,3, 2, 0, 0, 0, 16, 1
TPX260481C0, 3.83024, 1.02322, 3.84548, 1.0084,1, 2, 2, 0, 0, 16, 1
TPX260481C0, 3.83024, 1.02829, 3.84548, 1.03258,2, 2, 2, 0, 0, 16, 1
LN6200527-1, 3.83024, 0.995678, 3.91477, 0.995677,1, 2, 0, 0, 0, 16, 1
LN6200527-1, 3.83024, 0.999381, 3.91477, 0.999,2, 2, 0, 0, 0, 16, 1
LN6200527-1, 3.83024, 1.03326, 3.91477, 1.033,3, 2, 0, 0, 0, 16, 1
TPX260484A0, 3.91477, 0.990252, 3.93001, 0.990577,1, 2, 2, 0, 0, 16, 1
TPX260484A0, 3.91477, 0.987553, 3.93001, 0.981573,2, 2, 2, 0, 0, 16, 1
LN6170293-1, 3.91477, 0.995677, 3.96582, 0.99568,1, 2, 0, 0, 0, 16, 1
LN6170293-1, 3.91477, 0.999, 3.96582, 0.998768,2, 2, 0, 0, 0, 16, 1
LN6170293-1, 3.91477, 1.033, 3.96582, 1.03284,3, 2, 0, 0, 0, 16, 1
LN5745347-1, 3.96582, 0.99568, 4.00582, 0.995688,1, 2, 0, 0, 0, 16, 1
LN5745347-1, 3.96582, 0.998768, 4.00582, 0.998582,2, 2, 0, 0, 0, 16, 1
LN5745347-1, 3.96582, 1.03284, 4.00582, 1.03272,3, 2, 0, 0, 0, 16, 1
LN7064337-2, 4.00582, 1.03272, 4.01405, 1.03272,3, 2, 0, 0, 0, 16, 1
LN7064338-3, 4.01405, 1.03272, 4.06222, 1.0327,3, 2, 0, 0, 0, 16, 1
TPX260491C0, 4.06222, 1.02713, 4.07746, 1.03054,1, 2, 2, 0, 0, 16, 1
TPX260491C0, 4.06222, 1.02323, 4.07746, 1.00401,2, 2, 2, 0, 0, 16, 1
LN5957493-1, 4.00582, 0.995688, 4.09677, 0.995699,1, 2, 0, 0, 0, 16, 1
LN5957493-1, 4.00582, 0.998582, 4.09677, 0.998162,2, 2, 0, 0, 0, 16, 1
LN5957493-1, 4.00582, 1.03272, 4.09677, 1.03246,3, 2, 0, 0, 0, 16, 1
LN6049963-1, 4.09677, 0.998162, 4.10113, 0.99815,2, 2, 0, 0, 0, 16, 1
LN5535142-1, 4.10113, 0.99815, 4.10781, 0.998132,2, 2, 0, 0, 0, 16, 1
LN5563935-1, 4.10781, 0.998132, 4.14348, 0.998046,2, 2, 0, 0, 0, 16, 1
LN5496577-1, 4.14348, 0.998046, 4.18319, 0.997952,2, 2, 0, 0, 0, 16, 1
TPX260494B0, 4.18319, 0.991003, 4.19843, 0.985691,1, 2, 2, 0, 0, 16, 1
TPX260494B0, 4.18319, 0.990202, 4.19843, 0.979978,2, 2, 2, 0, 0, 16, 1
LN5708136-1, 4.18319, 0.997952, 4.18541, 0.997948,2, 2, 0, 0, 0, 16, 1
LN5563934-1, 4.18541, 0.997948, 4.29085, 0.997753,2, 2, 0, 0, 0, 16, 1
TPX260500B0, 4.29085, 0.991678, 4.30609, 0.991565,1, 2, 2, 0, 0, 16, 1
TPX260500B0, 4.29085, 0.98918, 4.30609, 0.98517,2, 2, 2, 0, 0, 16, 1
LN6170291-1, 4.29085, 0.997753, 4.35901, 0.997638,2, 2, 0, 0, 0, 16, 1
LN6170292-1, 4.35901, 0.997638, 4.49044, 0.997608,2, 2, 0, 0, 0, 16, 1
TPX260503B0, 4.49044, 0.98827, 4.50568, 0.980707,1, 2, 2, 0, 0, 16, 1
TPX260503B0, 4.49044, 0.992224, 4.50568, 0.993573,2, 2, 2, 0, 0, 16, 1
LN6139645-1, 4.35901, 0.997638, 4.38452, 0.997628,2, 2, 0, 0, 0, 16, 1
TPX260501B0, 4.38452, 0.992645, 4.39976, 0.99684,1, 2, 2, 0, 0, 16, 1
TPX260501B0, 4.38452, 0.987766, 4.39976, 0.973138,2, 2, 2, 0, 0, 16, 1
LN6505937-2, 4.35901, 0.997638, 4.60217, 0.997473,2, 2, 0, 0, 0, 16, 1
TPX21249626B0, 4.60217, 0.988875, 4.61741, 0.982964,1, 2, 2, 0, 0, 16, 1
TPX21249626B0, 4.60217, 0.991391, 4.61741, 0.991103,2, 2, 2, 0, 0, 16, 1
LN6505938-4, 4.60217, 0.997473, 4.60468, 0.997472,2, 2, 0, 0, 0, 16, 1
LN5563909-2, 4.60468, 0.997472, 4.66247, 0.997456,2, 2, 0, 0, 0, 16, 1
TPX21249674B0, 4.66247, 0.991384, 4.67771, 0.991223,1, 2, 2, 0, 0, 16, 1
TPX21249674B0, 4.66247, 0.988808, 4.67771, 0.978606,2, 2, 2, 0, 0, 16, 1
LN6048598-2, 4.60468, 0.997472, 4.64775, 0.99746,2, 2, 0, 0, 0, 16, 1
TPX21249647B0, 4.64775, 0.98961, 4.66299, 0.982601,1, 2, 2, 0, 0, 16, 1
TPX21249647B0, 4.64775, 0.990633, 4.66299, 0.987305,2, 2, 2, 0, 0, 16, 1
LN5836177-1, 4.35901, 0.997638, 4.44456, 0.997625,2, 2, 0, 0, 0, 16, 1
TPX260502B0, 4.44456, 0.990218, 4.4598, 0.988058,1, 2, 2, 0, 0, 16, 1
TPX260502B0, 4.44456, 0.990407, 4.4598, 0.988449,2, 2, 2, 0, 0, 16, 1
LN5896827-1, 4.10781, 0.998132, 4.17717, 0.998111,2, 2, 0, 0, 0, 16, 1
TPX260496B0, 4.17717, 0.989484, 4.19241, 0.985477,1, 2, 2, 0, 0, 16, 1
TPX260496B0, 4.17717, 0.992095, 4.19241, 0.991981,2, 2, 2, 0, 0, 16, 1
LN6109148-1, 4.17717, 0.998111, 4.24737, 0.998101,2, 2, 0, 0, 0, 16, 1
TPX260495B0, 4.24737, 0.992902, 4.26261, 0.994153,1, 2, 2, 0, 0, 16, 1
TPX260495B0, 4.24737, 0.988609, 4.26261, 0.983226,2, 2, 2, 0, 0, 16, 1
LN6078768-1, 4.09677, 0.995699, 4.13877, 0.995714,1, 2, 0, 0, 0, 16, 1
LN6078768-1, 4.09677, 0.998162, 4.13877, 0.997994,2, 2, 0, 0, 0, 16, 1
LN6078768-1, 4.09677, 1.03246, 4.13877, 1.03232,3, 2, 0, 0, 0, 16, 1
TPX21389092B0, 4.13877, 0.992477, 4.15401, 0.994512,1, 2, 2, 0, 0, 16, 1
TPX21389092B0, 4.13877, 0.988743, 4.15401, 0.97632,2, 2, 2, 0, 0, 16, 1
LN6351511-1, 4.13877, 0.995714, 4.20337, 0.995738,1, 2, 0, 0, 0, 16, 1
LN6351511-1, 4.13877, 0.997994, 4.20337, 0.997743,2, 2, 0, 0, 0, 16, 1
LN6351511-1, 4.13877, 1.03232, 4.20337, 1.03209,3, 2, 0, 0, 0, 16, 1
TPX260505C0, 4.20337, 1.02697, 4.21861, 1.03092,1, 2, 2, 0, 0, 16, 1
TPX260505C0, 4.20337, 1.02219, 4.21861, 1.00771,2, 2, 2, 0, 0, 16, 1
LN5958866-1, 4.20337, 0.995738, 4.36271, 0.995789,1, 2, 0, 0, 0, 16, 1
LN5958866-1, 4.20337, 0.997743, 4.36271, 0.997128,2, 2, 0, 0, 0, 16, 1
LN5958866-1, 4.20337, 1.03209, 4.36271, 1.03155,3, 2, 0, 0, 0, 16, 1
A8645_48332_SW, 4.36271, 0.995789, 4.36371, 0.995777,1, 2, 0, 0, 0, 16, 1
A8645_48332_SW, 4.36271, 0.997128, 4.36371, 0.997114,2, 2, 0, 0, 0, 16, 1
A8645_48332_SW, 4.36271, 1.03155, 4.36371, 1.03153,3, 2, 0, 0, 0, 16, 1
LN6201850-1, 4.36371, 0.995777, 4.45297, 0.995805,1, 2, 0, 0, 0, 16, 1
LN6201850-1, 4.36371, 0.997114, 4.45297, 0.99677,2, 2, 0, 0, 0, 16, 1
LN6201850-1, 4.36371, 1.03153, 4.45297, 1.03123,3, 2, 0, 0, 0, 16, 1
LN5595583-1, 4.45297, 0.995805, 4.46248, 0.995801,1, 2, 0, 0, 0, 16, 1
LN5837516-1, 4.46248, 0.995801, 4.48394, 0.995793,1, 2, 0, 0, 0, 16, 1
LN5715016-2, 4.48394, 0.995793, 4.4986, 0.995791,1, 2, 0, 0, 0, 16, 1
LN5715016-3, 4.4986, 0.995791, 4.57228, 0.995781,1, 2, 0, 0, 0, 16, 1
TPX21389831A0, 4.57228, 0.990412, 4.58752, 0.99087,1, 2, 2, 0, 0, 16, 1
TPX21389831A0, 4.57228, 0.987597, 4.58752, 0.981484,2, 2, 2, 0, 0, 16, 1
LN6439987-1, 4.48394, 0.995793, 4.503, 0.995789,1, 2, 0, 0, 0, 16, 1
LN5894215-1, 4.503, 0.995789, 4.51854, 0.995785,1, 2, 0, 0, 0, 16, 1
TPX21389237A0, 4.51854, 0.987857, 4.53378, 0.978889,1, 2, 2, 0, 0, 16, 1
TPX21389237A0, 4.51854, 0.990141, 4.53378, 0.989663,2, 2, 2, 0, 0, 16, 1
LN6291252-1, 4.45297, 0.995805, 4.52884, 0.995839,1, 2, 0, 0, 0, 16, 1
LN6291252-1, 4.45297, 0.99677, 4.52884, 0.99647,2, 2, 0, 0, 0, 16, 1
LN6291252-1, 4.45297, 1.03123, 4.52884, 1.03098,3, 2, 0, 0, 0, 16, 1
LN6291252-2, 4.52884, 0.995839, 4.57078, 0.995858,1, 2, 0, 0, 0, 16, 1
LN6291252-2, 4.52884, 0.99647, 4.57078, 0.996304,2, 2, 0, 0, 0, 16, 1
LN6291252-2, 4.52884, 1.03098, 4.57078, 1.03084,3, 2, 0, 0, 0, 16, 1
TPX260508A0, 4.57078, 0.989531, 4.58602, 0.98776,1, 2, 2, 0, 0, 16, 1
TPX260508A0, 4.57078, 0.98867, 4.58602, 0.984799,2, 2, 2, 0, 0, 16, 1
LN6018341-1, 4.57078, 0.995858, 4.66546, 0.995905,1, 2, 0, 0, 0, 16, 1
LN6018341-1, 4.57078, 0.996304, 4.66546, 0.995926,2, 2, 0, 0, 0, 16, 1
LN6018341-1, 4.57078, 1.03084, 4.66546, 1.03053,3, 2, 0, 0, 0, 16, 1
LN6332133-1, 4.66546, 1.03053, 4.67707, 1.03052,3, 2, 0, 0, 0, 16, 1
LN5957502-1, 4.67707, 1.03052, 4.71686, 1.0305,3, 2, 0, 0, 0, 16, 1
TPX207292C0, 4.71686, 1.02151, 4.7321, 1.0149,1, 2, 2, 0, 0, 16, 1
TPX207292C0, 4.71686, 1.0246, 4.7321, 1.02493,2, 2, 2, 0, 0, 16, 1
LN5654484-1, 4.71686, 1.0305, 4.74459, 1.03049,3, 2, 0, 0, 0, 16, 1
TPX207291C0, 4.74459, 1.02314, 4.75983, 1.01837,1, 2, 2, 0, 0, 16, 1
TPX207291C0, 4.74459, 1.02296, 4.75983, 1.01727,2, 2, 2, 0, 0, 16, 1
LN6291253-1, 4.66546, 0.995905, 4.73766, 0.995749,1, 2, 0, 0, 0, 16, 1
LN6291253-1, 4.66546, 0.995926, 4.73766, 0.995741,2, 2, 0, 0, 0, 16, 1
LN6291253-1, 4.66546, 1.03053, 4.73766, 1.03055,3, 2, 0, 0, 0, 16, 1
LN6170302-1, 4.73766, 0.995749, 4.82649, 0.995552,1, 2, 0, 0, 0, 16, 1
LN6170302-1, 4.73766, 0.995741, 4.82649, 0.995515,2, 2, 0, 0, 0, 16, 1
LN6170302-1, 4.73766, 1.03055, 4.82649, 1.03058,3, 2, 0, 0, 0, 16, 1
TPX207290A0, 4.82649, 0.988379, 4.84173, 0.982239,1, 2, 2, 0, 0, 16, 1
TPX207290A0, 4.82649, 0.989184, 4.84173, 0.985893,2, 2, 2, 0, 0, 16, 1
LN6321427-1, 4.82649, 0.995552, 4.91916, 0.995355,1, 2, 0, 0, 0, 16, 1
LN6321427-1, 4.82649, 0.995515, 4.91916, 0.995275,2, 2, 0, 0, 0, 16, 1
LN6321427-1, 4.82649, 1.03058, 4.91916, 1.03062,3, 2, 0, 0, 0, 16, 1
LN5807090-1, 4.91916, 0.995275, 4.92992, 0.995269,2, 2, 0, 0, 0, 16, 1
LN5686247-1, 4.92992, 0.995269, 4.93672, 0.995265,2, 2, 0, 0, 0, 16, 1
LN6412366-1, 4.93672, 0.995265, 5.00782, 0.995229,2, 2, 0, 0, 0, 16, 1
TPX207287B0, 5.00782, 0.989934, 5.02306, 0.992911,1, 2, 2, 0, 0, 16, 1
TPX207287B0, 5.00782, 0.985693, 5.02306, 0.972282,2, 2, 2, 0, 0, 16, 1
LN5654485-1, 5.00782, 0.995229, 5.12666, 0.995212,2, 2, 0, 0, 0, 16, 1
TPX207288B0, 5.12666, 0.987278, 5.1419, 0.984335,1, 2, 2, 0, 0, 16, 1
TPX207288B0, 5.12666, 0.988488, 5.1419, 0.987302,2, 2, 2, 0, 0, 16, 1
LN6048642-1, 5.12666, 0.995212, 5.23748, 0.995212,2, 2, 0, 0, 0, 16, 1
LN6195132-1, 4.91916, 0.995275, 4.92934, 0.995262,2, 2, 0, 0, 0, 16, 1
LN6103662-1, 4.92934, 0.995262, 5.01745, 0.995154,2, 2, 0, 0, 0, 16, 1
LN6164818-1, 5.01745, 0.995154, 5.05265, 0.995112,2, 2, 0, 0, 0, 16, 1
TPX138796B0, 5.05265, 0.987503, 5.06789, 0.983847,1, 2, 2, 0, 0, 16, 1
TPX138796B0, 5.05265, 0.988044, 5.06789, 0.985495,2, 2, 2, 0, 0, 16, 1
LN5866274-1, 5.05265, 0.995112, 5.1663, 0.994999,2, 2, 0, 0, 0, 16, 1
TPX138797B0, 5.1663, 0.989403, 5.18154, 0.992233,1, 2, 2, 0, 0, 16, 1
TPX138797B0, 5.1663, 0.985726, 5.18154, 0.967197,2, 2, 2, 0, 0, 16, 1
LN6170303-1, 5.1663, 0.994999, 5.27258, 0.994952,2, 2, 0, 0, 0, 16, 1
TPX138798B0, 5.27258, 0.985837, 5.28782, 0.978795,1, 2, 2, 0, 0, 16, 1
TPX138798B0, 5.27258, 0.989329, 5.28782, 0.990146,2, 2, 2, 0, 0, 16, 1
LN5742901-1, 5.27258, 0.994952, 5.38545, 0.994934,2, 2, 0, 0, 0, 16, 1
LN5501096-1, 5.38545, 0.994934, 5.47329, 0.99492,2, 2, 0, 0, 0, 16, 1
TPX21148701B0, 5.47329, 0.988981, 5.48853, 0.989187,1, 2, 2, 0, 0, 16, 1
TPX21148701B0, 5.47329, 0.986139, 5.48853, 0.979713,2, 2, 2, 0, 0, 16, 1
LN5531195-1, 4.91916, 0.995355, 4.95843, 0.995277,1, 2, 0, 0, 0, 16, 1
LN5531195-1, 4.91916, 0.995275, 4.95843, 0.995189,2, 2, 0, 0, 0, 16, 1
LN5531195-1, 4.91916, 1.03062, 4.95843, 1.03062,3, 2, 0, 0, 0, 16, 1
LN6106511-1, 4.95843, 0.995277, 5.03998, 0.993587,1, 2, 0, 0, 0, 16, 1
LN6106511-1, 4.95843, 0.995189, 5.03998, 0.993316,2, 2, 0, 0, 0, 16, 1
LN6106511-1, 4.95843, 1.03062, 5.03998, 1.0292,3, 2, 0, 0, 0, 16, 1
TPX207286C0, 5.03998, 1.02266, 5.05522, 1.02197,1, 2, 2, 0, 0, 16, 1
TPX207286C0, 5.03998, 1.02088, 5.05522, 1.01739,2, 2, 2, 0, 0, 16, 1
LN6351524-1, 5.03998, 0.993587, 5.12014, 0.991923,1, 2, 0, 0, 0, 16, 1
LN6351524-1, 5.03998, 0.993316, 5.12014, 0.991477,2, 2, 0, 0, 0, 16, 1
LN6351524-1, 5.03998, 1.0292, 5.12014, 1.02782,3, 2, 0, 0, 0, 16, 1
LN6109158-1, 5.12014, 0.991923, 5.20388, 0.990186,1, 2, 0, 0, 0, 16, 1
LN6109158-1, 5.12014, 0.991477, 5.20388, 0.989557,2, 2, 0, 0, 0, 16, 1
LN6109158-1, 5.12014, 1.02782, 5.20388, 1.02638,3, 2, 0, 0, 0, 16, 1
TPX247184C0, 5.20388, 1.02058, 5.21912, 1.02193,1, 2, 2, 0, 0, 16, 1
TPX247184C0, 5.20388, 1.01717, 5.21912, 1.00527,2, 2, 2, 0, 0, 16, 1
LN5473449-1, 5.20388, 0.990186, 5.30558, 0.988068,1, 2, 0, 0, 0, 16, 1
LN5473449-1, 5.20388, 0.989557, 5.30558, 0.98723,2, 2, 0, 0, 0, 16, 1
LN5473449-1, 5.20388, 1.02638, 5.30558, 1.02466,3, 2, 0, 0, 0, 16, 1
TPX247185B0, 5.30558, 0.97871, 5.32082, 0.973072,1, 2, 2, 0, 0, 16, 1
TPX247185B0, 5.30558, 0.980959, 5.32082, 0.980334,2, 2, 2, 0, 0, 16, 1
LN6079946-1, 5.30558, 0.988068, 5.42335, 0.98562,1, 2, 0, 0, 0, 16, 1
LN6079946-1, 5.30558, 0.98723, 5.42335, 0.984564,2, 2, 0, 0, 0, 16, 1
LN6079946-1, 5.30558, 1.02466, 5.42335, 1.02267,3, 2, 0, 0, 0, 16, 1
TPX21389962C0, 5.42335, 1.01433, 5.43859, 1.00926,1, 2, 2, 0, 0, 16, 1
TPX21389962C0, 5.42335, 1.01607, 5.43859, 1.01483,2, 2, 2, 0, 0, 16, 1
LN6256144-4, 5.42335, 0.98562, 5.49435, 0.984141,1, 2, 0, 0, 0, 16, 1
LN6256144-4, 5.42335, 0.984564, 5.49435, 0.982959,2, 2, 0, 0, 0, 16, 1
LN6256144-4, 5.42335, 1.02267, 5.49435, 1.02149,3, 2, 0, 0, 0, 16, 1
LN6256144-3, 5.49435, 0.984141, 5.57938, 0.982371,1, 2, 0, 0, 0, 16, 1
LN6256144-3, 5.49435, 0.982959, 5.57938, 0.981039,2, 2, 0, 0, 0, 16, 1
LN6256144-3, 5.49435, 1.02149, 5.57938, 1.02007,3, 2, 0, 0, 0, 16, 1
TPX225918936C0, 5.57938, 1.0149, 5.59462, 1.01718,1, 2, 2, 0, 0, 16, 1
TPX225918936C0, 5.57938, 1.01018, 5.59462, 1.00153,2, 2, 2, 0, 0, 16, 1
LN6256144-1, 5.57938, 0.982371, 5.61856, 0.981553,1, 2, 0, 0, 0, 16, 1
LN6256144-1, 5.57938, 0.981039, 5.61856, 0.980155,2, 2, 0, 0, 0, 16, 1
LN6256144-1, 5.57938, 1.02007, 5.61856, 1.01943,3, 2, 0, 0, 0, 16, 1
TPX225918926B0, 5.61856, 0.972903, 5.6338, 0.970216,1, 2, 2, 0, 0, 16, 1
TPX225918926B0, 5.61856, 0.972555, 5.6338, 0.968941,2, 2, 2, 0, 0, 16, 1
LN5527400-1, 5.61856, 0.981553, 5.62365, 0.981447,1, 2, 0, 0, 0, 16, 1
LN5527400-1, 5.61856, 0.980155, 5.62365, 0.980041,2, 2, 0, 0, 0, 16, 1
LN5527400-1, 5.61856, 1.01943, 5.62365, 1.01935,3, 2, 0, 0, 0, 16, 1
LN5955063-1, 5.62365, 0.981447, 5.70295, 0.979794,1, 2, 0, 0, 0, 16, 1
LN5955063-1, 5.62365, 0.980041, 5.70295, 0.978272,2, 2, 0, 0, 0, 16, 1
LN5955063-1, 5.62365, 1.01935, 5.70295, 1.01804,3, 2, 0, 0, 0, 16, 1
LN6440069-1, 5.70295, 0.979794, 5.77044, 0.978388,1, 2, 0, 0, 0, 16, 1
LN6440069-1, 5.70295, 0.978272, 5.77044, 0.976766,2, 2, 0, 0, 0, 16, 1
LN6440069-1, 5.70295, 1.01804, 5.77044, 1.01693,3, 2, 0, 0, 0, 16, 1
TPX247036C0, 5.77044, 1.01092, 5.78568, 1.01115,1, 2, 2, 0, 0, 16, 1
TPX247036C0, 5.77044, 1.0079, 5.78568, 1.00344,2, 2, 2, 0, 0, 16, 1
LN5623403-1, 5.77044, 0.978388, 5.85815, 0.976558,1, 2, 0, 0, 0, 16, 1
LN5623403-1, 5.77044, 0.976766, 5.85815, 0.974811,2, 2, 0, 0, 0, 16, 1
LN5623403-1, 5.77044, 1.01693, 5.85815, 1.0155,3, 2, 0, 0, 0, 16, 1
LN6411382-1, 5.85815, 0.976558, 5.88386, 0.976533,1, 2, 0, 0, 0, 16, 1
LN6352700-1, 5.88386, 0.976533, 5.88646, 0.976531,1, 2, 0, 0, 0, 16, 1
LN5504713-2, 5.88646, 0.976531, 5.89692, 0.97652,1, 2, 0, 0, 0, 16, 1
LN5504713-3, 5.89692, 0.97652, 5.9492, 0.97647,1, 2, 0, 0, 0, 16, 1
TPX247056A0, 5.9492, 0.969928, 5.96444, 0.967835,1, 2, 2, 0, 0, 16, 1
TPX247056A0, 5.9492, 0.969297, 5.96444, 0.965633,2, 2, 2, 0, 0, 16, 1
LN6411381-1, 5.9492, 0.97647, 6.0616, 0.976338,1, 2, 0, 0, 0, 16, 1
TPX247057A0, 6.0616, 0.968711, 6.07684, 0.964143,1, 2, 2, 0, 0, 16, 1
TPX247057A0, 6.0616, 0.970242, 6.07684, 0.969049,2, 2, 2, 0, 0, 16, 1
LN5926306-1, 6.0616, 0.976338, 6.17806, 0.976226,1, 2, 0, 0, 0, 16, 1
TPX247058A0, 6.17806, 0.969696, 6.1933, 0.96832,1, 2, 2, 0, 0, 16, 1
TPX247058A0, 6.17806, 0.969039, 6.1933, 0.966576,2, 2, 2, 0, 0, 16, 1
LN5714048-1, 6.17806, 0.976226, 6.30253, 0.976123,1, 2, 0, 0, 0, 16, 1
LN5865245-1, 6.30253, 0.976123, 6.46, 0.976048,1, 2, 0, 0, 0, 16, 1
TPX247060A0, 6.46, 0.966618, 6.47524, 0.960882,1, 2, 2, 0, 0, 16, 1
TPX247060A0, 6.46, 0.971665, 6.47524, 0.97354,2, 2, 2, 0, 0, 16, 1
LN6138598-1, 6.46, 0.976048, 6.52433, 0.976025,1, 2, 0, 0, 0, 16, 1
TPX247061A0, 6.52433, 0.968577, 6.53957, 0.961689,1, 2, 2, 0, 0, 16, 1
TPX247061A0, 6.52433, 0.969722, 6.53957, 0.966984,2, 2, 2, 0, 0, 16, 1
LN6259992-1, 6.30253, 0.976123, 6.35094, 0.976107,1, 2, 0, 0, 0, 16, 1
TPX247059A0, 6.35094, 0.966599, 6.36618, 0.95214,1, 2, 2, 0, 0, 16, 1
TPX247059A0, 6.35094, 0.971688, 6.36618, 0.976419,2, 2, 2, 0, 0, 16, 1
LN5604685-1, 5.85815, 0.976558, 5.93222, 0.976504,1, 2, 0, 0, 0, 16, 1
LN5604685-1, 5.85815, 0.974811, 5.93222, 0.97474,2, 2, 0, 0, 0, 16, 1
LN5604685-1, 5.85815, 1.0155, 5.93222, 1.01544,3, 2, 0, 0, 0, 16, 1
LN5604685-2, 5.93222, 0.976504, 6.00628, 0.976475,1, 2, 0, 0, 0, 16, 1
LN5604685-2, 5.93222, 0.97474, 6.00628, 0.974706,2, 2, 0, 0, 0, 16, 1
LN5604685-2, 5.93222, 1.01544, 6.00628, 1.01541,3, 2, 0, 0, 0, 16, 1
TPX228091193C0, 6.00628, 1.00941, 6.02152, 1.01129,1, 2, 2, 0, 0, 16, 1
TPX228091193C0, 6.00628, 1.00616, 6.02152, 0.982781,2, 2, 2, 0, 0, 16, 1
TPX228091193B0, 6.00628, 0.966783, 6.02152, 0.953152,1, 2, 2, 0, 0, 16, 1
TPX228091193B0, 6.00628, 0.967623, 6.02152, 0.959973,2, 2, 2, 0, 0, 16, 1
TPX228091193A0, 6.00628, 0.970964, 6.02152, 0.972455,1, 2, 2, 0, 0, 16, 1
TPX228091193A0, 6.00628, 0.968077, 6.02152, 0.947121,2, 2, 2, 0, 0, 16, 1
LN6028890-1, 5.93222, 0.976504, 5.96818, 0.976493,1, 2, 0, 0, 0, 16, 1
LN6028890-1, 5.93222, 0.97474, 5.96818, 0.974722,2, 2, 0, 0, 0, 16, 1
LN6028890-1, 5.93222, 1.01544, 5.96818, 1.01543,3, 2, 0, 0, 0, 16, 1
TPX21384099C0, 5.96818, 1.00615, 5.98342, 0.988646,1, 2, 2, 0, 0, 16, 1
TPX21384099C0, 5.96818, 1.00952, 5.98342, 1.01097,2, 2, 2, 0, 0, 16, 1
TPX21384099B0, 5.96818, 0.969721, 5.98342, 0.979624,1, 2, 2, 0, 0, 16, 1
TPX21384099B0, 5.96818, 0.96433, 5.98342, 0.932691,2, 2, 2, 0, 0, 16, 1
TPX21384099A0, 5.96818, 0.971333, 5.98342, 0.974438,1, 2, 2, 0, 0, 16, 1
TPX21384099A0, 5.96818, 0.967755, 5.98342, 0.950077,2, 2, 2, 0, 0, 16, 1
LN5502533-1, 5.85815, 0.976558, 5.99551, 0.974049,1, 2, 0, 0, 0, 16, 1
LN5502533-1, 5.85815, 0.974811, 5.99551, 0.971895,2, 2, 0, 0, 0, 16, 1
LN5502533-1, 5.85815, 1.0155, 5.99551, 1.01343,3, 2, 0, 0, 0, 16, 1
LN6259995-1, 5.99551, 0.974049, 6.10606, 0.972091,1, 2, 0, 0, 0, 16, 1
LN6259995-1, 5.99551, 0.971895, 6.10606, 0.96954,2, 2, 0, 0, 0, 16, 1
LN6259995-1, 5.99551, 1.01343, 6.10606, 1.01176,3, 2, 0, 0, 0, 16, 1
TPX138265A0, 6.10606, 0.964593, 6.1213, 0.957577,1, 2, 2, 0, 0, 16, 1
TPX138265A0, 6.10606, 0.965794, 6.1213, 0.963143,2, 2, 2, 0, 0, 16, 1
LN6350541-1, 6.10606, 0.972091, 6.21389, 0.970214,1, 2, 0, 0, 0, 16, 1
LN6350541-1, 6.10606, 0.96954, 6.21389, 0.967232,2, 2, 0, 0, 0, 16, 1
LN6350541-1, 6.10606, 1.01176, 6.21389, 1.01014,3, 2, 0, 0, 0, 16, 1
TPX138264B0, 6.21389, 0.962016, 6.22913, 0.965836,1, 2, 2, 0, 0, 16, 1
TPX138264B0, 6.21389, 0.957245, 6.22913, 0.942659,2, 2, 2, 0, 0, 16, 1
LN5502531-1, 6.21389, 0.970214, 6.25214, 0.969551,1, 2, 0, 0, 0, 16, 1
LN5502531-1, 6.21389, 0.967232, 6.25214, 0.966428,2, 2, 0, 0, 0, 16, 1
LN5502531-1, 6.21389, 1.01014, 6.25214, 1.00957,3, 2, 0, 0, 0, 16, 1
LN6290212-1, 6.25214, 0.969551, 6.34791, 0.967889,1, 2, 0, 0, 0, 16, 1
LN6290212-1, 6.25214, 0.966428, 6.34791, 0.964416,2, 2, 0, 0, 0, 16, 1
LN6290212-1, 6.25214, 1.00957, 6.34791, 1.00813,3, 2, 0, 0, 0, 16, 1
TPX138262A0, 6.34791, 0.96017, 6.36315, 0.944806,1, 2, 2, 0, 0, 16, 1
TPX138262A0, 6.34791, 0.961692, 6.36315, 0.957513,2, 2, 2, 0, 0, 16, 1
LN6138608-3, 6.34791, 0.967889, 6.43342, 0.966466,1, 2, 0, 0, 0, 16, 1
LN6138608-3, 6.34791, 0.964416, 6.43342, 0.962606,2, 2, 0, 0, 0, 16, 1
LN6138608-3, 6.34791, 1.00813, 6.43342, 1.00685,3, 2, 0, 0, 0, 16, 1
LN4586093_SW, 6.43342, 0.966466, 6.43442, 0.966458,1, 2, 0, 0, 0, 16, 1
LN4586093_SW, 6.43342, 0.962606, 6.43442, 0.962595,2, 2, 0, 0, 0, 16, 1
LN4586093_SW, 6.43342, 1.00685, 6.43442, 1.00684,3, 2, 0, 0, 0, 16, 1
LN6138608-2, 6.43442, 0.966458, 6.43902, 0.966381,1, 2, 0, 0, 0, 16, 1
LN6138608-2, 6.43442, 0.962595, 6.43902, 0.962498,2, 2, 0, 0, 0, 16, 1
LN6138608-2, 6.43442, 1.00684, 6.43902, 1.00677,3, 2, 0, 0, 0, 16, 1
LN5502532-1, 6.43902, 1.03887, 6.44484, 1.03878,1, 2, 0, 0, 0, 16, 1
LN5502532-1, 6.43902, 1.03469, 6.44484, 1.03457,2, 2, 0, 0, 0, 16, 1
LN5502532-1, 6.43902, 1.03824, 6.44484, 1.03815,3, 2, 0, 0, 0, 16, 1
LN5472360-1, 6.44484, 1.03878, 6.50277, 1.0379,1, 2, 0, 0, 0, 16, 1
LN5472360-1, 6.44484, 1.03457, 6.50277, 1.03342,2, 2, 0, 0, 0, 16, 1
LN5472360-1, 6.44484, 1.03815, 6.50277, 1.03731,3, 2, 0, 0, 0, 16, 1
LN5683823-1, 6.50277, 1.0379, 6.58166, 1.03671,1, 2, 0, 0, 0, 16, 1
LN5683823-1, 6.50277, 1.03342, 6.58166, 1.03207,2, 2, 0, 0, 0, 16, 1
LN5683823-1, 6.50277, 1.03731, 6.58166, 1.03611,3, 2, 0, 0, 0, 16, 1
LN6411380-1, 6.58166, 1.03611, 6.66791, 1.03609,3, 2, 0, 0, 0, 16, 1
TPX138259C0, 6.66791, 1.0308, 6.68315, 1.03268,1, 2, 2, 0, 0, 16, 1
TPX138259C0, 6.66791, 1.02649, 6.68315, 1.01837,2, 2, 2, 0, 0, 16, 1
LN5835143-1, 6.58166, 1.03671, 6.74337, 1.03432,1, 2, 0, 0, 0, 16, 1
LN5835143-1, 6.58166, 1.03207, 6.74337, 1.0293,2, 2, 0, 0, 0, 16, 1
LN5835143-1, 6.58166, 1.03611, 6.74337, 1.03368,3, 2, 0, 0, 0, 16, 1
LN5593234-1, 6.74337, 1.03432, 6.83487, 1.03296,1, 2, 0, 0, 0, 16, 1
LN5593234-1, 6.74337, 1.0293, 6.83487, 1.02774,2, 2, 0, 0, 0, 16, 1
LN5593234-1, 6.74337, 1.03368, 6.83487, 1.03232,3, 2, 0, 0, 0, 16, 1
LN5863823-1, 6.83487, 1.03296, 6.87416, 1.03227,1, 2, 0, 0, 0, 16, 1
LN5863823-1, 6.83487, 1.02774, 6.87416, 1.02715,2, 2, 0, 0, 0, 16, 1
LN5863823-1, 6.83487, 1.03232, 6.87416, 1.03226,3, 2, 0, 0, 0, 16, 1
LN5501088-1, 6.87416, 1.03227, 6.94645, 1.031,1, 2, 0, 0, 0, 16, 1
LN5501088-1, 6.87416, 1.02715, 6.94645, 1.02606,2, 2, 0, 0, 0, 16, 1
LN5501088-1, 6.87416, 1.03226, 6.94645, 1.03213,3, 2, 0, 0, 0, 16, 1
LN6108136-1, 6.94645, 1.031, 6.97228, 1.03055,1, 2, 0, 0, 0, 16, 1
LN6108136-1, 6.94645, 1.02606, 6.97228, 1.02567,2, 2, 0, 0, 0, 16, 1
LN6108136-1, 6.94645, 1.03213, 6.97228, 1.03209,3, 2, 0, 0, 0, 16, 1
LN6017299-1, 6.97228, 1.03055, 7.03615, 1.02942,1, 2, 0, 0, 0, 16, 1
LN6017299-1, 6.97228, 1.02567, 7.03615, 1.02471,2, 2, 0, 0, 0, 16, 1
LN6017299-1, 6.97228, 1.03209, 7.03615, 1.03199,3, 2, 0, 0, 0, 16, 1
LN6413567-2, 7.03615, 1.02942, 7.07974, 1.02864,1, 2, 0, 0, 0, 16, 1
LN6413567-2, 7.03615, 1.02471, 7.07974, 1.02403,2, 2, 0, 0, 0, 16, 1
LN6413567-2, 7.03615, 1.03199, 7.07974, 1.03194,3, 2, 0, 0, 0, 16, 1
LN6413567-3, 7.07974, 1.02864, 7.0947, 1.02837,1, 2, 0, 0, 0, 16, 1
LN6413567-3, 7.07974, 1.02403, 7.0947, 1.0238,2, 2, 0, 0, 0, 16, 1
LN6413567-3, 7.07974, 1.03194, 7.0947, 1.03191,3, 2, 0, 0, 0, 16, 1
X8223_48332_SW, 7.0947, 1.02837, 7.0957, 1.02836,1, 2, 0, 0, 0, 16, 1
X8223_48332_SW, 7.0947, 1.0238, 7.0957, 1.02379,2, 2, 0, 0, 0, 16, 1
