Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
X8223_48332_SW, 7.0947, 1.03191, 7.0957, 1.03192,3, 2, 0, 0, 0, 16, 1
LN5806919-1, 7.0957, 1.02836, 7.1887, 1.02669,1, 2, 0, 0, 0, 16, 1
LN5806919-1, 7.0957, 1.02379, 7.1887, 1.02236,2, 2, 0, 0, 0, 16, 1
LN5806919-1, 7.0957, 1.03192, 7.1887, 1.03179,3, 2, 0, 0, 0, 16, 1
LN6108126-1, 7.1887, 1.02669, 7.2726, 1.02667,1, 2, 0, 0, 0, 16, 1
TPX138581A0, 7.2726, 1.01951, 7.28784, 1.01299,1, 2, 2, 0, 0, 16, 1
TPX138581A0, 7.2726, 1.02059, 7.28784, 1.01796,2, 2, 2, 0, 0, 16, 1
LN6413565-1, 7.1887, 1.02669, 7.19993, 1.02664,1, 2, 0, 0, 0, 16, 1
LN5806918-2, 7.19993, 1.02664, 7.20896, 1.0266,1, 2, 0, 0, 0, 16, 1
LN5806918-3, 7.20896, 1.0266, 7.2926, 1.02622,1, 2, 0, 0, 0, 16, 1
TPX138574A0, 7.2926, 1.01881, 7.30784, 1.01134,1, 2, 2, 0, 0, 16, 1
TPX138574A0, 7.2926, 1.02038, 7.30784, 1.0187,2, 2, 2, 0, 0, 16, 1
LN6199514-1, 7.2926, 1.02622, 7.34978, 1.02598,1, 2, 0, 0, 0, 16, 1
LN5562930-1, 7.34978, 1.02598, 7.4423, 1.02596,1, 2, 0, 0, 0, 16, 1
TPX138571A0, 7.4423, 1.02032, 7.45754, 1.01987,1, 2, 2, 0, 0, 16, 1
TPX138571A0, 7.4423, 1.01837, 7.45754, 1.01334,2, 2, 2, 0, 0, 16, 1
LN5804793-1, 7.34978, 1.02598, 7.40488, 1.02578,1, 2, 0, 0, 0, 16, 1
LN6015788-1, 7.40488, 1.02578, 7.45226, 1.0256,1, 2, 0, 0, 0, 16, 1
TPX226193662A0, 7.45226, 1.01823, 7.4675, 1.01095,1, 2, 2, 0, 0, 16, 1
TPX226193662A0, 7.45226, 1.01971, 7.4675, 1.01784,2, 2, 2, 0, 0, 16, 1
LN6015788-2, 7.45226, 1.0256, 7.53643, 1.02532,1, 2, 0, 0, 0, 16, 1
LN5593249-1, 7.53643, 1.02532, 7.63566, 1.0253,1, 2, 0, 0, 0, 16, 1
TPX138570A0, 7.63566, 1.02051, 7.6509, 1.02209,1, 2, 2, 0, 0, 16, 1
TPX138570A0, 7.63566, 1.01679, 7.6509, 1.00972,2, 2, 2, 0, 0, 16, 1
LN5532744-1, 7.53643, 1.02532, 7.55481, 1.02531,1, 2, 0, 0, 0, 16, 1
TPX21396254A0, 7.55481, 1.01813, 7.57005, 1.01416,1, 2, 2, 0, 0, 16, 1
TPX21396254A0, 7.55481, 1.01927, 7.57005, 1.01776,2, 2, 2, 0, 0, 16, 1
LN5804794-1, 7.53643, 1.02532, 7.61186, 1.02509,1, 2, 0, 0, 0, 16, 1
TPX138569A0, 7.61186, 1.01733, 7.6271, 1.01206,1, 2, 2, 0, 0, 16, 1
TPX138569A0, 7.61186, 1.0196, 7.6271, 1.01939,2, 2, 2, 0, 0, 16, 1
LN5472351-1, 7.61186, 1.02509, 7.68863, 1.02488,1, 2, 0, 0, 0, 16, 1
LN6108127-1, 7.68863, 1.02488, 7.7427, 1.02476,1, 2, 0, 0, 0, 16, 1
TPX138566A0, 7.7427, 1.01593, 7.75794, 1.00324,1, 2, 2, 0, 0, 16, 1
TPX138566A0, 7.7427, 1.02022, 7.75794, 1.02368,2, 2, 2, 0, 0, 16, 1
LN5804792-1, 7.7427, 1.02476, 7.77534, 1.0247,1, 2, 0, 0, 0, 16, 1
TPX138565A0, 7.77534, 1.0158, 7.79058, 1.00289,1, 2, 2, 0, 0, 16, 1
TPX138565A0, 7.77534, 1.02021, 7.79058, 1.02389,2, 2, 2, 0, 0, 16, 1
LN5986962-1, 7.77534, 1.0247, 7.86365, 1.02455,1, 2, 0, 0, 0, 16, 1
TPX138564A0, 7.86365, 1.01617, 7.87889, 1.00514,1, 2, 2, 0, 0, 16, 1
TPX138564A0, 7.86365, 1.0196, 7.87889, 1.02143,2, 2, 2, 0, 0, 16, 1
LN6017328-1, 7.86365, 1.02455, 7.99814, 1.02443,1, 2, 0, 0, 0, 16, 1
TPX138563A0, 7.99814, 1.01666, 8.01338, 1.00789,1, 2, 2, 0, 0, 16, 1
TPX138563A0, 7.99814, 1.01891, 8.01338, 1.0185,2, 2, 2, 0, 0, 16, 1
LN5804835-1, 7.99814, 1.02443, 8.07582, 1.02437,1, 2, 0, 0, 0, 16, 1
TPX138562A0, 8.07582, 1.01639, 8.09106, 1.00681,1, 2, 2, 0, 0, 16, 1
TPX138562A0, 8.07582, 1.01906, 8.09106, 1.01945,2, 2, 2, 0, 0, 16, 1
LN6229794-1, 8.07582, 1.02437, 8.15449, 1.02434,1, 2, 0, 0, 0, 16, 1
TPX138561A0, 8.15449, 1.01653, 8.16973, 1.00763,1, 2, 2, 0, 0, 16, 1
TPX138561A0, 8.15449, 1.01885, 8.16973, 1.01858,2, 2, 2, 0, 0, 16, 1
LN5683815-1, 8.15449, 1.02434, 8.1874, 1.02433,1, 2, 0, 0, 0, 16, 1
TPX138560A0, 8.1874, 1.01749, 8.20264, 1.01222,1, 2, 2, 0, 0, 16, 1
TPX138560A0, 8.1874, 1.01791, 8.20264, 1.01403,2, 2, 2, 0, 0, 16, 1
LN6320330-1, 7.68863, 1.02488, 7.77511, 1.02485,1, 2, 0, 0, 0, 16, 1
TPX138567A0, 7.77511, 1.02034, 7.79035, 1.02632,1, 2, 2, 0, 0, 16, 1
TPX138567A0, 7.77511, 1.01588, 7.79035, 0.995979,2, 2, 2, 0, 0, 16, 1
LN6077778-1, 7.34978, 1.02598, 7.43133, 1.02596,1, 2, 0, 0, 0, 16, 1
TPX138573A0, 7.43133, 1.01821, 7.44657, 1.00948,1, 2, 2, 0, 0, 16, 1
TPX138573A0, 7.43133, 1.02044, 7.44657, 1.02001,2, 2, 2, 0, 0, 16, 1
LN5804791-1, 7.1887, 1.02669, 7.26206, 1.02574,1, 2, 0, 0, 0, 16, 1
LN5804791-1, 7.1887, 1.02236, 7.26206, 1.02114,2, 2, 0, 0, 0, 16, 1
LN5804791-1, 7.1887, 1.03179, 7.26206, 1.03172,3, 2, 0, 0, 0, 16, 1
TPX138655A0, 7.26206, 1.01878, 7.2773, 1.0153,1, 2, 2, 0, 0, 16, 1
TPX138655A0, 7.26206, 1.01948, 7.2773, 1.01748,2, 2, 2, 0, 0, 16, 1
LN5593222-1, 7.26206, 1.02574, 7.36825, 1.02437,1, 2, 0, 0, 0, 16, 1
LN5593222-1, 7.26206, 1.02114, 7.36825, 1.01938,2, 2, 0, 0, 0, 16, 1
LN5593222-1, 7.26206, 1.03172, 7.36825, 1.03163,3, 2, 0, 0, 0, 16, 1
TPX138652C0, 7.36825, 1.02539, 7.38349, 1.02473,1, 2, 2, 0, 0, 16, 1
TPX138652C0, 7.36825, 1.02292, 7.38349, 1.00781,2, 2, 2, 0, 0, 16, 1
LN5956463-1, 7.36825, 1.02437, 7.46005, 1.02318,1, 2, 0, 0, 0, 16, 1
LN5956463-1, 7.36825, 1.01938, 7.46005, 1.01786,2, 2, 0, 0, 0, 16, 1
LN5956463-1, 7.36825, 1.03163, 7.46005, 1.03161,3, 2, 0, 0, 0, 16, 1
TPX138649A0, 7.46005, 1.0147, 7.47529, 1.00334,1, 2, 2, 0, 0, 16, 1
TPX138649A0, 7.46005, 1.01831, 7.47529, 1.02045,2, 2, 2, 0, 0, 16, 1
LN6320329-1, 7.46005, 1.02318, 7.51994, 1.02242,1, 2, 0, 0, 0, 16, 1
LN6320329-1, 7.46005, 1.01786, 7.51994, 1.01687,2, 2, 0, 0, 0, 16, 1
LN6320329-1, 7.46005, 1.03161, 7.51994, 1.03159,3, 2, 0, 0, 0, 16, 1
LN5926297-1, 7.51994, 1.03159, 7.54092, 1.03158,3, 2, 0, 0, 0, 16, 1
TPX138650C0, 7.54092, 1.02662, 7.55616, 1.02839,1, 2, 2, 0, 0, 16, 1
TPX138650C0, 7.54092, 1.02161, 7.55616, 1.01566,2, 2, 2, 0, 0, 16, 1
LN6411370-1, 7.54092, 1.03158, 7.60153, 1.03156,3, 2, 0, 0, 0, 16, 1
TPX138651C0, 7.60153, 1.02483, 7.61677, 1.02243,1, 2, 2, 0, 0, 16, 1
TPX138651C0, 7.60153, 1.02341, 7.61677, 1.01535,2, 2, 2, 0, 0, 16, 1
LN5774453-1, 7.51994, 1.02242, 7.6449, 1.02083,1, 2, 0, 0, 0, 16, 1
LN5774453-1, 7.51994, 1.01687, 7.6449, 1.0148,2, 2, 0, 0, 0, 16, 1
LN5774453-1, 7.51994, 1.03159, 7.6449, 1.03163,3, 2, 0, 0, 0, 16, 1
LN6290207-1, 7.6449, 1.02083, 7.69998, 1.02082,1, 2, 0, 0, 0, 16, 1
TPX21391094A0, 7.69998, 1.01203, 7.71522, 1.00447,1, 2, 2, 0, 0, 16, 1
TPX21391094A0, 7.69998, 1.01627, 7.71522, 1.01829,2, 2, 2, 0, 0, 16, 1
LN5744334-1, 7.6449, 1.03163, 7.75256, 1.0316,3, 2, 0, 0, 0, 16, 1
TPX138647C0, 7.75256, 1.02135, 7.7678, 1.01196,1, 2, 2, 0, 0, 16, 1
TPX138647C0, 7.75256, 1.02687, 7.7678, 1.02997,2, 2, 2, 0, 0, 16, 1
LN5532743-1, 7.6449, 1.02083, 7.74545, 1.01956,1, 2, 0, 0, 0, 16, 1
LN5532743-1, 7.6449, 1.0148, 7.74545, 1.01314,2, 2, 0, 0, 0, 16, 1
LN5532743-1, 7.6449, 1.03163, 7.74545, 1.03168,3, 2, 0, 0, 0, 16, 1
LN5623393-1, 7.74545, 1.01956, 7.78471, 1.01956,1, 2, 0, 0, 0, 16, 1
TPX138646A0, 7.78471, 1.01239, 7.79995, 1.00981,1, 2, 2, 0, 0, 16, 1
TPX138646A0, 7.78471, 1.01343, 7.79995, 1.01235,2, 2, 2, 0, 0, 16, 1
LN5472350-1, 7.74545, 1.01314, 7.80969, 1.01313,2, 2, 0, 0, 0, 16, 1
TPX138645B0, 7.80969, 1.00498, 7.82493, 0.99994,1, 2, 2, 0, 0, 16, 1
TPX138645B0, 7.80969, 1.00678, 7.82493, 1.00573,2, 2, 2, 0, 0, 16, 1
LN6047561-1, 7.74545, 1.01956, 7.92316, 1.01735,1, 2, 0, 0, 0, 16, 1
LN6047561-1, 7.74545, 1.01314, 7.92316, 1.01024,2, 2, 0, 0, 0, 16, 1
LN6047561-1, 7.74545, 1.03168, 7.92316, 1.03177,3, 2, 0, 0, 0, 16, 1
TPX138644A0, 7.92316, 1.01063, 7.9384, 1.00591,1, 2, 2, 0, 0, 16, 1
TPX138644A0, 7.92316, 1.01075, 7.9384, 1.00625,2, 2, 2, 0, 0, 16, 1
LN6229807-1, 7.92316, 1.01735, 8.04287, 1.0159,1, 2, 0, 0, 0, 16, 1
LN6229807-1, 7.92316, 1.01024, 8.04287, 1.00828,2, 2, 0, 0, 0, 16, 1
LN6229807-1, 7.92316, 1.03177, 8.04287, 1.03183,3, 2, 0, 0, 0, 16, 1
TPX138642A0, 8.04287, 1.00826, 8.05811, 1.00334,1, 2, 2, 0, 0, 16, 1
TPX138642A0, 8.04287, 1.01021, 8.05811, 1.0096,2, 2, 2, 0, 0, 16, 1
LN5593239-1, 8.04287, 1.0159, 8.07776, 1.01548,1, 2, 0, 0, 0, 16, 1
LN5593239-1, 8.04287, 1.00828, 8.07776, 1.00771,2, 2, 0, 0, 0, 16, 1
LN5593239-1, 8.04287, 1.03183, 8.07776, 1.03185,3, 2, 0, 0, 0, 16, 1
LN5774468-1, 8.07776, 1.03185, 8.1263, 1.03183,3, 2, 0, 0, 0, 16, 1
TPX138641C0, 8.1263, 1.02628, 8.14154, 1.02757,1, 2, 2, 0, 0, 16, 1
TPX138641C0, 8.1263, 1.02248, 8.14154, 1.01492,2, 2, 2, 0, 0, 16, 1
LN6199531-1, 8.1263, 1.03183, 8.21752, 1.03182,3, 2, 0, 0, 0, 16, 1
TPX21395720C0, 8.21752, 1.02245, 8.23276, 1.01499,1, 2, 2, 0, 0, 16, 1
TPX21395720C0, 8.21752, 1.02629, 8.23276, 1.02748,2, 2, 2, 0, 0, 16, 1
LN5804802-1, 8.07776, 1.01548, 8.15294, 1.01458,1, 2, 0, 0, 0, 16, 1
LN5804802-1, 8.07776, 1.00771, 8.15294, 1.00648,2, 2, 0, 0, 0, 16, 1
LN5804802-1, 8.07776, 1.03185, 8.15294, 1.03193,3, 2, 0, 0, 0, 16, 1
LN5716231-1, 8.15294, 1.00648, 8.16405, 1.00639,2, 2, 0, 0, 0, 16, 1
LN6383060-2, 8.16405, 1.00639, 8.17341, 1.00631,2, 2, 0, 0, 0, 16, 1
LN6383060-3, 8.17341, 1.00631, 8.20822, 1.00602,2, 2, 0, 0, 0, 16, 1
TPX138751B0, 8.20822, 0.995958, 8.22346, 0.980705,1, 2, 2, 0, 0, 16, 1
TPX138751B0, 8.20822, 1.0013, 8.22346, 1.00619,2, 2, 2, 0, 0, 16, 1
LN5653469-1, 8.20822, 1.00602, 8.26799, 1.00554,2, 2, 0, 0, 0, 16, 1
TPX21396331B0, 8.26799, 0.996636, 8.28323, 0.985597,1, 2, 2, 0, 0, 16, 1
TPX21396331B0, 8.26799, 0.999786, 8.28323, 1.00054,2, 2, 2, 0, 0, 16, 1
LN5683833-1, 8.26799, 1.00554, 8.48478, 1.00387,2, 2, 0, 0, 0, 16, 1
LN5472373-1, 8.48478, 1.00387, 8.52707, 1.00386,2, 2, 0, 0, 0, 16, 1
TPX138752B0, 8.52707, 0.995368, 8.54231, 0.989625,1, 2, 2, 0, 0, 16, 1
TPX138752B0, 8.52707, 0.997755, 8.54231, 0.99734,2, 2, 2, 0, 0, 16, 1
LN6411392-1, 8.48478, 1.00387, 8.60871, 1.00306,2, 2, 0, 0, 0, 16, 1
TPX28147018B0, 8.60871, 0.993541, 8.62395, 0.985517,1, 2, 2, 0, 0, 16, 1
TPX28147018B0, 8.60871, 0.99791, 8.62395, 0.999749,2, 2, 2, 0, 0, 16, 1
LN6320332-1, 8.60871, 1.00306, 8.84843, 1.00155,2, 2, 0, 0, 0, 16, 1
TPX138755B0, 8.84843, 0.995213, 8.86367, 0.994666,1, 2, 2, 0, 0, 16, 1
TPX138755B0, 8.84843, 0.993297, 8.86367, 0.98974,2, 2, 2, 0, 0, 16, 1
LN5865232-1, 8.84843, 1.00155, 8.98278, 1.00073,2, 2, 0, 0, 0, 16, 1
LN5804795-1, 8.98278, 1.00073, 9.03776, 1.00071,2, 2, 0, 0, 0, 16, 1
TPX247084B0, 9.03776, 0.991326, 9.053, 0.978601,1, 2, 2, 0, 0, 16, 1
TPX247084B0, 9.03776, 0.99534, 9.053, 0.997699,2, 2, 2, 0, 0, 16, 1
LN5562924-1, 8.98278, 1.00073, 9.1165, 1.00013,2, 2, 0, 0, 0, 16, 1
LN5623394-1, 9.1165, 1.00013, 9.16576, 1.00012,2, 2, 0, 0, 0, 16, 1
TPX247100B0, 9.16576, 0.989994, 9.181, 0.980675,1, 2, 2, 0, 0, 16, 1
TPX247100B0, 9.16576, 0.995478, 9.181, 0.998574,2, 2, 2, 0, 0, 16, 1
LN5774454-1, 9.1165, 1.00013, 9.33127, 0.999217,2, 2, 0, 0, 0, 16, 1
TPX247105B0, 9.33127, 0.992862, 9.34651, 0.992054,1, 2, 2, 0, 0, 16, 1
TPX247105B0, 9.33127, 0.990921, 9.34651, 0.985544,2, 2, 2, 0, 0, 16, 1
LN5502524-1, 9.33127, 0.999217, 9.40617, 0.998915,2, 2, 0, 0, 0, 16, 1
LN6350534-1, 9.40617, 0.998915, 9.52592, 0.998898,2, 2, 0, 0, 0, 16, 1
TPX247126B0, 9.52592, 0.990704, 9.54116, 0.987344,1, 2, 2, 0, 0, 16, 1
TPX247126B0, 9.52592, 0.99247, 9.54116, 0.991715,2, 2, 2, 0, 0, 16, 1
LN5561432-1, 9.40617, 0.998915, 9.4952, 0.998685,2, 2, 0, 0, 0, 16, 1
TPX226192762B0, 9.4952, 0.993905, 9.51044, 0.994855,1, 2, 2, 0, 0, 16, 1
TPX226192762B0, 9.4952, 0.988759, 9.51044, 0.985741,2, 2, 2, 0, 0, 16, 1
LN5561432-2, 9.4952, 0.998685, 9.89207, 0.997677,2, 2, 0, 0, 0, 16, 1
LN6380799-1, 9.89207, 0.997677, 9.93301, 0.99758,2, 2, 0, 0, 0, 16, 1
LN6380827-1, 9.93301, 0.99758, 10.0269, 0.997371,2, 2, 0, 0, 0, 16, 1
TPX247164B0, 10.0269, 0.988697, 10.0421, 0.984623,1, 2, 2, 0, 0, 16, 1
TPX247164B0, 10.0269, 0.991391, 10.0421, 0.99134,2, 2, 2, 0, 0, 16, 1
LN5926316-1, 10.0269, 0.997371, 10.0406, 0.997342,2, 2, 0, 0, 0, 16, 1
LN5504714-1, 10.0406, 0.997342, 10.048, 0.99733,2, 2, 0, 0, 0, 16, 1
LN6171504-1, 10.048, 0.99733, 10.0526, 0.997323,2, 2, 0, 0, 0, 16, 1
LN5895792-1, 10.0526, 0.997323, 10.0655, 0.997304,2, 2, 0, 0, 0, 16, 1
LN5956476-1, 10.0655, 0.997304, 10.0751, 0.997291,2, 2, 0, 0, 0, 16, 1
TPX247170B0, 10.0751, 0.991728, 10.0903, 0.994694,1, 2, 2, 0, 0, 16, 1
TPX247170B0, 10.0751, 0.988009, 10.0903, 0.969377,2, 2, 2, 0, 0, 16, 1
LN5653472-1, 10.0751, 0.997291, 10.1207, 0.997243,2, 2, 0, 0, 0, 16, 1
LN6229812-1, 10.1207, 0.997243, 10.1667, 0.997195,2, 2, 0, 0, 0, 16, 1
TPX21400253B0, 10.1667, 0.990444, 10.182, 0.989535,1, 2, 2, 0, 0, 16, 1
TPX21400253B0, 10.1667, 0.989294, 10.182, 0.985883,2, 2, 2, 0, 0, 16, 1
LN5926315-1, 10.0526, 0.997323, 10.0634, 0.997321,2, 2, 0, 0, 0, 16, 1
LN6047588-1, 10.0634, 0.997321, 10.0689, 0.99732,2, 2, 0, 0, 0, 16, 1
LN247171_SW, 10.0689, 0.99732, 10.0699, 0.99732,2, 2, 0, 0, 0, 16, 1
LN247171, 10.0699, 0.99732, 10.1004, 0.997315,2, 2, 0, 0, 0, 16, 1
TPX247171B0, 10.1004, 0.990005, 10.1156, 0.98701,1, 2, 2, 0, 0, 16, 1
TPX247171B0, 10.1004, 0.989974, 10.1156, 0.986778,2, 2, 2, 0, 0, 16, 1
LN6290243-1, 10.0406, 0.997342, 10.1065, 0.997307,2, 2, 0, 0, 0, 16, 1
LN5804837-1, 10.1065, 0.997307, 10.1601, 0.997278,2, 2, 0, 0, 0, 16, 1
TPX21400215B0, 10.1601, 0.987545, 10.1754, 0.960129,1, 2, 2, 0, 0, 16, 1
TPX21400215B0, 10.1601, 0.992028, 10.1754, 0.998371,2, 2, 2, 0, 0, 16, 1
LN6167715-1, 9.93301, 0.99758, 9.94265, 0.997578,2, 2, 0, 0, 0, 16, 1
LN6379342-1, 9.94265, 0.997578, 9.96329, 0.997575,2, 2, 0, 0, 0, 16, 1
LN5472341-1, 9.96329, 0.997575, 9.9696, 0.997574,2, 2, 0, 0, 0, 16, 1
LN0247162_SW, 9.9696, 0.997574, 9.9706, 0.997574,2, 2, 0, 0, 0, 16, 1
LN247162, 9.9706, 0.997574, 10.0011, 0.997569,2, 2, 0, 0, 0, 16, 1
TPX247162B0, 10.0011, 0.990321, 10.0163, 0.987467,1, 2, 2, 0, 0, 16, 1
TPX247162B0, 10.0011, 0.990168, 10.0163, 0.986833,2, 2, 2, 0, 0, 16, 1
LN6292462-1, 9.89207, 0.997677, 9.91281, 0.997674,2, 2, 0, 0, 0, 16, 1
LN5534964-1, 9.91281, 0.997674, 9.92955, 0.997672,2, 2, 0, 0, 0, 16, 1
LN5865224-1, 9.92955, 0.997672, 9.93578, 0.997671,2, 2, 0, 0, 0, 16, 1
LN247160_SW, 9.93578, 0.997671, 9.93678, 0.997671,2, 2, 0, 0, 0, 16, 1
LN247160, 9.93678, 0.997671, 9.96726, 0.997666,2, 2, 0, 0, 0, 16, 1
TPX247160B0, 9.96726, 0.992168, 9.9825, 0.993386,1, 2, 2, 0, 0, 16, 1
TPX247160B0, 9.96726, 0.988445, 9.9825, 0.981014,2, 2, 2, 0, 0, 16, 1
LN5835134-1, 9.40617, 0.998915, 9.62664, 0.998881,2, 2, 0, 0, 0, 16, 1
TPX247122B0, 9.62664, 0.989512, 9.64188, 0.981869,1, 2, 2, 0, 0, 16, 1
TPX247122B0, 9.62664, 0.993538, 9.64188, 0.994974,2, 2, 2, 0, 0, 16, 1
LN5774493-1, 8.98278, 1.00073, 9.07786, 1.0006,2, 2, 0, 0, 0, 16, 1
LN6102834-1, 9.07786, 1.0006, 9.12988, 1.00056,2, 2, 0, 0, 0, 16, 1
TPX226024307B0, 9.12988, 0.993146, 9.14512, 0.989897,1, 2, 2, 0, 0, 16, 1
TPX226024307B0, 9.12988, 0.993348, 9.14512, 0.990428,2, 2, 2, 0, 0, 16, 1
LN6102834-2, 9.12988, 1.00056, 9.17296, 1.00052,2, 2, 0, 0, 0, 16, 1
LN8968081-1, 9.17296, 1.00052, 9.17542, 1.00052,2, 2, 0, 0, 0, 16, 1
LN8968082-1, 9.17542, 1.00052, 9.17713, 1.00052,2, 2, 0, 0, 0, 16, 1
LN8968082-2, 9.17713, 1.00052, 9.31012, 1.00043,2, 2, 0, 0, 0, 16, 1
TPX21467859B0, 9.31012, 0.992879, 9.32536, 0.984021,1, 2, 2, 0, 0, 16, 1
TPX21467859B0, 9.31012, 0.993326, 9.32536, 0.986693,2, 2, 2, 0, 0, 16, 1
LN81048230-1, 9.31012, 1.00043, 9.44942, 1.00039,2, 2, 0, 0, 0, 16, 1
TPX226311345B0, 9.44942, 0.991854, 9.46466, 0.97751,1, 2, 2, 0, 0, 16, 1
TPX226311345B0, 9.44942, 0.994211, 9.46466, 0.993017,2, 2, 2, 0, 0, 16, 1
LN6350548-1, 8.48478, 1.00387, 8.54841, 1.00381,2, 2, 0, 0, 0, 16, 1
TPX138753B0, 8.54841, 0.99864, 8.56365, 1.00195,1, 2, 2, 0, 0, 16, 1
TPX138753B0, 8.54841, 0.994248, 8.56365, 0.980591,2, 2, 2, 0, 0, 16, 1
LN5895773-1, 8.54841, 1.00381, 8.62058, 1.00377,2, 2, 0, 0, 0, 16, 1
TPX138754B0, 8.62058, 0.997994, 8.63582, 0.999462,1, 2, 2, 0, 0, 16, 1
TPX138754B0, 8.62058, 0.994825, 8.63582, 0.97783,2, 2, 2, 0, 0, 16, 1
LN5926309-2, 8.15294, 1.01458, 8.18183, 1.01455,1, 2, 0, 0, 0, 16, 1
LN5926309-3, 8.18183, 1.01455, 8.29984, 1.01443,1, 2, 0, 0, 0, 16, 1
TPX138679A0, 8.29984, 1.00737, 8.31508, 1.00376,1, 2, 2, 0, 0, 16, 1
TPX138679A0, 8.29984, 1.00816, 8.31508, 1.00623,2, 2, 2, 0, 0, 16, 1
LN5895785-1, 8.29984, 1.01443, 8.34262, 1.01439,1, 2, 0, 0, 0, 16, 1
LN5625548-1, 8.34262, 1.01439, 8.35138, 1.01438,1, 2, 0, 0, 0, 16, 1
LN5985339-1, 8.35138, 1.01438, 8.35633, 1.01438,1, 2, 0, 0, 0, 16, 1
LN5651970-1, 8.35633, 1.01438, 8.3757, 1.01437,1, 2, 0, 0, 0, 16, 1
LN5742808-1, 8.3757, 1.01437, 8.39388, 1.01437,1, 2, 0, 0, 0, 16, 1
TPX138680A0, 8.39388, 1.00969, 8.40912, 1.01297,1, 2, 2, 0, 0, 16, 1
TPX138680A0, 8.39388, 1.00558, 8.40912, 0.992975,2, 2, 2, 0, 0, 16, 1
LN5985339-2, 8.35633, 1.01438, 8.43512, 1.01434,1, 2, 0, 0, 0, 16, 1
TPX138684A0, 8.43512, 1.00792, 8.45036, 1.00439,1, 2, 2, 0, 0, 16, 1
TPX138684A0, 8.43512, 1.0074, 8.45036, 1.00168,2, 2, 2, 0, 0, 16, 1
LN6320331-1, 8.43512, 1.01434, 8.66854, 1.01429,1, 2, 0, 0, 0, 16, 1
TPX138685A0, 8.66854, 1.00793, 8.68378, 1.00592,1, 2, 2, 0, 0, 16, 1
TPX138685A0, 8.66854, 1.00733, 8.68378, 1.0038,2, 2, 2, 0, 0, 16, 1
LN6138614-1, 8.15294, 1.01458, 8.22393, 1.01388,1, 2, 0, 0, 0, 16, 1
LN6138614-1, 8.15294, 1.00648, 8.22393, 1.00591,2, 2, 0, 0, 0, 16, 1
LN6138614-1, 8.15294, 1.03193, 8.22393, 1.03186,3, 2, 0, 0, 0, 16, 1
LN6199530-1, 8.22393, 1.01388, 8.26179, 1.01339,1, 2, 0, 0, 0, 16, 1
LN6199530-1, 8.22393, 1.00591, 8.26179, 1.00549,2, 2, 0, 0, 0, 16, 1
LN6199530-1, 8.22393, 1.03186, 8.26179, 1.0317,3, 2, 0, 0, 0, 16, 1
TPX138720A0, 8.26179, 1.00752, 8.27703, 1.00614,1, 2, 2, 0, 0, 16, 1
TPX138720A0, 8.26179, 1.00588, 8.27703, 0.997997,2, 2, 2, 0, 0, 16, 1
LN6199527-1, 8.26179, 1.01339, 8.33306, 1.01249,1, 2, 0, 0, 0, 16, 1
LN6199527-1, 8.26179, 1.00549, 8.33306, 1.00471,2, 2, 0, 0, 0, 16, 1
LN6199527-1, 8.26179, 1.0317, 8.33306, 1.03142,3, 2, 0, 0, 0, 16, 1
TPX138719A0, 8.33306, 1.00805, 8.3483, 1.01235,1, 2, 2, 0, 0, 16, 1
TPX138719A0, 8.33306, 1.0034, 8.3483, 0.989749,2, 2, 2, 0, 0, 16, 1
LN5683831-1, 8.33306, 1.01249, 8.39642, 1.01171,1, 2, 0, 0, 0, 16, 1
LN5683831-1, 8.33306, 1.00471, 8.39642, 1.004,2, 2, 0, 0, 0, 16, 1
LN5683831-1, 8.33306, 1.03142, 8.39642, 1.03117,3, 2, 0, 0, 0, 16, 1
TPX138718C0, 8.39642, 1.02181, 8.41166, 1.00954,1, 2, 2, 0, 0, 16, 1
TPX138718C0, 8.39642, 1.02556, 8.41166, 1.02733,2, 2, 2, 0, 0, 16, 1
LN5472369-1, 8.39642, 1.01171, 8.44291, 1.01115,1, 2, 0, 0, 0, 16, 1
LN5472369-1, 8.39642, 1.004, 8.44291, 1.0035,2, 2, 0, 0, 0, 16, 1
LN5472369-1, 8.39642, 1.03117, 8.44291, 1.03101,3, 2, 0, 0, 0, 16, 1
LN6199529-1, 8.44291, 1.03101, 8.48384, 1.03099,3, 2, 0, 0, 0, 16, 1
TPX138716C0, 8.48384, 1.02552, 8.49908, 1.02811,1, 2, 2, 0, 0, 16, 1
TPX138716C0, 8.48384, 1.02146, 8.49908, 1.00836,2, 2, 2, 0, 0, 16, 1
LN6350547-1, 8.48384, 1.03099, 8.54801, 1.03097,3, 2, 0, 0, 0, 16, 1
TPX138717C0, 8.54801, 1.02502, 8.56325, 1.02567,1, 2, 2, 0, 0, 16, 1
TPX138717C0, 8.54801, 1.02199, 8.56325, 1.01085,2, 2, 2, 0, 0, 16, 1
LN5865248-1, 8.44291, 1.01115, 8.48605, 1.01062,1, 2, 0, 0, 0, 16, 1
LN5865248-1, 8.44291, 1.0035, 8.48605, 1.00304,2, 2, 0, 0, 0, 16, 1
LN5865248-1, 8.44291, 1.03101, 8.48605, 1.03089,3, 2, 0, 0, 0, 16, 1
LN5472371-1, 8.48605, 1.01062, 8.57311, 1.01056,1, 2, 0, 0, 0, 16, 1
LN6411391-1, 8.57311, 1.01056, 8.67078, 1.01054,1, 2, 0, 0, 0, 16, 1
LN5683832-1, 8.67078, 1.01054, 8.74448, 1.01052,1, 2, 0, 0, 0, 16, 1
TPX21395962A0, 8.74448, 1.00523, 8.75972, 1.00611,1, 2, 2, 0, 0, 16, 1
TPX21395962A0, 8.74448, 1.00238, 8.75972, 0.992171,2, 2, 2, 0, 0, 16, 1
LN6411390-1, 8.57311, 1.01056, 8.6379, 1.01054,1, 2, 0, 0, 0, 16, 1
TPX302735A0, 8.6379, 1.00177, 8.65314, 0.98948,1, 2, 2, 0, 0, 16, 1
TPX302735A0, 8.6379, 1.00582, 8.65314, 1.00876,2, 2, 2, 0, 0, 16, 1
LN6047584-1, 8.48605, 1.01062, 8.54068, 1.00999,1, 2, 0, 0, 0, 16, 1
LN6047584-1, 8.48605, 1.00304, 8.54068, 1.00245,2, 2, 0, 0, 0, 16, 1
LN6047584-1, 8.48605, 1.03089, 8.54068, 1.03075,3, 2, 0, 0, 0, 16, 1
TPX302734A0, 8.54068, 1.0024, 8.55592, 0.99764,1, 2, 2, 0, 0, 16, 1
TPX302734A0, 8.54068, 1.00419, 8.55592, 1.00339,2, 2, 2, 0, 0, 16, 1
LN6047583-1, 8.54068, 1.00999, 8.61289, 1.00917,1, 2, 0, 0, 0, 16, 1
LN6047583-1, 8.54068, 1.00245, 8.61289, 1.00167,2, 2, 0, 0, 0, 16, 1
LN6047583-1, 8.54068, 1.03075, 8.61289, 1.03056,3, 2, 0, 0, 0, 16, 1
LN5472370-1, 8.61289, 1.00917, 8.69577, 1.00826,1, 2, 0, 0, 0, 16, 1
LN5472370-1, 8.61289, 1.00167, 8.69577, 1.00073,2, 2, 0, 0, 0, 16, 1
LN5472370-1, 8.61289, 1.03056, 8.69577, 1.03034,3, 2, 0, 0, 0, 16, 1
TPX302733B0, 8.69577, 0.994974, 8.71101, 0.996683,1, 2, 2, 0, 0, 16, 1
TPX302733B0, 8.69577, 0.991709, 8.71101, 0.974418,2, 2, 2, 0, 0, 16, 1
TPX302733A0, 8.69577, 1.00331, 8.71101, 1.00419,1, 2, 2, 0, 0, 16, 1
TPX302733A0, 8.69577, 0.999783, 8.71101, 0.995185,2, 2, 2, 0, 0, 16, 1
LN5926308-3, 8.69577, 1.00826, 8.73011, 1.0079,1, 2, 0, 0, 0, 16, 1
LN5926308-3, 8.69577, 1.00073, 8.73011, 1.00035,2, 2, 0, 0, 0, 16, 1
LN5926308-3, 8.69577, 1.03034, 8.73011, 1.03024,3, 2, 0, 0, 0, 16, 1
LN4625696_SW, 8.73011, 1.0079, 8.73111, 1.00789,1, 2, 0, 0, 0, 16, 1
LN4625696_SW, 8.73011, 1.00035, 8.73111, 1.00035,2, 2, 0, 0, 0, 16, 1
LN4625696_SW, 8.73011, 1.03024, 8.73111, 1.03024,3, 2, 0, 0, 0, 16, 1
LN5926308-2, 8.73111, 1.00789, 8.76505, 1.00753,1, 2, 0, 0, 0, 16, 1
LN5926308-2, 8.73111, 1.00035, 8.76505, 0.999976,2, 2, 0, 0, 0, 16, 1
LN5926308-2, 8.73111, 1.03024, 8.76505, 1.03014,3, 2, 0, 0, 0, 16, 1
LN6350546-1, 8.76505, 1.00753, 8.77424, 1.00743,1, 2, 0, 0, 0, 16, 1
LN6350546-1, 8.76505, 0.999976, 8.77424, 0.999875,2, 2, 0, 0, 0, 16, 1
LN6350546-1, 8.76505, 1.03014, 8.77424, 1.03012,3, 2, 0, 0, 0, 16, 1
LN5986935-1, 8.77424, 1.00743, 8.86683, 1.00649,1, 2, 0, 0, 0, 16, 1
LN5986935-1, 8.77424, 0.999875, 8.86683, 0.998855,2, 2, 0, 0, 0, 16, 1
LN5986935-1, 8.77424, 1.03012, 8.86683, 1.02986,3, 2, 0, 0, 0, 16, 1
TPX293518B0, 8.86683, 0.993152, 8.88207, 0.994433,1, 2, 2, 0, 0, 16, 1
TPX293518B0, 8.86683, 0.989819, 8.88207, 0.978171,2, 2, 2, 0, 0, 16, 1
LN5744341-1, 8.86683, 1.00649, 8.91041, 1.00605,1, 2, 0, 0, 0, 16, 1
LN5744341-1, 8.86683, 0.998855, 8.91041, 0.998391,2, 2, 0, 0, 0, 16, 1
LN5744341-1, 8.86683, 1.02986, 8.91041, 1.02974,3, 2, 0, 0, 0, 16, 1
TPX293519B0, 8.91041, 0.992438, 8.92565, 0.992477,1, 2, 2, 0, 0, 16, 1
TPX293519B0, 8.91041, 0.989686, 8.92565, 0.987583,2, 2, 2, 0, 0, 16, 1
LN5714080-1, 8.91041, 1.00605, 8.96162, 1.00553,1, 2, 0, 0, 0, 16, 1
LN5714080-1, 8.91041, 0.998391, 8.96162, 0.99785,2, 2, 0, 0, 0, 16, 1
LN5714080-1, 8.91041, 1.02974, 8.96162, 1.02959,3, 2, 0, 0, 0, 16, 1
LN6138640-1, 8.96162, 1.00553, 9.02825, 1.0055,1, 2, 0, 0, 0, 16, 1
TPX293522A0, 9.02825, 0.999018, 9.04349, 0.996814,1, 2, 2, 0, 0, 16, 1
TPX293522A0, 9.02825, 0.998561, 9.04349, 0.995179,2, 2, 2, 0, 0, 16, 1
LN5744342-1, 9.02825, 1.0055, 9.10056, 1.00547,1, 2, 0, 0, 0, 16, 1
TPX293523A0, 9.10056, 0.999675, 9.1158, 0.998674,1, 2, 2, 0, 0, 16, 1
TPX293523A0, 9.10056, 0.997806, 9.1158, 0.98946,2, 2, 2, 0, 0, 16, 1
LN5593253-1, 8.96162, 1.00553, 8.97631, 1.00539,1, 2, 0, 0, 0, 16, 1
LN5593253-1, 8.96162, 0.99785, 8.97631, 0.997692,2, 2, 0, 0, 0, 16, 1
LN5593253-1, 8.96162, 1.02959, 8.97631, 1.02955,3, 2, 0, 0, 0, 16, 1
TPX293521C0, 8.97631, 1.02097, 8.99155, 1.01718,1, 2, 2, 0, 0, 16, 1
TPX293521C0, 8.97631, 1.02326, 8.99155, 1.02287,2, 2, 2, 0, 0, 16, 1
TPX293521B0, 8.97631, 0.992302, 8.99155, 0.993258,1, 2, 2, 0, 0, 16, 1
TPX293521B0, 8.97631, 0.988398, 8.99155, 0.983312,2, 2, 2, 0, 0, 16, 1
TPX293521A0, 8.97631, 0.996619, 8.99155, 0.991692,1, 2, 2, 0, 0, 16, 1
TPX293521A0, 8.97631, 1.00069, 8.99155, 1.00188,2, 2, 2, 0, 0, 16, 1
LN6199560-1, 8.97631, 1.00539, 9.07719, 1.00444,1, 2, 0, 0, 0, 16, 1
LN6199560-1, 8.97631, 0.997692, 9.07719, 0.996626,2, 2, 0, 0, 0, 16, 1
LN6199560-1, 8.97631, 1.02955, 9.07719, 1.02928,3, 2, 0, 0, 0, 16, 1
LN6320367-3, 9.07719, 1.00444, 9.09236, 1.00433,1, 2, 0, 0, 0, 16, 1
LN6320367-3, 9.07719, 0.996626, 9.09236, 0.996456,2, 2, 0, 0, 0, 16, 1
LN6320367-3, 9.07719, 1.02928, 9.09236, 1.02924,3, 2, 0, 0, 0, 16, 1
LN6320367-2, 9.09236, 1.00433, 9.11751, 1.00416,1, 2, 0, 0, 0, 16, 1
LN6320367-2, 9.09236, 0.996456, 9.11751, 0.996175,2, 2, 0, 0, 0, 16, 1
LN6320367-2, 9.09236, 1.02924, 9.11751, 1.02918,3, 2, 0, 0, 0, 16, 1
LN6049825-1, 9.11751, 1.00416, 9.12208, 1.00412,1, 2, 0, 0, 0, 16, 1
LN6049825-1, 9.11751, 0.996175, 9.12208, 0.996124,2, 2, 0, 0, 0, 16, 1
LN6049825-1, 9.11751, 1.02918, 9.12208, 1.02917,3, 2, 0, 0, 0, 16, 1
L5523_48332_SW, 9.12208, 1.00412, 9.12308, 1.00412,1, 2, 0, 0, 0, 16, 1
L5523_48332_SW, 9.12208, 0.996124, 9.12308, 0.996116,2, 2, 0, 0, 0, 16, 1
L5523_48332_SW, 9.12208, 1.02917, 9.12308, 1.02917,3, 2, 0, 0, 0, 16, 1
LN6171508-1, 9.12308, 1.00412, 9.18704, 1.00367,1, 2, 0, 0, 0, 16, 1
LN6171508-1, 9.12308, 0.996116, 9.18704, 0.995401,2, 2, 0, 0, 0, 16, 1
LN6171508-1, 9.12308, 1.02917, 9.18704, 1.02901,3, 2, 0, 0, 0, 16, 1
TPX293486C0, 9.18704, 1.01984, 9.20228, 1.00824,1, 2, 2, 0, 0, 16, 1
TPX293486C0, 9.18704, 1.02322, 9.20228, 1.02431,2, 2, 2, 0, 0, 16, 1
LN6350577-1, 9.18704, 1.00367, 9.31623, 1.00276,1, 2, 0, 0, 0, 16, 1
LN6350577-1, 9.18704, 0.995401, 9.31623, 0.993963,2, 2, 0, 0, 0, 16, 1
LN6350577-1, 9.18704, 1.02901, 9.31623, 1.02875,3, 2, 0, 0, 0, 16, 1
TPX293487B0, 9.31623, 0.988412, 9.33147, 0.990382,1, 2, 2, 0, 0, 16, 1
TPX293487B0, 9.31623, 0.9847, 9.33147, 0.972298,2, 2, 2, 0, 0, 16, 1
LN6380847-1, 9.31623, 1.00276, 9.41554, 1.00207,1, 2, 0, 0, 0, 16, 1
LN6380847-1, 9.31623, 0.993963, 9.41554, 0.992895,2, 2, 0, 0, 0, 16, 1
LN6380847-1, 9.31623, 1.02875, 9.41554, 1.02854,3, 2, 0, 0, 0, 16, 1
LN6262266-12, 9.41554, 1.00207, 9.41972, 1.00207,1, 2, 0, 0, 0, 16, 1
LN6262266-12, 9.41554, 0.992895, 9.41972, 0.992894,2, 2, 0, 0, 0, 16, 1
LN6262266-12, 9.41554, 1.02854, 9.41972, 1.02853,3, 2, 0, 0, 0, 16, 1
LN6262266-13, 9.41972, 1.00207, 9.42547, 1.00207,1, 2, 0, 0, 0, 16, 1
LN6262266-13, 9.41972, 0.992894, 9.42547, 0.992892,2, 2, 0, 0, 0, 16, 1
LN6262266-13, 9.41972, 1.02853, 9.42547, 1.02853,3, 2, 0, 0, 0, 16, 1
LN5686080-1, 9.42547, 1.00207, 9.43348, 1.00206,1, 2, 0, 0, 0, 16, 1
LN5686080-1, 9.42547, 0.992892, 9.43348, 0.992889,2, 2, 0, 0, 0, 16, 1
LN5686080-1, 9.42547, 1.02853, 9.43348, 1.02853,3, 2, 0, 0, 0, 16, 1
LN293471_SW, 9.43348, 1.00206, 9.43448, 1.00206,1, 2, 0, 0, 0, 16, 1
LN293471_SW, 9.43348, 0.992889, 9.43448, 0.992889,2, 2, 0, 0, 0, 16, 1
LN293471_SW, 9.43348, 1.02853, 9.43448, 1.02853,3, 2, 0, 0, 0, 16, 1
293471, 9.43448, 1.00206, 9.46496, 1.00205,1, 2, 0, 0, 0, 16, 1
293471, 9.43448, 0.992889, 9.46496, 0.992878,2, 2, 0, 0, 0, 16, 1
293471, 9.43448, 1.02853, 9.46496, 1.02852,3, 2, 0, 0, 0, 16, 1
TPX293471C0, 9.46496, 1.02085, 9.4802, 1.01491,1, 2, 2, 0, 0, 16, 1
TPX293471C0, 9.46496, 1.02129, 9.4802, 1.01676,2, 2, 2, 0, 0, 16, 1
TPX293471B0, 9.46496, 0.987807, 9.4802, 0.99173,1, 2, 2, 0, 0, 16, 1
TPX293471B0, 9.46496, 0.983058, 9.4802, 0.968655,2, 2, 2, 0, 0, 16, 1
TPX293471A0, 9.46496, 0.994894, 9.4802, 0.988713,1, 2, 2, 0, 0, 16, 1
TPX293471A0, 9.46496, 0.995737, 9.4802, 0.992551,2, 2, 2, 0, 0, 16, 1
LN5986964-1, 9.41554, 1.02854, 9.6978, 1.02801,3, 2, 0, 0, 0, 16, 1
TPX293490C0, 9.6978, 1.01953, 9.71304, 1.01055,1, 2, 2, 0, 0, 16, 1
TPX293490C0, 9.6978, 1.02155, 9.71304, 1.02005,2, 2, 2, 0, 0, 16, 1
LN5532789-1, 9.6978, 1.02801, 9.76693, 1.0279,3, 2, 0, 0, 0, 16, 1
TPX21399619C0, 9.76693, 1.01962, 9.78217, 1.01137,1, 2, 2, 0, 0, 16, 1
TPX21399619C0, 9.76693, 1.02126, 9.78217, 1.01903,2, 2, 2, 0, 0, 16, 1
LN5532790-1, 9.76693, 1.0279, 9.84442, 1.02782,3, 2, 0, 0, 0, 16, 1
LN6350549-1, 9.84442, 1.02782, 9.88069, 1.02781,3, 2, 0, 0, 0, 16, 1
TPX28129399C0, 9.88069, 1.0202, 9.89593, 1.01447,1, 2, 2, 0, 0, 16, 1
TPX28129399C0, 9.88069, 1.02051, 9.89593, 1.01576,2, 2, 2, 0, 0, 16, 1
LN5623409-1, 9.84442, 1.02782, 9.91849, 1.02776,3, 2, 0, 0, 0, 16, 1
LN5472367-1, 9.91849, 1.02776, 9.99173, 1.02773,3, 2, 0, 0, 0, 16, 1
TPX293492C0, 9.99173, 1.02278, 10.007, 1.02751,1, 2, 2, 0, 0, 16, 1
TPX293492C0, 9.99173, 1.01758, 10.007, 1.00226,2, 2, 2, 0, 0, 16, 1
LN6138612-1, 9.91849, 1.02776, 10.3044, 1.02766,3, 2, 0, 0, 0, 16, 1
TPX302672C0, 10.3044, 1.02044, 10.3196, 1.01623,1, 2, 2, 0, 0, 16, 1
TPX302672C0, 10.3044, 1.01997, 10.3196, 1.0137,2, 2, 2, 0, 0, 16, 1
LN5865272-1, 9.41554, 1.00207, 9.48774, 1.00155,1, 2, 0, 0, 0, 16, 1
LN5865272-1, 9.41554, 0.992895, 9.48774, 0.99216,2, 2, 0, 0, 0, 16, 1
LN5865272-1, 9.41554, 1.02854, 9.48774, 1.02854,3, 2, 0, 0, 0, 16, 1
TPX226192684A0, 9.48774, 0.996678, 9.50298, 0.99825,1, 2, 2, 0, 0, 16, 1
TPX226192684A0, 9.48774, 0.992899, 9.50298, 0.985693,2, 2, 2, 0, 0, 16, 1
LN5774497-1, 9.48774, 1.00155, 9.55663, 1.00107,1, 2, 0, 0, 0, 16, 1
LN5774497-1, 9.48774, 0.99216, 9.55663, 0.991455,2, 2, 0, 0, 0, 16, 1
LN5774497-1, 9.48774, 1.02854, 9.55663, 1.02854,3, 2, 0, 0, 0, 16, 1
LN5804836-1, 9.55663, 1.00107, 9.61948, 1.00063,1, 2, 0, 0, 0, 16, 1
LN5804836-1, 9.55663, 0.991455, 9.61948, 0.990813,2, 2, 0, 0, 0, 16, 1
LN5804836-1, 9.55663, 1.02854, 9.61948, 1.02855,3, 2, 0, 0, 0, 16, 1
LN6379462-1, 9.61948, 1.00063, 9.66447, 1.00032,1, 2, 0, 0, 0, 16, 1
LN6379462-1, 9.61948, 0.990813, 9.66447, 0.990355,2, 2, 0, 0, 0, 16, 1
LN6379462-1, 9.61948, 1.02855, 9.66447, 1.02857,3, 2, 0, 0, 0, 16, 1
LN6379462-2, 9.66447, 1.00032, 9.73948, 0.999787,1, 2, 0, 0, 0, 16, 1
LN6379462-2, 9.66447, 0.990355, 9.73948, 0.989591,2, 2, 0, 0, 0, 16, 1
LN6379462-2, 9.66447, 1.02857, 9.73948, 1.0286,3, 2, 0, 0, 0, 16, 1
TPX293425A0, 9.73948, 0.993925, 9.75472, 0.992758,1, 2, 2, 0, 0, 16, 1
TPX293425A0, 9.73948, 0.992129, 9.75472, 0.983895,2, 2, 2, 0, 0, 16, 1
LN6379462-3, 9.73948, 0.999787, 9.78783, 0.999462,1, 2, 0, 0, 0, 16, 1
LN6379462-3, 9.73948, 0.989591, 9.78783, 0.989095,2, 2, 0, 0, 0, 16, 1
LN6379462-3, 9.73948, 1.0286, 9.78783, 1.02862,3, 2, 0, 0, 0, 16, 1
LN6047605-1, 9.78783, 0.999462, 9.80793, 0.999327,1, 2, 0, 0, 0, 16, 1
LN6047605-1, 9.78783, 0.989095, 9.80793, 0.988889,2, 2, 0, 0, 0, 16, 1
LN6047605-1, 9.78783, 1.02862, 9.80793, 1.02863,3, 2, 0, 0, 0, 16, 1
LN6229835-1, 9.80793, 0.999327, 9.89653, 0.998722,1, 2, 0, 0, 0, 16, 1
LN6229835-1, 9.80793, 0.988889, 9.89653, 0.987985,2, 2, 0, 0, 0, 16, 1
LN6229835-1, 9.80793, 1.02863, 9.89653, 1.02872,3, 2, 0, 0, 0, 16, 1
TPX21399361B0, 9.89653, 0.980292, 9.91177, 0.974032,1, 2, 2, 0, 0, 16, 1
TPX21399361B0, 9.89653, 0.980895, 9.91177, 0.976718,2, 2, 2, 0, 0, 16, 1
LN6320368-1, 9.89653, 0.998722, 9.96074, 0.998285,1, 2, 0, 0, 0, 16, 1
LN6320368-1, 9.89653, 0.987985, 9.96074, 0.987354,2, 2, 0, 0, 0, 16, 1
LN6320368-1, 9.89653, 1.02872, 9.96074, 1.02878,3, 2, 0, 0, 0, 16, 1
TPX293423B0, 9.96074, 0.981046, 9.97598, 0.980468,1, 2, 2, 0, 0, 16, 1
TPX293423B0, 9.96074, 0.978871, 9.97598, 0.973186,2, 2, 2, 0, 0, 16, 1
LN5956503-1, 9.96074, 0.998285, 10.0447, 0.997715,1, 2, 0, 0, 0, 16, 1
LN5956503-1, 9.96074, 0.987354, 10.0447, 0.986548,2, 2, 0, 0, 0, 16, 1
LN5956503-1, 9.96074, 1.02878, 10.0447, 1.02886,3, 2, 0, 0, 0, 16, 1
LN5532791-1, 10.0447, 0.997715, 10.0743, 0.997507,1, 2, 0, 0, 0, 16, 1
LN5532791-1, 10.0447, 0.986548, 10.0743, 0.986268,2, 2, 0, 0, 0, 16, 1
LN5532791-1, 10.0447, 1.02886, 10.0743, 1.02892,3, 2, 0, 0, 0, 16, 1
LN5895818-1, 10.0743, 0.997507, 10.1131, 0.997235,1, 2, 0, 0, 0, 16, 1
LN5895818-1, 10.0743, 0.986268, 10.1131, 0.985902,2, 2, 0, 0, 0, 16, 1
LN5895818-1, 10.0743, 1.02892, 10.1131, 1.02899,3, 2, 0, 0, 0, 16, 1
LN5865271-1, 10.1131, 0.997235, 10.1849, 0.99673,1, 2, 0, 0, 0, 16, 1
LN5865271-1, 10.1131, 0.985902, 10.1849, 0.985222,2, 2, 0, 0, 0, 16, 1
LN5865271-1, 10.1131, 1.02899, 10.1849, 1.02913,3, 2, 0, 0, 0, 16, 1
TPX302507B0, 10.1849, 0.978338, 10.2001, 0.975218,1, 2, 2, 0, 0, 16, 1
TPX302507B0, 10.1849, 0.977284, 10.2001, 0.969933,2, 2, 2, 0, 0, 16, 1
LN5774496-1, 10.1849, 0.99673, 10.2709, 0.996129,1, 2, 0, 0, 0, 16, 1
LN5774496-1, 10.1849, 0.985222, 10.2709, 0.98444,2, 2, 0, 0, 0, 16, 1
LN5774496-1, 10.1849, 1.02913, 10.2709, 1.02929,3, 2, 0, 0, 0, 16, 1
LN5562937-2, 10.2709, 0.996129, 10.281, 0.996127,1, 2, 0, 0, 0, 16, 1
LN5562937-3, 10.281, 0.996127, 10.3202, 0.996117,1, 2, 0, 0, 0, 16, 1
TPX28150189A0, 10.3202, 0.98974, 10.3355, 0.986629,1, 2, 2, 0, 0, 16, 1
TPX28150189A0, 10.3202, 0.988957, 10.3355, 0.982644,2, 2, 2, 0, 0, 16, 1
LN5623408-1, 10.2709, 0.996129, 10.3218, 0.995791,1, 2, 0, 0, 0, 16, 1
LN5623408-1, 10.2709, 0.98444, 10.3218, 0.983972,2, 2, 0, 0, 0, 16, 1
LN5623408-1, 10.2709, 1.02929, 10.3218, 1.02938,3, 2, 0, 0, 0, 16, 1
LN5683830-1, 10.3218, 0.995791, 10.3904, 0.995683,1, 2, 0, 0, 0, 16, 1
LN5683830-1, 10.3218, 0.983972, 10.3904, 0.983278,2, 2, 0, 0, 0, 16, 1
LN5683830-1, 10.3218, 1.02938, 10.3904, 1.02955,3, 2, 0, 0, 0, 16, 1
TPX302375B0, 10.3904, 0.976109, 10.4056, 0.973578,1, 2, 2, 0, 0, 16, 1
TPX302375B0, 10.3904, 0.975632, 10.4056, 0.971882,2, 2, 2, 0, 0, 16, 1
LN6017302-1, 10.3904, 0.995683, 10.4435, 0.9956,1, 2, 0, 0, 0, 16, 1
LN6017302-1, 10.3904, 0.983278, 10.4435, 0.982753,2, 2, 0, 0, 0, 16, 1
LN6017302-1, 10.3904, 1.02955, 10.4435, 1.02967,3, 2, 0, 0, 0, 16, 1
LN5744343-2, 10.4435, 0.9956, 10.4573, 0.995596,1, 2, 0, 0, 0, 16, 1
LN5744343-3, 10.4573, 0.995596, 10.4709, 0.995593,1, 2, 0, 0, 0, 16, 1
LN6229808-1, 10.4709, 0.995593, 10.5408, 0.995576,1, 2, 0, 0, 0, 16, 1
TPX28127372A0, 10.5408, 0.989492, 10.5561, 0.987523,1, 2, 2, 0, 0, 16, 1
TPX28127372A0, 10.5408, 0.988108, 10.5561, 0.980641,2, 2, 2, 0, 0, 16, 1
LN6198013-2, 10.4435, 0.9956, 10.4897, 0.995542,1, 2, 0, 0, 0, 16, 1
LN6198013-2, 10.4435, 0.982753, 10.4897, 0.982293,2, 2, 0, 0, 0, 16, 1
LN6198013-2, 10.4435, 1.02967, 10.4897, 1.02978,3, 2, 0, 0, 0, 16, 1
LN6198013-1, 10.4897, 0.995542, 10.5464, 0.995469,1, 2, 0, 0, 0, 16, 1
LN6198013-1, 10.4897, 0.982293, 10.5464, 0.981728,2, 2, 0, 0, 0, 16, 1
LN6198013-1, 10.4897, 1.02978, 10.5464, 1.02992,3, 2, 0, 0, 0, 16, 1
LN6199524-1, 10.5464, 0.981728, 10.655, 0.981704,2, 2, 0, 0, 0, 16, 1
TPX302374B0, 10.655, 0.973826, 10.6702, 0.969695,1, 2, 2, 0, 0, 16, 1
TPX302374B0, 10.655, 0.974745, 10.6702, 0.972584,2, 2, 2, 0, 0, 16, 1
LN5835149-1, 10.5464, 0.995469, 10.5825, 0.995424,1, 2, 0, 0, 0, 16, 1
LN5835149-1, 10.5464, 0.981728, 10.5825, 0.981376,2, 2, 0, 0, 0, 16, 1
LN5835149-1, 10.5464, 1.02992, 10.5825, 1.03001,3, 2, 0, 0, 0, 16, 1
LN5502541-1, 10.5825, 0.995424, 10.6737, 0.995411,1, 2, 0, 0, 0, 16, 1
TPX21399508A0, 10.6737, 0.989257, 10.6889, 0.987887,1, 2, 2, 0, 0, 16, 1
TPX21399508A0, 10.6737, 0.988043, 10.6889, 0.983765,2, 2, 2, 0, 0, 16, 1
LN5895787-1, 10.5825, 0.995424, 10.6166, 0.995388,1, 2, 0, 0, 0, 16, 1
LN5895787-1, 10.5825, 0.981376, 10.6166, 0.98104,2, 2, 0, 0, 0, 16, 1
LN5895787-1, 10.5825, 1.03001, 10.6166, 1.0301,3, 2, 0, 0, 0, 16, 1
LN6140778-1, 10.6166, 0.98104, 10.6214, 0.980993,2, 2, 0, 0, 0, 16, 1
L5565_48332_SW, 10.6214, 0.980993, 10.6224, 0.980987,2, 2, 0, 0, 0, 16, 1
LN5716232-1, 10.6224, 0.980987, 10.6655, 0.980563,2, 2, 0, 0, 0, 16, 1
LN6380820-1, 10.6655, 0.980563, 10.7039, 0.980549,2, 2, 0, 0, 0, 16, 1
TPX302370B0, 10.7039, 0.975192, 10.7191, 0.978189,1, 2, 2, 0, 0, 16, 1
TPX302370B0, 10.7039, 0.970898, 10.7191, 0.957304,2, 2, 2, 0, 0, 16, 1
LN6320340-1, 10.6655, 0.980563, 10.92, 0.980314,2, 2, 0, 0, 0, 16, 1
TPX302369B0, 10.92, 0.970471, 10.9352, 0.95639,1, 2, 2, 0, 0, 16, 1
TPX302369B0, 10.92, 0.975131, 10.9352, 0.978602,2, 2, 2, 0, 0, 16, 1
LN6108146-1, 10.92, 0.980314, 10.9607, 0.98029,2, 2, 0, 0, 0, 16, 1
LN5623407-1, 10.9607, 0.98029, 11.049, 0.980266,2, 2, 0, 0, 0, 16, 1
TPX302368B0, 11.049, 0.973691, 11.0643, 0.971861,1, 2, 2, 0, 0, 16, 1
TPX302368B0, 11.049, 0.971945, 11.0643, 0.963242,2, 2, 2, 0, 0, 16, 1
LN5774466-1, 10.9607, 0.98029, 11.0331, 0.980273,2, 2, 0, 0, 0, 16, 1
TPX302367B0, 11.0331, 0.975227, 11.0483, 0.977701,1, 2, 2, 0, 0, 16, 1
TPX302367B0, 11.0331, 0.970348, 11.0483, 0.961532,2, 2, 2, 0, 0, 16, 1
LN5683828-1, 10.6655, 0.980563, 10.7703, 0.979677,2, 2, 0, 0, 0, 16, 1
TPX391758B0, 10.7703, 0.972821, 10.7855, 0.971051,1, 2, 2, 0, 0, 16, 1
TPX391758B0, 10.7703, 0.971668, 10.7855, 0.967131,2, 2, 2, 0, 0, 16, 1
LN6260000-1, 10.7703, 0.979677, 10.822, 0.979262,2, 2, 0, 0, 0, 16, 1
LN5502540-1, 10.822, 0.979262, 10.8776, 0.978804,2, 2, 0, 0, 0, 16, 1
LN6108147-1, 10.8776, 0.978804, 10.9213, 0.978798,2, 2, 0, 0, 0, 16, 1
TPX391757B0, 10.9213, 0.973797, 10.9365, 0.975496,1, 2, 2, 0, 0, 16, 1
TPX391757B0, 10.9213, 0.968859, 10.9365, 0.96294,2, 2, 2, 0, 0, 16, 1
LN5714053-1, 10.8776, 0.978804, 10.9954, 0.977851,2, 2, 0, 0, 0, 16, 1
LN6138611-1, 10.9954, 0.977851, 11.0688, 0.977274,2, 2, 0, 0, 0, 16, 1
TPX391755B0, 11.0688, 0.970107, 11.0841, 0.966035,1, 2, 2, 0, 0, 16, 1
TPX391755B0, 11.0688, 0.969531, 11.0841, 0.963048,2, 2, 2, 0, 0, 16, 1
LN6288856-1, 11.0688, 0.977274, 11.1454, 0.976701,2, 2, 0, 0, 0, 16, 1
TPX226924200B0, 11.1454, 0.971042, 11.1606, 0.972894,1, 2, 2, 0, 0, 16, 1
TPX226924200B0, 11.1454, 0.967341, 11.1606, 0.95487,2, 2, 2, 0, 0, 16, 1
LN6288856-3, 11.1454, 0.976701, 11.2183, 0.976183,2, 2, 0, 0, 0, 16, 1
LN6380821-3, 11.2183, 0.976183, 11.3537, 0.975219,2, 2, 0, 0, 0, 16, 1
LN5744338-1, 11.3537, 0.975219, 11.4072, 0.974838,2, 2, 0, 0, 0, 16, 1
TPX391753B0, 11.4072, 0.967561, 11.4224, 0.965751,1, 2, 2, 0, 0, 16, 1
TPX391753B0, 11.4072, 0.967225, 11.4224, 0.964819,2, 2, 2, 0, 0, 16, 1
LN5895782-1, 11.4072, 0.974838, 11.4931, 0.974241,2, 2, 0, 0, 0, 16, 1
LN5895783-1, 11.4931, 0.974241, 11.8843, 0.971666,2, 2, 0, 0, 0, 16, 1
TPX391751B0, 11.8843, 0.961772, 11.8995, 0.947647,1, 2, 2, 0, 0, 16, 1
TPX391751B0, 11.8843, 0.966428, 11.8995, 0.969846,2, 2, 2, 0, 0, 16, 1
LN6229804-1, 11.8843, 0.971666, 11.9379, 0.971333,2, 2, 0, 0, 0, 16, 1
LN5472366-1, 11.9379, 0.971333, 12.0326, 0.970818,2, 2, 0, 0, 0, 16, 1
TPX391748B0, 12.0326, 0.965074, 12.0478, 0.966695,1, 2, 2, 0, 0, 16, 1
TPX391748B0, 12.0326, 0.961478, 12.0478, 0.949174,2, 2, 2, 0, 0, 16, 1
LN5562919-1, 12.0326, 0.970818, 12.1225, 0.970363,2, 2, 0, 0, 0, 16, 1
LN5835125-1, 12.1225, 0.970363, 12.1671, 0.970351,2, 2, 0, 0, 0, 16, 1
TPX391747B0, 12.1671, 0.964514, 12.1823, 0.965773,1, 2, 2, 0, 0, 16, 1
TPX391747B0, 12.1671, 0.961108, 12.1823, 0.949168,2, 2, 2, 0, 0, 16, 1
LN5804829-1, 12.1225, 0.970363, 12.2422, 0.969925,2, 2, 0, 0, 0, 16, 1
TPX391744B0, 12.2422, 0.963467, 12.2574, 0.96228,1, 2, 2, 0, 0, 16, 1
TPX391744B0, 12.2422, 0.961351, 12.2574, 0.951883,2, 2, 2, 0, 0, 16, 1
LN6047602-1, 12.2422, 0.969925, 12.3243, 0.969655,2, 2, 0, 0, 0, 16, 1
LN6047554-1, 12.3243, 0.969655, 12.3544, 0.969643,2, 2, 0, 0, 0, 16, 1
TPX391765B0, 12.3544, 0.959356, 12.3697, 0.943855,1, 2, 2, 0, 0, 16, 1
TPX391765B0, 12.3544, 0.964721, 12.3697, 0.969462,2, 2, 2, 0, 0, 16, 1
LN5804781-1, 12.3243, 0.969655, 12.4036, 0.969423,2, 2, 0, 0, 0, 16, 1
LN6017284-1, 12.4036, 0.969423, 12.4442, 0.969352,2, 2, 0, 0, 0, 16, 1
TPX391739B0, 12.4442, 0.959859, 12.4594, 0.947224,1, 2, 2, 0, 0, 16, 1
TPX391739B0, 12.4442, 0.963734, 12.4594, 0.965664,2, 2, 2, 0, 0, 16, 1
LN5986919-1, 12.4442, 0.969352, 12.5069, 0.969259,2, 2, 0, 0, 0, 16, 1
TPX391740B0, 12.5069, 0.961133, 12.5222, 0.958072,1, 2, 2, 0, 0, 16, 1
TPX391740B0, 12.5069, 0.962421, 12.5222, 0.96124,2, 2, 2, 0, 0, 16, 1
LN5986920-1, 12.5069, 0.969259, 12.5741, 0.969172,2, 2, 0, 0, 0, 16, 1
LN5644817-1, 12.5741, 0.969172, 12.5878, 0.969159,2, 2, 0, 0, 0, 16, 1
TPX225533675B0, 12.5878, 0.960859, 12.603, 0.948599,1, 2, 2, 0, 0, 16, 1
TPX225533675B0, 12.5878, 0.9624, 12.603, 0.958636,2, 2, 2, 0, 0, 16, 1
LN5644817-2, 12.5878, 0.969159, 12.6388, 0.96914,2, 2, 0, 0, 0, 16, 1
TPX391742B0, 12.6388, 0.963966, 12.6541, 0.967917,1, 2, 2, 0, 0, 16, 1
TPX391742B0, 12.6388, 0.95913, 12.6541, 0.944432,2, 2, 2, 0, 0, 16, 1
LN6229785-1, 12.5741, 0.969172, 12.6571, 0.96914,2, 2, 0, 0, 0, 16, 1
TPX391741B0, 12.6571, 0.959476, 12.6723, 0.946228,1, 2, 2, 0, 0, 16, 1
TPX391741B0, 12.6571, 0.963671, 12.6723, 0.966202,2, 2, 2, 0, 0, 16, 1
LN6077772-1, 12.4036, 0.969423, 12.4811, 0.969337,2, 2, 0, 0, 0, 16, 1
LN5804780-1, 12.4811, 0.969337, 12.5471, 0.969327,2, 2, 0, 0, 0, 16, 1
TPX391738B0, 12.5471, 0.959615, 12.5623, 0.954177,1, 2, 2, 0, 0, 16, 1
TPX391738B0, 12.5471, 0.96401, 12.5623, 0.965191,2, 2, 2, 0, 0, 16, 1
LN6017283-1, 12.4811, 0.969337, 12.5634, 0.969258,2, 2, 0, 0, 0, 16, 1
LN5895768-1, 12.5634, 0.969258, 12.5912, 0.969242,2, 2, 0, 0, 0, 16, 1
TPX391736B0, 12.5912, 0.960926, 12.6065, 0.95593,1, 2, 2, 0, 0, 16, 1
TPX391736B0, 12.5912, 0.962562, 12.6065, 0.961181,2, 2, 2, 0, 0, 16, 1
LN5565090-1, 12.5912, 0.969242, 12.6428, 0.969223,2, 2, 0, 0, 0, 16, 1
X8225_48332_SW, 12.6428, 0.969223, 12.6438, 0.969222,2, 2, 0, 0, 0, 16, 1
LN5803255-1, 12.6438, 0.969222, 12.7048, 0.9692,2, 2, 0, 0, 0, 16, 1
TPX226191951B0, 12.7048, 0.961804, 12.72, 0.956996,1, 2, 2, 0, 0, 16, 1
TPX226191951B0, 12.7048, 0.96159, 12.72, 0.955754,2, 2, 2, 0, 0, 16, 1
LN6138590-1, 12.5634, 0.969258, 12.6667, 0.969219,2, 2, 0, 0, 0, 16, 1
TPX391737B0, 12.6667, 0.959899, 12.682, 0.947901,1, 2, 2, 0, 0, 16, 1
TPX391737B0, 12.6667, 0.963443, 12.682, 0.964745,2, 2, 2, 0, 0, 16, 1
LN5895769-1, 12.1225, 0.970363, 12.1637, 0.970326,2, 2, 0, 0, 0, 16, 1
TPX391745B0, 12.1637, 0.96538, 12.179, 0.970244,1, 2, 2, 0, 0, 16, 1
TPX391745B0, 12.1637, 0.960065, 12.179, 0.944447,2, 2, 2, 0, 0, 16, 1
LN5532735-1, 12.1637, 0.970326, 12.2126, 0.970301,2, 2, 0, 0, 0, 16, 1
LN5623389-1, 12.2126, 0.970301, 12.2989, 0.970269,2, 2, 0, 0, 0, 16, 1
TPX391743B0, 12.2989, 0.962778, 12.3141, 0.957591,1, 2, 2, 0, 0, 16, 1
TPX391743B0, 12.2989, 0.962767, 12.3141, 0.957324,2, 2, 2, 0, 0, 16, 1
LN6163394-1, 12.2126, 0.970301, 12.508, 0.970256,2, 2, 0, 0, 0, 16, 1
LN5981121-1, 12.508, 0.970256, 12.6332, 0.970237,2, 2, 0, 0, 0, 16, 1
TPX391746B0, 12.6332, 0.964996, 12.6484, 0.966377,1, 2, 2, 0, 0, 16, 1
TPX391746B0, 12.6332, 0.96045, 12.6484, 0.954814,2, 2, 2, 0, 0, 16, 1
LN5653464-1, 11.9379, 0.971333, 11.9566, 0.971326,2, 2, 0, 0, 0, 16, 1
TPX391749B0, 11.9566, 0.962268, 11.9719, 0.95119,1, 2, 2, 0, 0, 16, 1
TPX391749B0, 11.9566, 0.965338, 11.9719, 0.965757,2, 2, 2, 0, 0, 16, 1
LN5562935-1, 11.9379, 0.971333, 12.0436, 0.971293,2, 2, 0, 0, 0, 16, 1
TPX391750B0, 12.0436, 0.966149, 12.0589, 0.970183,1, 2, 2, 0, 0, 16, 1
TPX391750B0, 12.0436, 0.961277, 12.0589, 0.946519,2, 2, 2, 0, 0, 16, 1
LN5774467-1, 11.4931, 0.974241, 11.7114, 0.974158,2, 2, 0, 0, 0, 16, 1
TPX391752B0, 11.7114, 0.967416, 11.7267, 0.96504,1, 2, 2, 0, 0, 16, 1
TPX391752B0, 11.7114, 0.965939, 11.7267, 0.957717,2, 2, 2, 0, 0, 16, 1
LN6017303-1, 10.9954, 0.977851, 11.0626, 0.977837,2, 2, 0, 0, 0, 16, 1
TPX391756B0, 11.0626, 0.96982, 11.0779, 0.965411,1, 2, 2, 0, 0, 16, 1
TPX391756B0, 11.0626, 0.970969, 11.0779, 0.96906,2, 2, 2, 0, 0, 16, 1
LN6047581-1, 10.5464, 0.981728, 10.5765, 0.981722,2, 2, 0, 0, 0, 16, 1
TPX302373B0, 10.5765, 0.975927, 10.5917, 0.976611,1, 2, 2, 0, 0, 16, 1
TPX302373B0, 10.5765, 0.972627, 10.5917, 0.965633,2, 2, 2, 0, 0, 16, 1
LN6409762-1, 10.4897, 1.02978, 10.5506, 1.02976,3, 2, 0, 0, 0, 16, 1
TPX226192175C0, 10.5506, 1.02309, 10.5659, 1.02176,1, 2, 2, 0, 0, 16, 1
TPX226192175C0, 10.5506, 1.02157, 10.5659, 1.01663,2, 2, 2, 0, 0, 16, 1
LN6140777-1, 10.3218, 0.995791, 10.3312, 0.995745,1, 2, 0, 0, 0, 16, 1
LN5746547-1, 10.3312, 0.995745, 10.3374, 0.995715,1, 2, 0, 0, 0, 16, 1
LN5986936-1, 10.3374, 0.995715, 10.3904, 0.995702,1, 2, 0, 0, 0, 16, 1
TPX28150172A0, 10.3904, 0.98928, 10.4057, 0.986,1, 2, 2, 0, 0, 16, 1
TPX28150172A0, 10.3904, 0.988584, 10.4057, 0.982435,2, 2, 2, 0, 0, 16, 1
LN6411389-1, 10.3374, 0.995715, 10.3468, 0.995672,1, 2, 0, 0, 0, 16, 1
LN5593238-1, 10.3468, 0.995672, 10.4759, 0.995108,1, 2, 0, 0, 0, 16, 1
TPX302400A0, 10.4759, 0.988652, 10.4912, 0.986587,1, 2, 2, 0, 0, 16, 1
TPX302400A0, 10.4759, 0.988046, 10.4912, 0.984463,2, 2, 2, 0, 0, 16, 1
LN5744339-1, 10.4759, 0.995108, 10.5612, 0.994753,1, 2, 0, 0, 0, 16, 1
LN5744340-1, 10.5612, 0.994753, 10.6312, 0.994509,1, 2, 0, 0, 0, 16, 1
LN6290218-1, 10.6312, 0.994509, 10.6911, 0.994497,1, 2, 0, 0, 0, 16, 1
TPX302405A0, 10.6911, 0.9853, 10.7063, 0.977073,1, 2, 2, 0, 0, 16, 1
TPX302405A0, 10.6911, 0.990063, 10.7063, 0.992602,2, 2, 2, 0, 0, 16, 1
LN5653465-1, 10.6312, 0.994509, 10.6937, 0.994497,1, 2, 0, 0, 0, 16, 1
TPX302402A0, 10.6937, 0.986812, 10.709, 0.981956,1, 2, 2, 0, 0, 16, 1
TPX302402A0, 10.6937, 0.988643, 10.709, 0.987844,2, 2, 2, 0, 0, 16, 1
LN5593237-1, 10.6312, 0.994509, 10.7248, 0.99422,1, 2, 0, 0, 0, 16, 1
TPX302410A0, 10.7248, 0.988958, 10.7401, 0.990234,1, 2, 2, 0, 0, 16, 1
TPX302410A0, 10.7248, 0.985859, 10.7401, 0.975101,2, 2, 2, 0, 0, 16, 1
LN5835146-1, 10.7248, 0.99422, 10.786, 0.994051,1, 2, 0, 0, 0, 16, 1
LN5562936-1, 10.786, 0.994051, 10.844, 0.99392,1, 2, 0, 0, 0, 16, 1
LN6506312-2, 10.844, 0.99392, 10.9337, 0.993716,1, 2, 0, 0, 0, 16, 1
TPX302468A0, 10.9337, 0.987441, 10.949, 0.986352,1, 2, 2, 0, 0, 16, 1
TPX302468A0, 10.9337, 0.986455, 10.949, 0.983773,2, 2, 2, 0, 0, 16, 1
LN6506313-4, 10.9337, 0.993716, 10.9357, 0.993712,1, 2, 0, 0, 0, 16, 1
LN6320341-2, 10.9357, 0.993712, 11.0546, 0.993473,1, 2, 0, 0, 0, 16, 1
LN5835147-1, 11.0546, 0.993473, 11.1491, 0.993302,1, 2, 0, 0, 0, 16, 1
TPX302471A0, 11.1491, 0.985618, 11.1643, 0.973646,1, 2, 2, 0, 0, 16, 1
TPX302471A0, 11.1491, 0.987374, 11.1643, 0.985117,2, 2, 2, 0, 0, 16, 1
LN6169254-1, 11.1491, 0.993302, 11.1638, 0.993283,1, 2, 0, 0, 0, 16, 1
LN5683829-1, 11.1638, 0.993283, 11.2071, 0.993224,1, 2, 0, 0, 0, 16, 1
LN5865251-1, 11.2071, 0.993224, 11.2718, 0.99318,1, 2, 0, 0, 0, 16, 1
TPX21400185A0, 11.2718, 0.985426, 11.287, 0.977141,1, 2, 2, 0, 0, 16, 1
TPX21400185A0, 11.2718, 0.987347, 11.287, 0.986167,2, 2, 2, 0, 0, 16, 1
LN6411397-1, 11.2718, 0.99318, 11.3096, 0.993167,1, 2, 0, 0, 0, 16, 1
TPX302474A0, 11.3096, 0.988453, 11.3249, 0.991939,1, 2, 2, 0, 0, 16, 1
TPX302474A0, 11.3096, 0.984183, 11.3249, 0.971169,2, 2, 2, 0, 0, 16, 1
LN5653467-1, 11.2071, 0.993224, 11.2337, 0.993206,1, 2, 0, 0, 0, 16, 1
TPX302473A0, 11.2337, 0.988482, 11.249, 0.991926,1, 2, 2, 0, 0, 16, 1
TPX302473A0, 11.2337, 0.984234, 11.249, 0.971262,2, 2, 2, 0, 0, 16, 1
LN5683814-1, 11.2337, 0.993206, 11.2963, 0.993185,1, 2, 0, 0, 0, 16, 1
TPX226192185A0, 11.2963, 0.984898, 11.3116, 0.97464,1, 2, 2, 0, 0, 16, 1
TPX226192185A0, 11.2963, 0.987849, 11.3116, 0.988621,2, 2, 2, 0, 0, 16, 1
LN6290219-1, 11.0546, 0.993473, 11.1255, 0.993459,1, 2, 0, 0, 0, 16, 1
TPX302469A0, 11.1255, 0.986532, 11.1407, 0.983404,1, 2, 2, 0, 0, 16, 1
TPX302469A0, 11.1255, 0.986852, 11.1407, 0.984324,2, 2, 2, 0, 0, 16, 1
LN6199525-2, 10.9357, 0.993712, 11.0072, 0.993702,1, 2, 0, 0, 0, 16, 1
TPX302514A0, 11.0072, 0.988071, 11.0224, 0.987974,1, 2, 2, 0, 0, 16, 1
TPX302514A0, 11.0072, 0.98578, 11.0224, 0.982103,2, 2, 2, 0, 0, 16, 1
LN5653466-1, 10.786, 0.994051, 10.9132, 0.993989,1, 2, 0, 0, 0, 16, 1
TPX302412A0, 10.9132, 0.986145, 10.9284, 0.973271,1, 2, 2, 0, 0, 16, 1
TPX302412A0, 10.9132, 0.988216, 10.9284, 0.986861,2, 2, 2, 0, 0, 16, 1
LN6411388-1, 10.5612, 0.994753, 10.5797, 0.994744,1, 2, 0, 0, 0, 16, 1
TPX28118808A0, 10.5797, 0.987899, 10.5949, 0.980616,1, 2, 2, 0, 0, 16, 1
TPX28118808A0, 10.5797, 0.988023, 10.5949, 0.981123,2, 2, 2, 0, 0, 16, 1
LN6199526-1, 10.5797, 0.994744, 10.6406, 0.994736,1, 2, 0, 0, 0, 16, 1
TPX28118822A0, 10.6406, 0.988506, 10.6558, 0.98697,1, 2, 2, 0, 0, 16, 1
TPX28118822A0, 10.6406, 0.987438, 10.6558, 0.983324,2, 2, 2, 0, 0, 16, 1
LN5804803-1, 10.3468, 0.995672, 10.6414, 0.99563,1, 2, 0, 0, 0, 16, 1
LN5895786-1, 10.6414, 0.99563, 10.7012, 0.995621,1, 2, 0, 0, 0, 16, 1
TPX302392A0, 10.7012, 0.986451, 10.7164, 0.978276,1, 2, 2, 0, 0, 16, 1
TPX302392A0, 10.7012, 0.991173, 10.7164, 0.993668,2, 2, 2, 0, 0, 16, 1
LN5653492-1, 10.0447, 1.02886, 10.1032, 1.0288,3, 2, 0, 0, 0, 16, 1
TPX293422C0, 10.1032, 1.02209, 10.1185, 1.02069,1, 2, 2, 0, 0, 16, 1
TPX293422C0, 10.1032, 1.02063, 10.1185, 1.01575,2, 2, 2, 0, 0, 16, 1
LN6047606-1, 10.1032, 1.0288, 10.1362, 1.02877,3, 2, 0, 0, 0, 16, 1
LN6229805-1, 10.1362, 1.02877, 10.2256, 1.0287,3, 2, 0, 0, 0, 16, 1
TPX302508C0, 10.2256, 1.02057, 10.2408, 1.01288,1, 2, 2, 0, 0, 16, 1
TPX302508C0, 10.2256, 1.02192, 10.2408, 1.01913,2, 2, 2, 0, 0, 16, 1
LN5714054-1, 10.2256, 1.0287, 10.3222, 1.02865,3, 2, 0, 0, 0, 16, 1
TPX302509C0, 10.3222, 1.01967, 10.3374, 1.01309,1, 2, 2, 0, 0, 16, 1
TPX302509C0, 10.3222, 1.02273, 10.3374, 1.02303,2, 2, 2, 0, 0, 16, 1
LN6047582-1, 10.3222, 1.02865, 10.4194, 1.02863,3, 2, 0, 0, 0, 16, 1
TPX302510C0, 10.4194, 1.02073, 10.4346, 1.01659,1, 2, 2, 0, 0, 16, 1
TPX302510C0, 10.4194, 1.02166, 10.4346, 1.01954,2, 2, 2, 0, 0, 16, 1
LN6199561-1, 9.80793, 1.02863, 9.86615, 1.0286,3, 2, 0, 0, 0, 16, 1
TPX293424C0, 9.86615, 1.02026, 9.88139, 1.00762,1, 2, 2, 0, 0, 16, 1
TPX293424C0, 9.86615, 1.02198, 9.88139, 1.01885,2, 2, 2, 0, 0, 16, 1
LN5956501-1, 9.61948, 1.02855, 9.67453, 1.02853,3, 2, 0, 0, 0, 16, 1
TPX293427C0, 9.67453, 1.02049, 9.68977, 1.01313,1, 2, 2, 0, 0, 16, 1
TPX293427C0, 9.67453, 1.02167, 9.68977, 1.01856,2, 2, 2, 0, 0, 16, 1
LN6014135-1, 9.07719, 1.00444, 9.08134, 1.00443,1, 2, 0, 0, 0, 16, 1
LN5741249-1, 9.08134, 1.00443, 9.08526, 1.00442,1, 2, 0, 0, 0, 16, 1
