Name, Distance1, puV1, Distance2, puV2, Color, Thickness, Linetype, Markcenter, Centercode, NodeCode, NodeWidth,Title=L-N Voltage Profile, Distance in km
LN5756001-1, 9.08526, 1.00442, 9.10758, 1.00441,1, 2, 0, 0, 0, 16, 1
LN6138639-1, 9.10758, 1.00441, 9.1181, 1.00441,1, 2, 0, 0, 0, 16, 1
TPX293480A0, 9.1181, 0.996223, 9.13334, 0.990157,1, 2, 2, 0, 0, 16, 1
TPX293480A0, 9.1181, 0.999134, 9.13334, 0.999594,2, 2, 2, 0, 0, 16, 1
LN6301772-2, 9.08526, 1.00442, 9.10458, 1.00437,1, 2, 0, 0, 0, 16, 1
LN6301772-3, 9.10458, 1.00437, 9.22775, 1.0041,1, 2, 0, 0, 0, 16, 1
TPX293483A0, 9.22775, 0.996267, 9.24299, 0.987544,1, 2, 2, 0, 0, 16, 1
TPX293483A0, 9.22775, 0.998445, 9.24299, 0.997803,2, 2, 2, 0, 0, 16, 1
LN5532756-1, 9.22775, 1.0041, 9.35537, 1.00385,1, 2, 0, 0, 0, 16, 1
LN5653468-1, 9.35537, 1.00385, 9.39549, 1.00378,1, 2, 0, 0, 0, 16, 1
TPX302673A0, 9.39549, 0.996742, 9.41073, 0.988189,1, 2, 2, 0, 0, 16, 1
TPX302673A0, 9.39549, 0.997333, 9.41073, 0.991832,2, 2, 2, 0, 0, 16, 1
LN5895784-1, 9.39549, 1.00378, 9.44824, 1.00371,1, 2, 0, 0, 0, 16, 1
LN6077783-1, 9.44824, 1.00371, 9.50763, 1.00367,1, 2, 0, 0, 0, 16, 1
TPX302675A0, 9.50763, 0.995329, 9.52287, 0.984735,1, 2, 2, 0, 0, 16, 1
TPX302675A0, 9.50763, 0.998481, 9.52287, 0.999685,2, 2, 2, 0, 0, 16, 1
LN6229806-1, 9.50763, 1.00367, 9.56537, 1.00365,1, 2, 0, 0, 0, 16, 1
TPX302674A0, 9.56537, 0.996612, 9.58061, 0.990876,1, 2, 2, 0, 0, 16, 1
TPX302674A0, 9.56537, 0.997226, 9.58061, 0.993611,2, 2, 2, 0, 0, 16, 1
LN6169255-1, 9.44824, 1.00371, 9.53357, 1.00364,1, 2, 0, 0, 0, 16, 1
TPX302676A0, 9.53357, 0.995957, 9.54881, 0.992673,1, 2, 2, 0, 0, 16, 1
TPX302676A0, 9.53357, 0.997874, 9.54881, 0.997424,2, 2, 2, 0, 0, 16, 1
LN5804801-1, 9.53357, 1.00364, 9.58323, 1.0036,1, 2, 0, 0, 0, 16, 1
LN5714055-1, 9.58323, 1.0036, 9.65424, 1.00359,1, 2, 0, 0, 0, 16, 1
TPX302679A0, 9.65424, 0.997744, 9.66948, 0.997017,1, 2, 2, 0, 0, 16, 1
TPX302679A0, 9.65424, 0.995989, 9.66948, 0.991114,2, 2, 2, 0, 0, 16, 1
LN6318859-1, 9.65424, 1.00359, 9.71069, 1.00359,1, 2, 0, 0, 0, 16, 1
LN5532757-1, 9.58323, 1.0036, 9.63958, 1.00359,1, 2, 0, 0, 0, 16, 1
TPX302677A0, 9.63958, 0.995257, 9.65482, 0.984699,1, 2, 2, 0, 0, 16, 1
TPX302677A0, 9.63958, 0.998391, 9.65482, 0.99956,2, 2, 2, 0, 0, 16, 1
LN6108148-1, 9.58323, 1.0036, 9.65851, 1.00359,1, 2, 0, 0, 0, 16, 1
TPX302678A0, 9.65851, 0.99865, 9.67375, 0.999562,1, 2, 2, 0, 0, 16, 1
TPX302678A0, 9.65851, 0.995057, 9.67375, 0.990402,2, 2, 2, 0, 0, 16, 1
LN5956502-1, 8.96162, 1.02959, 8.99602, 1.02959,3, 2, 0, 0, 0, 16, 1
LN5837356-1, 8.76505, 1.00753, 8.77469, 1.00752,1, 2, 0, 0, 0, 16, 1
LN6201699-1, 8.77469, 1.00752, 8.78198, 1.00752,1, 2, 0, 0, 0, 16, 1
LN5472372-1, 8.78198, 1.00752, 8.88431, 1.00751,1, 2, 0, 0, 0, 16, 1
LN6169256-1, 8.88431, 1.00751, 9.03544, 1.00748,1, 2, 0, 0, 0, 16, 1
TPX302732A0, 9.03544, 1.00282, 9.05068, 1.00484,1, 2, 2, 0, 0, 16, 1
TPX302732A0, 9.03544, 0.998666, 9.05068, 0.991042,2, 2, 2, 0, 0, 16, 1
LN6138613-1, 8.78198, 1.00752, 8.82094, 1.00751,1, 2, 0, 0, 0, 16, 1
LN5835148-1, 8.82094, 1.00751, 8.89529, 1.00749,1, 2, 0, 0, 0, 16, 1
TPX21396015A0, 8.89529, 1.00045, 8.91053, 0.994648,1, 2, 2, 0, 0, 16, 1
TPX21396015A0, 8.89529, 1.00111, 8.91053, 0.997605,2, 2, 2, 0, 0, 16, 1
LN6073648-1, 8.61289, 1.00917, 8.62063, 1.00916,1, 2, 0, 0, 0, 16, 1
LN5528572-2, 8.62063, 1.00916, 8.63486, 1.00915,1, 2, 0, 0, 0, 16, 1
LN5528572-3, 8.63486, 1.00915, 8.73954, 1.00907,1, 2, 0, 0, 0, 16, 1
TPX302731A0, 8.73954, 1.00101, 8.75478, 0.991361,1, 2, 2, 0, 0, 16, 1
TPX302731A0, 8.73954, 1.00368, 8.75478, 1.004,2, 2, 2, 0, 0, 16, 1
LN6108149-1, 8.73954, 1.00907, 8.84322, 1.00902,1, 2, 0, 0, 0, 16, 1
LN6199528-1, 8.84322, 1.00902, 8.86375, 1.00902,1, 2, 0, 0, 0, 16, 1
TPX138771A0, 8.86375, 1.00418, 8.87899, 1.00578,1, 2, 2, 0, 0, 16, 1
TPX138771A0, 8.86375, 1.0004, 8.87899, 0.993219,2, 2, 2, 0, 0, 16, 1
LN5472368-1, 8.84322, 1.00902, 8.93996, 1.00901,1, 2, 0, 0, 0, 16, 1
TPX138769A0, 8.93996, 1.00442, 8.9552, 1.00585,1, 2, 2, 0, 0, 16, 1
TPX138769A0, 8.93996, 1.00015, 8.9552, 0.994993,2, 2, 2, 0, 0, 16, 1
LN5986934-1, 8.84322, 1.00902, 8.93417, 1.00901,1, 2, 0, 0, 0, 16, 1
TPX138770A0, 8.93417, 1.00325, 8.94941, 1.00287,1, 2, 2, 0, 0, 16, 1
TPX138770A0, 8.93417, 1.00138, 8.94941, 0.998051,2, 2, 2, 0, 0, 16, 1
LN5774463-1, 7.03615, 1.03199, 7.11266, 1.03198,3, 2, 0, 0, 0, 16, 1
TPX138585C0, 7.11266, 1.0261, 7.1279, 1.02642,1, 2, 2, 0, 0, 16, 1
TPX138585C0, 7.11266, 1.023, 7.1279, 1.01851,2, 2, 2, 0, 0, 16, 1
LN6017300-1, 6.94645, 1.03213, 7.03343, 1.03211,3, 2, 0, 0, 0, 16, 1
TPX138586C0, 7.03343, 1.02202, 7.04867, 1.01296,1, 2, 2, 0, 0, 16, 1
TPX138586C0, 7.03343, 1.02725, 7.04867, 1.03002,2, 2, 2, 0, 0, 16, 1
LN5776667-1, 6.83487, 1.03232, 6.8395, 1.03231,3, 2, 0, 0, 0, 16, 1
LN5712477-2, 6.8395, 1.03231, 6.84591, 1.03228,3, 2, 0, 0, 0, 16, 1
LN5712477-3, 6.84591, 1.03228, 6.94902, 1.03188,3, 2, 0, 0, 0, 16, 1
LN5924697-1, 6.94902, 1.03188, 7.04231, 1.03181,3, 2, 0, 0, 0, 16, 1
TPX138404C0, 7.04231, 1.02254, 7.05755, 1.01058,1, 2, 2, 0, 0, 16, 1
TPX138404C0, 7.04231, 1.02613, 7.05755, 1.0276,2, 2, 2, 0, 0, 16, 1
LN5926305-1, 7.04231, 1.03181, 7.07069, 1.0318,3, 2, 0, 0, 0, 16, 1
TPX28127090C0, 7.07069, 1.02305, 7.08593, 1.01297,1, 2, 2, 0, 0, 16, 1
TPX28127090C0, 7.07069, 1.02565, 7.08593, 1.02526,2, 2, 2, 0, 0, 16, 1
LN5833622-1, 6.94902, 1.03188, 7.02269, 1.03169,3, 2, 0, 0, 0, 16, 1
TPX138413C0, 7.02269, 1.02277, 7.03793, 1.01631,1, 2, 2, 0, 0, 16, 1
TPX138413C0, 7.02269, 1.02573, 7.03793, 1.02592,2, 2, 2, 0, 0, 16, 1
LN6138605-1, 7.02269, 1.03169, 7.10866, 1.03148,3, 2, 0, 0, 0, 16, 1
TPX138412C0, 7.10866, 1.02449, 7.1239, 1.02243,1, 2, 2, 0, 0, 16, 1
TPX138412C0, 7.10866, 1.02363, 7.1239, 1.01944,2, 2, 2, 0, 0, 16, 1
LN5926303-1, 7.10866, 1.03148, 7.20834, 1.03126,3, 2, 0, 0, 0, 16, 1
TPX138416C0, 7.20834, 1.02386, 7.22358, 1.02184,1, 2, 2, 0, 0, 16, 1
TPX138416C0, 7.20834, 1.02383, 7.22358, 1.02169,2, 2, 2, 0, 0, 16, 1
LN5926284-2, 7.20834, 1.03126, 7.24757, 1.03119,3, 2, 0, 0, 0, 16, 1
TPX2224179616C0, 7.24757, 1.02234, 7.26281, 1.01607,1, 2, 2, 0, 0, 16, 1
TPX2224179616C0, 7.24757, 1.02515, 7.26281, 1.02516,2, 2, 2, 0, 0, 16, 1
LN5926284-3, 7.24757, 1.03119, 7.29078, 1.03111,3, 2, 0, 0, 0, 16, 1
LN5744324-1, 7.29078, 1.03111, 7.46032, 1.0308,3, 2, 0, 0, 0, 16, 1
LN5683804-1, 7.46032, 1.0308, 7.54777, 1.03065,3, 2, 0, 0, 0, 16, 1
LN5593214-1, 7.54777, 1.03065, 7.60838, 1.03054,3, 2, 0, 0, 0, 16, 1
LN5744323-1, 7.60838, 1.03054, 7.66957, 1.03044,3, 2, 0, 0, 0, 16, 1
LN5653450-1, 7.66957, 1.03044, 7.72928, 1.03034,3, 2, 0, 0, 0, 16, 1
TPX138465C0, 7.72928, 1.02032, 7.74452, 1.01437,1, 2, 2, 0, 0, 16, 1
TPX138465C0, 7.72928, 1.02542, 7.74452, 1.02717,2, 2, 2, 0, 0, 16, 1
LN6320322-1, 7.72928, 1.03034, 7.82021, 1.0302,3, 2, 0, 0, 0, 16, 1
TPX138466C0, 7.82021, 1.02105, 7.83545, 1.00953,1, 2, 2, 0, 0, 16, 1
TPX138466C0, 7.82021, 1.0244, 7.83545, 1.02542,2, 2, 2, 0, 0, 16, 1
LN5706733-1, 7.82021, 1.0302, 7.98806, 1.03001,3, 2, 0, 0, 0, 16, 1
TPX225577437C0, 7.98806, 1.02252, 8.0033, 1.01719,1, 2, 2, 0, 0, 16, 1
TPX225577437C0, 7.98806, 1.02263, 8.0033, 1.0175,2, 2, 2, 0, 0, 16, 1
LN5706733-2, 7.98806, 1.03001, 7.99316, 1.03001,3, 2, 0, 0, 0, 16, 1
LN5532742-1, 7.99316, 1.03001, 8.05507, 1.02996,3, 2, 0, 0, 0, 16, 1
LN5865231-1, 8.05507, 1.02996, 8.08259, 1.02995,3, 2, 0, 0, 0, 16, 1
TPX138469C0, 8.08259, 1.02162, 8.09783, 1.0165,1, 2, 2, 0, 0, 16, 1
TPX138469C0, 8.08259, 1.02342, 8.09783, 1.02227,2, 2, 2, 0, 0, 16, 1
LN6411369-1, 8.08259, 1.02995, 8.15895, 1.02994,3, 2, 0, 0, 0, 16, 1
TPX138470C0, 8.15895, 1.02171, 8.17419, 1.01844,1, 2, 2, 0, 0, 16, 1
TPX138470C0, 8.15895, 1.02332, 8.17419, 1.02241,2, 2, 2, 0, 0, 16, 1
LN6259988-1, 8.05507, 1.02996, 8.16231, 1.02992,3, 2, 0, 0, 0, 16, 1
TPX138472C0, 8.16231, 1.01999, 8.17755, 1.00564,1, 2, 2, 0, 0, 16, 1
TPX138472C0, 8.16231, 1.02481, 8.17755, 1.02861,2, 2, 2, 0, 0, 16, 1
LN6138589-1, 7.66957, 1.03044, 7.70597, 1.03043,3, 2, 0, 0, 0, 16, 1
TPX138464C0, 7.70597, 1.02201, 7.72121, 1.01845,1, 2, 2, 0, 0, 16, 1
TPX138464C0, 7.70597, 1.02399, 7.72121, 1.02338,2, 2, 2, 0, 0, 16, 1
LN5742813-1, 6.94902, 1.03188, 7.00728, 1.03185,3, 2, 0, 0, 0, 16, 1
TPX138405C0, 7.00728, 1.02398, 7.02252, 1.01392,1, 2, 2, 0, 0, 16, 1
TPX138405C0, 7.00728, 1.02481, 7.02252, 1.01916,2, 2, 2, 0, 0, 16, 1
LN6138609-1, 6.83487, 1.03232, 6.89991, 1.03175,3, 2, 0, 0, 0, 16, 1
TPX138379C0, 6.89991, 1.02405, 6.91515, 1.01789,1, 2, 2, 0, 0, 16, 1
TPX138379C0, 6.89991, 1.02459, 6.91515, 1.02031,2, 2, 2, 0, 0, 16, 1
LN6292465-2, 6.89991, 1.03175, 6.92303, 1.03156,3, 2, 0, 0, 0, 16, 1
LN6292465-3, 6.92303, 1.03156, 6.94462, 1.03137,3, 2, 0, 0, 0, 16, 1
LN5837355-1, 6.94462, 1.03137, 6.97996, 1.03108,3, 2, 0, 0, 0, 16, 1
TPX138380C0, 6.97996, 1.02284, 6.9952, 1.01957,1, 2, 2, 0, 0, 16, 1
TPX138380C0, 6.97996, 1.02446, 6.9952, 1.02357,2, 2, 2, 0, 0, 16, 1
LN5532751-1, 6.97996, 1.03108, 7.0042, 1.03088,3, 2, 0, 0, 0, 16, 1
LN6108137-1, 7.0042, 1.03088, 7.08028, 1.03033,3, 2, 0, 0, 0, 16, 1
LN5956468-1, 7.08028, 1.03033, 7.11832, 1.03032,3, 2, 0, 0, 0, 16, 1
TPX138374C0, 7.11832, 1.02481, 7.13356, 1.02725,1, 2, 2, 0, 0, 16, 1
TPX138374C0, 7.11832, 1.02083, 7.13356, 1.00787,2, 2, 2, 0, 0, 16, 1
LN6047571-1, 7.11832, 1.03032, 7.18929, 1.03031,3, 2, 0, 0, 0, 16, 1
TPX138346C0, 7.18929, 1.02498, 7.20453, 1.02681,1, 2, 2, 0, 0, 16, 1
TPX138346C0, 7.18929, 1.02069, 7.20453, 1.01257,2, 2, 2, 0, 0, 16, 1
LN6077779-1, 7.08028, 1.03033, 7.12729, 1.03003,3, 2, 0, 0, 0, 16, 1
TPX138373C0, 7.12729, 1.02252, 7.14253, 1.01927,1, 2, 2, 0, 0, 16, 1
TPX138373C0, 7.12729, 1.02268, 7.14253, 1.01967,2, 2, 2, 0, 0, 16, 1
LN5683824-1, 7.12729, 1.03003, 7.19032, 1.02963,3, 2, 0, 0, 0, 16, 1
LN5714049-1, 7.19032, 1.02963, 7.28095, 1.02961,3, 2, 0, 0, 0, 16, 1
TPX138372C0, 7.28095, 1.0201, 7.29619, 1.01492,1, 2, 2, 0, 0, 16, 1
TPX138372C0, 7.28095, 1.02421, 7.29619, 1.0252,2, 2, 2, 0, 0, 16, 1
LN6017296-1, 7.19032, 1.02963, 7.21144, 1.02961,3, 2, 0, 0, 0, 16, 1
TPX28044328C0, 7.21144, 1.02384, 7.22668, 1.02463,1, 2, 2, 0, 0, 16, 1
TPX28044328C0, 7.21144, 1.02047, 7.22668, 1.0134,2, 2, 2, 0, 0, 16, 1
LN6138607-1, 7.21144, 1.02961, 7.23233, 1.0296,3, 2, 0, 0, 0, 16, 1
LN6199520-1, 7.23233, 1.0296, 7.37677, 1.02952,3, 2, 0, 0, 0, 16, 1
TPX138343C0, 7.37677, 1.02224, 7.39201, 1.02041,1, 2, 2, 0, 0, 16, 1
TPX138343C0, 7.37677, 1.02195, 7.39201, 1.0196,2, 2, 2, 0, 0, 16, 1
LN5593232-1, 7.37677, 1.02952, 7.51759, 1.02949,3, 2, 0, 0, 0, 16, 1
TPX138342C0, 7.51759, 1.0218, 7.53283, 1.01578,1, 2, 2, 0, 0, 16, 1
TPX138342C0, 7.51759, 1.02228, 7.53283, 1.01785,2, 2, 2, 0, 0, 16, 1
LN5956467-1, 7.19032, 1.02963, 7.31189, 1.02896,3, 2, 0, 0, 0, 16, 1
TPX138371C0, 7.31189, 1.01957, 7.32713, 1.01208,1, 2, 2, 0, 0, 16, 1
TPX138371C0, 7.31189, 1.02343, 7.32713, 1.02463,2, 2, 2, 0, 0, 16, 1
LN5835140-1, 7.31189, 1.02896, 7.37441, 1.02863,3, 2, 0, 0, 0, 16, 1
LN5472358-1, 7.37441, 1.02863, 7.41072, 1.02844,3, 2, 0, 0, 0, 16, 1
LN5865243-1, 7.41072, 1.02844, 7.52151, 1.02841,3, 2, 0, 0, 0, 16, 1
TPX302813C0, 7.52151, 1.02103, 7.53675, 1.01808,1, 2, 2, 0, 0, 16, 1
TPX302813C0, 7.52151, 1.02093, 7.53675, 1.01761,2, 2, 2, 0, 0, 16, 1
LN5593233-1, 7.41072, 1.02844, 7.55228, 1.02776,3, 2, 0, 0, 0, 16, 1
LN6259993-1, 7.55228, 1.02776, 7.64883, 1.02736,3, 2, 0, 0, 0, 16, 1
LN6411376-1, 7.64883, 1.02736, 7.6529, 1.02735,3, 2, 0, 0, 0, 16, 1
TPX302808C0, 7.6529, 1.01904, 7.66814, 1.01567,1, 2, 2, 0, 0, 16, 1
TPX302808C0, 7.6529, 1.02077, 7.66814, 1.01995,2, 2, 2, 0, 0, 16, 1
LN6260019-1, 7.6529, 1.02735, 7.74645, 1.02703,3, 2, 0, 0, 0, 16, 1
TPX302807C0, 7.74645, 1.01698, 7.76169, 1.00224,1, 2, 2, 0, 0, 16, 1
TPX302807C0, 7.74645, 1.022, 7.76169, 1.02615,2, 2, 2, 0, 0, 16, 1
LN6046144-1, 7.74645, 1.02703, 7.82586, 1.0268,3, 2, 0, 0, 0, 16, 1
LN6137087-1, 7.82586, 1.0268, 7.85876, 1.0267,3, 2, 0, 0, 0, 16, 1
LN6077801-1, 7.85876, 1.0267, 7.98194, 1.02651,3, 2, 0, 0, 0, 16, 1
LN6231994-1, 7.98194, 1.02651, 7.9924, 1.02651,3, 2, 0, 0, 0, 16, 1
LN6019478-1, 7.9924, 1.02651, 8.09229, 1.02646,3, 2, 0, 0, 0, 16, 1
TPX302861C0, 8.09229, 1.01877, 8.10753, 1.01512,1, 2, 2, 0, 0, 16, 1
TPX302861C0, 8.09229, 1.01927, 8.10753, 1.01663,2, 2, 2, 0, 0, 16, 1
LN6108135-1, 8.09229, 1.02646, 8.1776, 1.02644,3, 2, 0, 0, 0, 16, 1
TPX302862C0, 8.1776, 1.01802, 8.19284, 1.01273,1, 2, 2, 0, 0, 16, 1
TPX302862C0, 8.1776, 1.01996, 8.19284, 1.01896,2, 2, 2, 0, 0, 16, 1
LN5712486-1, 7.98194, 1.02651, 7.99027, 1.0265,3, 2, 0, 0, 0, 16, 1
X8271_48332_SW, 7.99027, 1.0265, 7.99127, 1.0265,3, 2, 0, 0, 0, 16, 1
LN5591697-1, 7.99127, 1.0265, 7.99587, 1.0265,3, 2, 0, 0, 0, 16, 1
LN5591696-1, 7.99587, 1.0265, 8.06031, 1.02647,3, 2, 0, 0, 0, 16, 1
TPX302860C0, 8.06031, 1.01997, 8.07555, 1.01797,1, 2, 2, 0, 0, 16, 1
TPX302860C0, 8.06031, 1.01797, 8.07555, 1.00415,2, 2, 2, 0, 0, 16, 1
LN5803270-2, 7.99587, 1.0265, 8.00809, 1.02649,3, 2, 0, 0, 0, 16, 1
LN5803270-3, 8.00809, 1.02649, 8.0347, 1.02647,3, 2, 0, 0, 0, 16, 1
TPX302858C0, 8.0347, 1.01956, 8.04994, 1.01653,1, 2, 2, 0, 0, 16, 1
TPX302858C0, 8.0347, 1.01846, 8.04994, 1.01099,2, 2, 2, 0, 0, 16, 1
LN6411378-1, 8.0347, 1.02647, 8.18002, 1.02645,3, 2, 0, 0, 0, 16, 1
TPX302859C0, 8.18002, 1.01637, 8.19526, 1.00741,1, 2, 2, 0, 0, 16, 1
TPX302859C0, 8.18002, 1.02151, 8.19526, 1.02415,2, 2, 2, 0, 0, 16, 1
LN5744357-1, 7.85876, 1.0267, 7.97839, 1.02654,3, 2, 0, 0, 0, 16, 1
LN6077776-1, 7.97839, 1.02654, 7.9819, 1.02653,3, 2, 0, 0, 0, 16, 1
TPX28127390C0, 7.9819, 1.02029, 7.99714, 1.02,1, 2, 2, 0, 0, 16, 1
TPX28127390C0, 7.9819, 1.01785, 7.99714, 1.01185,2, 2, 2, 0, 0, 16, 1
LN6350540-1, 7.9819, 1.02653, 8.08285, 1.02644,3, 2, 0, 0, 0, 16, 1
TPX302804C0, 8.08285, 1.01756, 8.09809, 1.00197,1, 2, 2, 0, 0, 16, 1
TPX302804C0, 8.08285, 1.02029, 8.09809, 1.02003,2, 2, 2, 0, 0, 16, 1
LN5593235-1, 8.08285, 1.02644, 8.15972, 1.02641,3, 2, 0, 0, 0, 16, 1
LN6411379-1, 8.15972, 1.02641, 8.24087, 1.02639,3, 2, 0, 0, 0, 16, 1
TPX302803C0, 8.24087, 1.02071, 8.25611, 1.02255,1, 2, 2, 0, 0, 16, 1
TPX302803C0, 8.24087, 1.01704, 8.25611, 1.00465,2, 2, 2, 0, 0, 16, 1
LN6047569-1, 7.97839, 1.02654, 8.06865, 1.02652,3, 2, 0, 0, 0, 16, 1
TPX302805C0, 8.06865, 1.01958, 8.08389, 1.01768,1, 2, 2, 0, 0, 16, 1
TPX302805C0, 8.06865, 1.01856, 8.08389, 1.01418,2, 2, 2, 0, 0, 16, 1
LN5683821-1, 7.64883, 1.02736, 7.7372, 1.02731,3, 2, 0, 0, 0, 16, 1
TPX302809C0, 7.7372, 1.01864, 7.75244, 1.01278,1, 2, 2, 0, 0, 16, 1
TPX302809C0, 7.7372, 1.02107, 7.75244, 1.02064,2, 2, 2, 0, 0, 16, 1
LN6138606-1, 7.7372, 1.02731, 7.85203, 1.02727,3, 2, 0, 0, 0, 16, 1
LN5986929-1, 7.85203, 1.02727, 8.00412, 1.02721,3, 2, 0, 0, 0, 16, 1
TPX302834C0, 8.00412, 1.01998, 8.01936, 1.01825,1, 2, 2, 0, 0, 16, 1
TPX302834C0, 8.00412, 1.01956, 8.01936, 1.0171,2, 2, 2, 0, 0, 16, 1
LN5835139-1, 8.00412, 1.02721, 8.09122, 1.02719,3, 2, 0, 0, 0, 16, 1
TPX138776C0, 8.09122, 1.02104, 8.10646, 1.02095,1, 2, 2, 0, 0, 16, 1
TPX138776C0, 8.09122, 1.01843, 8.10646, 1.01223,2, 2, 2, 0, 0, 16, 1
LN5623401-1, 7.55228, 1.02776, 7.5932, 1.02773,3, 2, 0, 0, 0, 16, 1
TPX302810C0, 7.5932, 1.02073, 7.60844, 1.01865,1, 2, 2, 0, 0, 16, 1
TPX302810C0, 7.5932, 1.01986, 7.60844, 1.01566,2, 2, 2, 0, 0, 16, 1
LN5895777-1, 7.5932, 1.02773, 7.65284, 1.02771,3, 2, 0, 0, 0, 16, 1
TPX302811C0, 7.65284, 1.02119, 7.66808, 1.02026,1, 2, 2, 0, 0, 16, 1
TPX302811C0, 7.65284, 1.01932, 7.66808, 1.01398,2, 2, 2, 0, 0, 16, 1
LN5774461-1, 7.65284, 1.02771, 7.73665, 1.02769,3, 2, 0, 0, 0, 16, 1
TPX21387206C0, 7.73665, 1.02288, 7.75189, 1.02596,1, 2, 2, 0, 0, 16, 1
TPX21387206C0, 7.73665, 1.01749, 7.75189, 1.00809,2, 2, 2, 0, 0, 16, 1
LN5683820-1, 7.41072, 1.02844, 7.43415, 1.02843,3, 2, 0, 0, 0, 16, 1
TPX302812C0, 7.43415, 1.02098, 7.44939, 1.01587,1, 2, 2, 0, 0, 16, 1
TPX302812C0, 7.43415, 1.02098, 7.44939, 1.01562,2, 2, 2, 0, 0, 16, 1
LN5544392-1, 7.0042, 1.03088, 7.03555, 1.03085,3, 2, 0, 0, 0, 16, 1
LN6108138-2, 7.03555, 1.03085, 7.04628, 1.03084,3, 2, 0, 0, 0, 16, 1
LN6108138-3, 7.04628, 1.03084, 7.09592, 1.0308,3, 2, 0, 0, 0, 16, 1
TPX227678342C0, 7.09592, 1.0229, 7.11116, 1.01877,1, 2, 2, 0, 0, 16, 1
TPX227678342C0, 7.09592, 1.02384, 7.11116, 1.02172,2, 2, 2, 0, 0, 16, 1
LN5895778-1, 7.09592, 1.0308, 7.12798, 1.03078,3, 2, 0, 0, 0, 16, 1
TPX228445756C0, 7.12798, 1.02521, 7.14322, 1.02647,1, 2, 2, 0, 0, 16, 1
TPX228445756C0, 7.12798, 1.02143, 7.14322, 1.01389,2, 2, 2, 0, 0, 16, 1
LN5956469-1, 7.12798, 1.03078, 7.18118, 1.03075,3, 2, 0, 0, 0, 16, 1
TPX2212371533C0, 7.18118, 1.02159, 7.19642, 1.01002,1, 2, 2, 0, 0, 16, 1
TPX2212371533C0, 7.18118, 1.02496, 7.19642, 1.02604,2, 2, 2, 0, 0, 16, 1
LN5623404-1, 7.18118, 1.03075, 7.25261, 1.03073,3, 2, 0, 0, 0, 16, 1
LN5986932-1, 7.25261, 1.03073, 7.32439, 1.03071,3, 2, 0, 0, 0, 16, 1
TPX21396606C0, 7.32439, 1.02471, 7.33963, 1.02519,1, 2, 2, 0, 0, 16, 1
TPX21396606C0, 7.32439, 1.02177, 7.33963, 1.01081,2, 2, 2, 0, 0, 16, 1
LN6199521-1, 6.74337, 1.03368, 6.81518, 1.03366,3, 2, 0, 0, 0, 16, 1
TPX138258C0, 6.81518, 1.0281, 6.83042, 1.02933,1, 2, 2, 0, 0, 16, 1
TPX138258C0, 6.81518, 1.02434, 6.83042, 1.01685,2, 2, 2, 0, 0, 16, 1
LN6047570-1, 6.58166, 1.03671, 6.62696, 1.03671,1, 2, 0, 0, 0, 16, 1
TPX138260A0, 6.62696, 1.03118, 6.6422, 1.03094,1, 2, 2, 0, 0, 16, 1
TPX138260A0, 6.62696, 1.02909, 6.6422, 1.02392,2, 2, 2, 0, 0, 16, 1
LN5625547-1, 6.50277, 1.03342, 6.50959, 1.0334,2, 2, 0, 0, 0, 16, 1
LN5955074-3, 6.50959, 1.0334, 6.51873, 1.03338,2, 2, 0, 0, 0, 16, 1
LN5955074-2, 6.51873, 1.03338, 6.60429, 1.03315,2, 2, 0, 0, 0, 16, 1
LN6409873-1, 6.60429, 1.03315, 6.67617, 1.03295,2, 2, 0, 0, 0, 16, 1
LN6046042-1, 6.67617, 1.03295, 7.11731, 1.03183,2, 2, 0, 0, 0, 16, 1
LN6047558-1, 7.11731, 1.03183, 7.22673, 1.03182,2, 2, 0, 0, 0, 16, 1
TPX138236B0, 7.22673, 1.02632, 7.24197, 1.02689,1, 2, 2, 0, 0, 16, 1
TPX138236B0, 7.22673, 1.02302, 7.24197, 1.01846,2, 2, 2, 0, 0, 16, 1
LN6138597-1, 7.11731, 1.03183, 7.18134, 1.03168,2, 2, 0, 0, 0, 16, 1
TPX138237B0, 7.18134, 1.02506, 7.19658, 1.02334,1, 2, 2, 0, 0, 16, 1
TPX138237B0, 7.18134, 1.02401, 7.19658, 1.01975,2, 2, 2, 0, 0, 16, 1
LN6411366-1, 7.18134, 1.03168, 7.45674, 1.03108,2, 2, 0, 0, 0, 16, 1
LN5803267-1, 7.45674, 1.03108, 7.59967, 1.031,2, 2, 0, 0, 0, 16, 1
LN5500971-1, 7.59967, 1.031, 8.02502, 1.03076,2, 2, 0, 0, 0, 16, 1
LN5472340-1, 8.02502, 1.03076, 8.21604, 1.03065,2, 2, 0, 0, 0, 16, 1
LN5835123-1, 8.21604, 1.03065, 8.3539, 1.03057,2, 2, 0, 0, 0, 16, 1
LN5926296-1, 8.3539, 1.03057, 9.32302, 1.03002,2, 2, 0, 0, 0, 16, 1
LN5714038-1, 9.32302, 1.03002, 9.42302, 1.02997,2, 2, 0, 0, 0, 16, 1
LN5686078-2, 9.42302, 1.02997, 9.54108, 1.0299,2, 2, 0, 0, 0, 16, 1
LN5686078-3, 9.54108, 1.0299, 9.55349, 1.0299,2, 2, 0, 0, 0, 16, 1
LN6292463-1, 9.55349, 1.0299, 9.55806, 1.02989,2, 2, 0, 0, 0, 16, 1
LN5562918-1, 9.55806, 1.02989, 9.56264, 1.02989,2, 2, 0, 0, 0, 16, 1
LN6320323-1, 9.56264, 1.02989, 9.61149, 1.02986,2, 2, 0, 0, 0, 16, 1
LN6078744-1, 9.61149, 1.02986, 9.64714, 1.02984,2, 2, 0, 0, 0, 16, 1
LN5894220-2, 9.64714, 1.02984, 9.69337, 1.02982,2, 2, 0, 0, 0, 16, 1
LN5894220-1, 9.69337, 1.02982, 9.73664, 1.0298,2, 2, 0, 0, 0, 16, 1
LN5866235-1, 9.73664, 1.0298, 10.1744, 1.02965,2, 2, 0, 0, 0, 16, 1
TPX330121B0, 10.1744, 1.0229, 10.1896, 1.02155,1, 2, 2, 0, 0, 16, 1
TPX330121B0, 10.1744, 1.02211, 10.1896, 1.01947,2, 2, 2, 0, 0, 16, 1
LN6230759-1, 10.1744, 1.02965, 10.3091, 1.02962,2, 2, 0, 0, 0, 16, 1
TPX330122B0, 10.3091, 1.02044, 10.3243, 1.01294,1, 2, 2, 0, 0, 16, 1
TPX330122B0, 10.3091, 1.02442, 10.3243, 1.02591,2, 2, 2, 0, 0, 16, 1
LN5500978-1, 9.69337, 1.02982, 9.73909, 1.02981,2, 2, 0, 0, 0, 16, 1
TPX226194280B0, 9.73909, 1.02358, 9.75433, 1.02278,1, 2, 2, 0, 0, 16, 1
TPX226194280B0, 9.73909, 1.02172, 9.75433, 1.01653,2, 2, 2, 0, 0, 16, 1
LN6077773-1, 7.45674, 1.03108, 7.53986, 1.03095,2, 2, 0, 0, 0, 16, 1
LN6199509-1, 7.53986, 1.03095, 7.66325, 1.03075,2, 2, 0, 0, 0, 16, 1
TPX138294B0, 7.66325, 1.0253, 7.67849, 1.0263,1, 2, 2, 0, 0, 16, 1
TPX138294B0, 7.66325, 1.02185, 7.67849, 1.01485,2, 2, 2, 0, 0, 16, 1
LN5683811-1, 7.66325, 1.03075, 7.81439, 1.03054,2, 2, 0, 0, 0, 16, 1
LN5472347-1, 7.81439, 1.03054, 7.86724, 1.03048,2, 2, 0, 0, 0, 16, 1
LN6048641-1, 7.86724, 1.03048, 7.90863, 1.03044,2, 2, 0, 0, 0, 16, 1
TPX275247B0, 7.90863, 1.02478, 7.92387, 1.02572,1, 2, 2, 0, 0, 16, 1
TPX275247B0, 7.90863, 1.02172, 7.92387, 1.01075,2, 2, 2, 0, 0, 16, 1
LN6018340-1, 7.90863, 1.03044, 8.01663, 1.03036,2, 2, 0, 0, 0, 16, 1
LN5987964-1, 8.01663, 1.03036, 8.13176, 1.03032,2, 2, 0, 0, 0, 16, 1
TPX21393454B0, 8.13176, 1.02503, 8.147, 1.02881,1, 2, 2, 0, 0, 16, 1
TPX21393454B0, 8.13176, 1.02112, 8.147, 1.00218,2, 2, 2, 0, 0, 16, 1
LN5594245-1, 8.01663, 1.03036, 8.08295, 1.03036,2, 2, 0, 0, 0, 16, 1
TPX275248B0, 8.08295, 1.02332, 8.09819, 1.02152,1, 2, 2, 0, 0, 16, 1
TPX275248B0, 8.08295, 1.02312, 8.09819, 1.02094,2, 2, 2, 0, 0, 16, 1
LN5926292-1, 7.81439, 1.03054, 7.87568, 1.03052,2, 2, 0, 0, 0, 16, 1
LN5956458-1, 7.87568, 1.03052, 7.94821, 1.0305,2, 2, 0, 0, 0, 16, 1
TPX21393412B0, 7.94821, 1.02134, 7.96345, 1.00895,1, 2, 2, 0, 0, 16, 1
TPX21393412B0, 7.94821, 1.02526, 7.96345, 1.02759,2, 2, 2, 0, 0, 16, 1
LN5835141-1, 6.67617, 1.03295, 6.75219, 1.03294,2, 2, 0, 0, 0, 16, 1
TPX28147974B0, 6.75219, 1.02646, 6.76743, 1.02505,1, 2, 2, 0, 0, 16, 1
TPX28147974B0, 6.75219, 1.02514, 6.76743, 1.02058,2, 2, 2, 0, 0, 16, 1
LN6409869-1, 6.25214, 0.969551, 6.30263, 0.969551,1, 2, 0, 0, 0, 16, 1
LN5679773-1, 5.99551, 0.974049, 6.00241, 0.974047,1, 2, 0, 0, 0, 16, 1
LN6134417-2, 6.00241, 0.974047, 6.0123, 0.974044,1, 2, 0, 0, 0, 16, 1
LN6134417-3, 6.0123, 0.974044, 6.02122, 0.974041,1, 2, 0, 0, 0, 16, 1
TPX28120855A0, 6.02122, 0.964845, 6.03646, 0.959466,1, 2, 2, 0, 0, 16, 1
TPX28120855A0, 6.02122, 0.96942, 6.03646, 0.970934,2, 2, 2, 0, 0, 16, 1
LN6077777-1, 6.02122, 0.974041, 6.07463, 0.974028,1, 2, 0, 0, 0, 16, 1
LN5653459-1, 6.07463, 0.974028, 6.17318, 0.974003,1, 2, 0, 0, 0, 16, 1
TPX28120786A0, 6.17318, 0.964881, 6.18842, 0.951843,1, 2, 2, 0, 0, 16, 1
TPX28120786A0, 6.17318, 0.969226, 6.18842, 0.972544,2, 2, 2, 0, 0, 16, 1
LN5472361-1, 5.85815, 0.976558, 5.95331, 0.976545,1, 2, 0, 0, 0, 16, 1
TPX138313A0, 5.95331, 0.967449, 5.96855, 0.962205,1, 2, 2, 0, 0, 16, 1
TPX138313A0, 5.95331, 0.971857, 5.96855, 0.973248,2, 2, 2, 0, 0, 16, 1
LN5896844-1, 4.73766, 1.03055, 4.76234, 1.03055,3, 2, 0, 0, 0, 16, 1
TPX21393486C0, 4.76234, 1.02158, 4.77758, 1.01502,1, 2, 2, 0, 0, 16, 1
TPX21393486C0, 4.76234, 1.02463, 4.77758, 1.02491,2, 2, 2, 0, 0, 16, 1
LN6351523-3, 4.66546, 1.03053, 4.67457, 1.0304,3, 2, 0, 0, 0, 16, 1
LN6351523-2, 4.67457, 1.0304, 4.68964, 1.03018,3, 2, 0, 0, 0, 16, 1
LN5686489-1, 4.68964, 1.03018, 4.69802, 1.03005,3, 2, 0, 0, 0, 16, 1
LN6141147-1, 4.69802, 1.03005, 4.77295, 1.02896,3, 2, 0, 0, 0, 16, 1
LN5591814-1, 4.77295, 1.02896, 4.83972, 1.02801,3, 2, 0, 0, 0, 16, 1
LN5531334-1, 4.83972, 1.02801, 4.89515, 1.0272,3, 2, 0, 0, 0, 16, 1
LN5621860-1, 4.89515, 1.0272, 5.10389, 1.02711,3, 2, 0, 0, 0, 16, 1
TPX260511C0, 5.10389, 1.02004, 5.11913, 1.01782,1, 2, 2, 0, 0, 16, 1
TPX260511C0, 5.10389, 1.01929, 5.11913, 1.01523,2, 2, 2, 0, 0, 16, 1
LN5745360-1, 5.10389, 1.02711, 5.2985, 1.02707,3, 2, 0, 0, 0, 16, 1
TPX260513C0, 5.2985, 1.02014, 5.31374, 1.01827,1, 2, 2, 0, 0, 16, 1
TPX260513C0, 5.2985, 1.0191, 5.31374, 1.01469,2, 2, 2, 0, 0, 16, 1
LN6076248-1, 4.89515, 1.0272, 4.9316, 1.02686,3, 2, 0, 0, 0, 16, 1
TPX351019C0, 4.9316, 1.02008, 4.94684, 1.01856,1, 2, 2, 0, 0, 16, 1
TPX351019C0, 4.9316, 1.01873, 4.94684, 1.01397,2, 2, 2, 0, 0, 16, 1
LN6015795-1, 4.9316, 1.02686, 5.0773, 1.02494,3, 2, 0, 0, 0, 16, 1
LN5896843-1, 5.0773, 1.02494, 5.24278, 1.0229,3, 2, 0, 0, 0, 16, 1
LN5625542-1, 5.24278, 1.0229, 5.44333, 1.02042,3, 2, 0, 0, 0, 16, 1
LN5956461-1, 5.44333, 1.02042, 5.54573, 1.0204,3, 2, 0, 0, 0, 16, 1
TPX274988C0, 5.54573, 1.01079, 5.56097, 1.0029,1, 2, 2, 0, 0, 16, 1
TPX274988C0, 5.54573, 1.01497, 5.56097, 1.01651,2, 2, 2, 0, 0, 16, 1
LN5653455-1, 5.44333, 1.02042, 5.52934, 1.02037,3, 2, 0, 0, 0, 16, 1
TPX274986C0, 5.52934, 1.01487, 5.54458, 1.01587,1, 2, 2, 0, 0, 16, 1
TPX274986C0, 5.52934, 1.01085, 5.54458, 1.00563,2, 2, 2, 0, 0, 16, 1
LN6411368-1, 5.52934, 1.02037, 5.6067, 1.02034,3, 2, 0, 0, 0, 16, 1
TPX275007C0, 5.6067, 1.01437, 5.62194, 1.0148,1, 2, 2, 0, 0, 16, 1
TPX275007C0, 5.6067, 1.01129, 5.62194, 1.00452,2, 2, 2, 0, 0, 16, 1
LN5744332-1, 5.6067, 1.02034, 5.66839, 1.02032,3, 2, 0, 0, 0, 16, 1
TPX274985C0, 5.66839, 1.01014, 5.68363, 1.00101,1, 2, 2, 0, 0, 16, 1
TPX274985C0, 5.66839, 1.01541, 5.68363, 1.01818,2, 2, 2, 0, 0, 16, 1
LN5744333-1, 5.44333, 1.02042, 5.51332, 1.01963,3, 2, 0, 0, 0, 16, 1
LN5956462-1, 5.51332, 1.01963, 5.55275, 1.01957,3, 2, 0, 0, 0, 16, 1
TPX274992C0, 5.55275, 1.0126, 5.56799, 1.00944,1, 2, 2, 0, 0, 16, 1
TPX274992C0, 5.55275, 1.01154, 5.56799, 1.00413,2, 2, 2, 0, 0, 16, 1
LN5531326-1, 5.55275, 1.01957, 5.62186, 1.01949,3, 2, 0, 0, 0, 16, 1
LN5561521-1, 5.62186, 1.01949, 5.77598, 1.0193,3, 2, 0, 0, 0, 16, 1
LN6379351-1, 5.77598, 1.0193, 5.85412, 1.0192,3, 2, 0, 0, 0, 16, 1
LN5833631-1, 5.85412, 1.0192, 6.09191, 1.01907,3, 2, 0, 0, 0, 16, 1
LN5624387-1, 6.09191, 1.01907, 6.14688, 1.01904,3, 2, 0, 0, 0, 16, 1
TPX350994C0, 6.14688, 1.01262, 6.16212, 1.01132,1, 2, 2, 0, 0, 16, 1
TPX350994C0, 6.14688, 1.01035, 6.16212, 0.995704,2, 2, 2, 0, 0, 16, 1
LN5715017-1, 5.85412, 1.0192, 5.92345, 1.01917,3, 2, 0, 0, 0, 16, 1
TPX350993C0, 5.92345, 1.01177, 5.93869, 1.00888,1, 2, 2, 0, 0, 16, 1
TPX350993C0, 5.92345, 1.01159, 5.93869, 1.00815,2, 2, 2, 0, 0, 16, 1
LN5805767-1, 5.92345, 1.01917, 5.98432, 1.01915,3, 2, 0, 0, 0, 16, 1
LN5715018-1, 5.98432, 1.01915, 6.02304, 1.01914,3, 2, 0, 0, 0, 16, 1
LN5684869-1, 6.02304, 1.01914, 6.11461, 1.01911,3, 2, 0, 0, 0, 16, 1
LN5715019-1, 6.11461, 1.01911, 6.20194, 1.01908,3, 2, 0, 0, 0, 16, 1
LN6230805-1, 6.20194, 1.01908, 6.29416, 1.01905,3, 2, 0, 0, 0, 16, 1
LN5503584-1, 6.29416, 1.01905, 6.35652, 1.01904,3, 2, 0, 0, 0, 16, 1
TPX21393570C0, 6.35652, 1.01304, 6.37176, 1.01339,1, 2, 2, 0, 0, 16, 1
TPX21393570C0, 6.35652, 1.01002, 6.37176, 1.00332,2, 2, 2, 0, 0, 16, 1
LN6139656-1, 6.29416, 1.01905, 6.36359, 1.01904,3, 2, 0, 0, 0, 16, 1
TPX21325725C0, 6.36359, 1.01342, 6.37883, 1.01466,1, 2, 2, 0, 0, 16, 1
TPX21325725C0, 6.36359, 1.00961, 6.37883, 1.00202,2, 2, 2, 0, 0, 16, 1
LN5472349-1, 5.51332, 1.01963, 5.63769, 1.01843,3, 2, 0, 0, 0, 16, 1
LN5895772-1, 5.63769, 1.01843, 5.72287, 1.01761,3, 2, 0, 0, 0, 16, 1
TPX274994C0, 5.72287, 1.0089, 5.73811, 0.999226,1, 2, 2, 0, 0, 16, 1
TPX274994C0, 5.72287, 1.01125, 5.73811, 1.01032,2, 2, 2, 0, 0, 16, 1
LN5835174-1, 5.72287, 1.01761, 5.91881, 1.01579,3, 2, 0, 0, 0, 16, 1
LN5986961-1, 5.91881, 1.01579, 5.95165, 1.01577,3, 2, 0, 0, 0, 16, 1
TPX274997C0, 5.95165, 1.00933, 5.96689, 1.0083,1, 2, 2, 0, 0, 16, 1
TPX274997C0, 5.95165, 1.00714, 5.96689, 0.997536,2, 2, 2, 0, 0, 16, 1
LN6260030-1, 5.95165, 1.01577, 6.0424, 1.01576,3, 2, 0, 0, 0, 16, 1
TPX28148060C0, 6.0424, 1.00867, 6.05764, 1.00654,1, 2, 2, 0, 0, 16, 1
TPX28148060C0, 6.0424, 1.00782, 6.05764, 1.00361,2, 2, 2, 0, 0, 16, 1
LN6199558-1, 5.91881, 1.01579, 6.04608, 1.01468,3, 2, 0, 0, 0, 16, 1
LN6199510-1, 6.04608, 1.01468, 6.12591, 1.01465,3, 2, 0, 0, 0, 16, 1
TPX274999C0, 6.12591, 1.00748, 6.14115, 1.00368,1, 2, 2, 0, 0, 16, 1
TPX274999C0, 6.12591, 1.00675, 6.14115, 0.999937,2, 2, 2, 0, 0, 16, 1
LN6047559-2, 6.04608, 1.01468, 6.11902, 1.0146,3, 2, 0, 0, 0, 16, 1
LN5593220-2, 6.11902, 1.0146, 6.17739, 1.01458,3, 2, 0, 0, 0, 16, 1
TPX275001C0, 6.17739, 1.0071, 6.19263, 1.00409,1, 2, 2, 0, 0, 16, 1
TPX275001C0, 6.17739, 1.00702, 6.19263, 1.00368,2, 2, 2, 0, 0, 16, 1
LN5744329-1, 6.17739, 1.01458, 6.24202, 1.01457,3, 2, 0, 0, 0, 16, 1
TPX275002C0, 6.24202, 1.00588, 6.25726, 1.0001,1, 2, 2, 0, 0, 16, 1
TPX275002C0, 6.24202, 1.0082, 6.25726, 1.00761,2, 2, 2, 0, 0, 16, 1
LN6506318-4, 6.11902, 1.0146, 6.12237, 1.0146,3, 2, 0, 0, 0, 16, 1
TPX275000C0, 6.12237, 1.00434, 6.13761, 0.995091,1, 2, 2, 0, 0, 16, 1
TPX275000C0, 6.12237, 1.00969, 6.13761, 1.01255,2, 2, 2, 0, 0, 16, 1
LN6506319-2, 6.12237, 1.0146, 6.22552, 1.01457,3, 2, 0, 0, 0, 16, 1
LN5683812-1, 6.22552, 1.01457, 6.32166, 1.01455,3, 2, 0, 0, 0, 16, 1
TPX28128007C0, 6.32166, 1.00615, 6.3369, 0.997692,1, 2, 2, 0, 0, 16, 1
TPX28128007C0, 6.32166, 1.00786, 6.3369, 1.00569,2, 2, 2, 0, 0, 16, 1
LN5562921-1, 6.04608, 1.01468, 6.14791, 1.01394,3, 2, 0, 0, 0, 16, 1
LN5956459-1, 6.14791, 1.01394, 6.32784, 1.01264,3, 2, 0, 0, 0, 16, 1
LN5472348-1, 6.32784, 1.01264, 6.58583, 1.0109,3, 2, 0, 0, 0, 16, 1
LN5804789-1, 6.58583, 1.0109, 6.62886, 1.01069,3, 2, 0, 0, 0, 16, 1
TPX337629C0, 6.62886, 1.00432, 6.6441, 1.00366,1, 2, 2, 0, 0, 16, 1
TPX337629C0, 6.62886, 1.00192, 6.6441, 0.991891,2, 2, 2, 0, 0, 16, 1
LN6320327-1, 6.62886, 1.01069, 6.8028, 1.0099,3, 2, 0, 0, 0, 16, 1
LN5532740-1, 6.8028, 1.0099, 6.85016, 1.00989,3, 2, 0, 0, 0, 16, 1
TPX337631C0, 6.85016, 1.00289, 6.8654, 1.00163,1, 2, 2, 0, 0, 16, 1
TPX337631C0, 6.85016, 1.00181, 6.8654, 0.998806,2, 2, 2, 0, 0, 16, 1
LN5926293-1, 6.8028, 1.0099, 6.88109, 1.00988,3, 2, 0, 0, 0, 16, 1
TPX337630C0, 6.88109, 1.0033, 6.89633, 1.00238,1, 2, 2, 0, 0, 16, 1
TPX337630C0, 6.88109, 1.00136, 6.89633, 0.995881,2, 2, 2, 0, 0, 16, 1
LN6320328-1, 6.8028, 1.0099, 6.97282, 1.00918,3, 2, 0, 0, 0, 16, 1
TPX21385192C0, 6.97282, 0.999302, 6.98806, 0.99093,1, 2, 2, 0, 0, 16, 1
TPX21385192C0, 6.97282, 1.00387, 6.98806, 1.00582,2, 2, 2, 0, 0, 16, 1
LN5956460-1, 6.97282, 1.00918, 7.063, 1.00882,3, 2, 0, 0, 0, 16, 1
LN5714045-1, 7.063, 1.00882, 7.14709, 1.0088,3, 2, 0, 0, 0, 16, 1
TPX337632C0, 7.14709, 1.00383, 7.16233, 1.00673,1, 2, 2, 0, 0, 16, 1
TPX337632C0, 7.14709, 0.99854, 7.16233, 0.989199,2, 2, 2, 0, 0, 16, 1
LN5562923-1, 7.063, 1.00882, 7.09256, 1.00878,3, 2, 0, 0, 0, 16, 1
LN5534967-1, 7.09256, 1.00878, 7.19865, 1.00863,3, 2, 0, 0, 0, 16, 1
LN6231992-3, 7.19865, 1.00863, 7.20295, 1.00862,3, 2, 0, 0, 0, 16, 1
LN6231992-2, 7.20295, 1.00862, 7.32894, 1.00845,3, 2, 0, 0, 0, 16, 1
LN6138600-1, 7.32894, 1.00845, 7.39827, 1.00835,3, 2, 0, 0, 0, 16, 1
LN5835133-1, 7.39827, 1.00835, 7.51208, 1.00819,3, 2, 0, 0, 0, 16, 1
LN5744369-1, 7.51208, 1.00819, 7.71727, 1.00791,3, 2, 0, 0, 0, 16, 1
TPX337641C0, 7.71727, 1.00238, 7.73251, 1.00395,1, 2, 2, 0, 0, 16, 1
TPX337641C0, 7.71727, 0.99825, 7.73251, 0.990248,2, 2, 2, 0, 0, 16, 1
LN5714075-1, 7.71727, 1.00791, 7.79867, 1.00782,3, 2, 0, 0, 0, 16, 1
TPX337642C0, 7.79867, 0.999481, 7.81391, 0.98737,1, 2, 2, 0, 0, 16, 1
TPX337642C0, 7.79867, 1.00096, 7.81391, 0.996963,2, 2, 2, 0, 0, 16, 1
LN5859993-1, 7.79867, 1.00782, 7.8391, 1.00779,3, 2, 0, 0, 0, 16, 1
TPX21474587C0, 7.8391, 1.0016, 7.85434, 1.00171,1, 2, 2, 0, 0, 16, 1
TPX21474587C0, 7.8391, 0.998787, 7.85434, 0.987952,2, 2, 2, 0, 0, 16, 1
LN5562961-1, 7.8391, 1.00779, 7.90284, 1.00778,3, 2, 0, 0, 0, 16, 1
LN5837361-7, 7.90284, 1.00778, 7.92551, 1.00778,3, 2, 0, 0, 0, 16, 1
LN5837361-8, 7.92551, 1.00778, 7.93142, 1.00778,3, 2, 0, 0, 0, 16, 1
LN6138635-1, 7.90284, 1.00778, 7.96591, 1.00776,3, 2, 0, 0, 0, 16, 1
TPX337643C0, 7.96591, 1.0003, 7.98115, 0.997363,1, 2, 2, 0, 0, 16, 1
TPX337643C0, 7.96591, 1.00012, 7.98115, 0.996656,2, 2, 2, 0, 0, 16, 1
LN5532741-1, 7.063, 1.00882, 7.12386, 1.00868,3, 2, 0, 0, 0, 16, 1
TPX21387929C0, 7.12386, 0.999082, 7.1391, 0.991327,1, 2, 2, 0, 0, 16, 1
TPX21387929C0, 7.12386, 1.00311, 7.1391, 1.00445,2, 2, 2, 0, 0, 16, 1
LN5746546-1, 7.12386, 1.00868, 7.1559, 1.00862,3, 2, 0, 0, 0, 16, 1
A333_48332_SW, 7.1559, 1.00862, 7.1569, 1.00862,3, 2, 0, 0, 0, 16, 1
LN5806917-1, 7.1569, 1.00862, 7.20615, 1.00852,3, 2, 0, 0, 0, 16, 1
LN5865230-1, 7.20615, 1.00852, 7.34003, 1.00832,3, 2, 0, 0, 0, 16, 1
TPX337635C0, 7.34003, 1.00253, 7.35527, 1.00316,1, 2, 2, 0, 0, 16, 1
TPX337635C0, 7.34003, 0.998964, 7.35527, 0.994061,2, 2, 2, 0, 0, 16, 1
LN6380807-1, 7.34003, 1.00832, 7.78509, 1.00774,3, 2, 0, 0, 0, 16, 1
LN5835132-1, 7.78509, 1.00774, 7.86082, 1.00772,3, 2, 0, 0, 0, 16, 1
TPX293608C0, 7.86082, 0.99789, 7.87606, 0.984244,1, 2, 2, 0, 0, 16, 1
TPX293608C0, 7.86082, 1.00228, 7.87606, 1.00516,2, 2, 2, 0, 0, 16, 1
LN6229790-1, 7.78509, 1.00774, 7.85141, 1.00768,3, 2, 0, 0, 0, 16, 1
LN5593219-1, 7.85141, 1.00768, 7.93076, 1.00761,3, 2, 0, 0, 0, 16, 1
TPX337636C0, 7.93076, 0.998484, 7.946, 0.982036,1, 2, 2, 0, 0, 16, 1
TPX337636C0, 7.93076, 1.00147, 7.946, 1.00175,2, 2, 2, 0, 0, 16, 1
LN6259985-1, 7.93076, 1.00761, 8.04724, 1.00756,3, 2, 0, 0, 0, 16, 1
TPX293609C0, 8.04724, 1.00071, 8.06248, 0.998212,1, 2, 2, 0, 0, 16, 1
TPX293609C0, 8.04724, 0.999265, 8.06248, 0.991055,2, 2, 2, 0, 0, 16, 1
LN6199512-1, 7.20615, 1.00852, 7.34389, 1.00843,3, 2, 0, 0, 0, 16, 1
TPX337633C0, 7.34389, 1.00212, 7.35913, 1.00185,1, 2, 2, 0, 0, 16, 1
TPX337633C0, 7.34389, 0.999615, 7.35913, 0.993482,2, 2, 2, 0, 0, 16, 1
LN5804790-1, 7.34389, 1.00843, 7.53866, 1.00836,3, 2, 0, 0, 0, 16, 1
TPX337634C0, 7.53866, 1.00305, 7.5539, 1.00668,1, 2, 2, 0, 0, 16, 1
TPX337634C0, 7.53866, 0.998376, 7.5539, 0.983969,2, 2, 2, 0, 0, 16, 1
LN5562922-1, 6.58583, 1.0109, 6.71259, 1.01086,3, 2, 0, 0, 0, 16, 1
TPX337625C0, 6.71259, 1.00333, 6.72783, 0.998188,1, 2, 2, 0, 0, 16, 1
TPX337625C0, 6.71259, 1.00329, 6.72783, 0.997766,2, 2, 2, 0, 0, 16, 1
LN5926295-1, 6.58583, 1.0109, 6.73885, 1.01069,3, 2, 0, 0, 0, 16, 1
TPX337626C0, 6.73885, 1.00565, 6.75409, 1.01031,1, 2, 2, 0, 0, 16, 1
TPX337626C0, 6.73885, 1.00044, 6.75409, 0.985001,2, 2, 2, 0, 0, 16, 1
LN5985351-1, 6.73885, 1.01069, 6.8133, 1.01062,3, 2, 0, 0, 0, 16, 1
TPX226193737C0, 6.8133, 1.00479, 6.82854, 1.00561,1, 2, 2, 0, 0, 16, 1
TPX226193737C0, 6.8133, 1.00132, 6.82854, 0.994094,2, 2, 2, 0, 0, 16, 1
LN5985351-2, 6.8133, 1.01062, 6.97272, 1.0105,3, 2, 0, 0, 0, 16, 1
LN6290206-1, 6.97272, 1.0105, 7.0431, 1.01048,3, 2, 0, 0, 0, 16, 1
TPX337628C0, 7.0431, 1.0015, 7.05834, 0.990946,1, 2, 2, 0, 0, 16, 1
TPX337628C0, 7.0431, 1.0043, 7.05834, 1.00416,2, 2, 2, 0, 0, 16, 1
LN5926294-1, 6.97272, 1.0105, 7.04307, 1.01047,3, 2, 0, 0, 0, 16, 1
TPX337627C0, 7.04307, 1.00559, 7.05831, 1.01093,1, 2, 2, 0, 0, 16, 1
TPX337627C0, 7.04307, 1.00002, 7.05831, 0.983882,2, 2, 2, 0, 0, 16, 1
LN6320326-1, 6.32784, 1.01264, 6.43592, 1.01261,3, 2, 0, 0, 0, 16, 1
TPX337623C0, 6.43592, 1.00259, 6.45116, 0.993862,1, 2, 2, 0, 0, 16, 1
TPX337623C0, 6.43592, 1.00747, 6.45116, 1.00979,2, 2, 2, 0, 0, 16, 1
LN6326286-1, 6.32784, 1.01264, 6.44166, 1.0126,3, 2, 0, 0, 0, 16, 1
TPX229106135C0, 6.44166, 1.0064, 6.4569, 1.00637,1, 2, 2, 0, 0, 16, 1
TPX229106135C0, 6.44166, 1.00372, 6.4569, 0.999512,2, 2, 2, 0, 0, 16, 1
LN6326286-2, 6.44166, 1.0126, 6.54429, 1.01259,3, 2, 0, 0, 0, 16, 1
LN6326286-3, 6.54429, 1.01259, 6.62811, 1.01257,3, 2, 0, 0, 0, 16, 1
LN5502523-1, 6.62811, 1.01257, 6.71885, 1.01256,3, 2, 0, 0, 0, 16, 1
TPX337624C0, 6.71885, 1.00626, 6.73409, 1.00607,1, 2, 2, 0, 0, 16, 1
TPX337624C0, 6.71885, 1.00379, 6.73409, 0.999728,2, 2, 2, 0, 0, 16, 1
LN5774452-1, 5.44333, 1.02042, 5.45659, 1.02042,3, 2, 0, 0, 0, 16, 1
TPX274987C0, 5.45659, 1.0136, 5.47183, 1.01202,1, 2, 2, 0, 0, 16, 1
TPX274987C0, 5.45659, 1.01227, 5.47183, 1.00753,2, 2, 2, 0, 0, 16, 1
LN5712492-1, 5.0773, 1.02494, 5.07933, 1.02494,3, 2, 0, 0, 0, 16, 1
TPX351020C0, 5.07933, 1.01601, 5.09457, 1.0054,1, 2, 2, 0, 0, 16, 1
TPX351020C0, 5.07933, 1.01887, 5.09457, 1.01894,2, 2, 2, 0, 0, 16, 1
LN5712492-2, 5.07933, 1.02494, 5.16892, 1.02492,3, 2, 0, 0, 0, 16, 1
LN6262235-1, 5.16892, 1.02492, 5.32152, 1.02488,3, 2, 0, 0, 0, 16, 1
TPX274903C0, 5.32152, 1.01599, 5.33676, 1.00967,1, 2, 2, 0, 0, 16, 1
TPX274903C0, 5.32152, 1.01883, 5.33676, 1.01885,2, 2, 2, 0, 0, 16, 1
LN6139655-1, 5.0773, 1.02494, 5.17605, 1.02492,3, 2, 0, 0, 0, 16, 1
LN5957501-1, 5.17605, 1.02492, 5.21524, 1.02491,3, 2, 0, 0, 0, 16, 1
TPX351021C0, 5.21524, 1.019, 5.23048, 1.01952,1, 2, 2, 0, 0, 16, 1
TPX351021C0, 5.21524, 1.01585, 5.23048, 1.00903,2, 2, 2, 0, 0, 16, 1
LN5803287-1, 4.89515, 1.0272, 4.91642, 1.02719,3, 2, 0, 0, 0, 16, 1
TPX225897943C0, 4.91642, 1.01785, 4.93166, 0.99389,1, 2, 2, 0, 0, 16, 1
TPX225897943C0, 4.91642, 1.0214, 4.93166, 1.0241,2, 2, 2, 0, 0, 16, 1
LN6171683-1, 3.96582, 0.99568, 3.97627, 0.995674,1, 2, 0, 0, 0, 16, 1
LN5686245-2, 3.97627, 0.995674, 3.98616, 0.995669,1, 2, 0, 0, 0, 16, 1
LN5686245-3, 3.98616, 0.995669, 4.06254, 0.995631,1, 2, 0, 0, 0, 16, 1
TPX260487A0, 4.06254, 0.98743, 4.07778, 0.981406,1, 2, 2, 0, 0, 16, 1
TPX260487A0, 4.06254, 0.990281, 4.07778, 0.990649,2, 2, 2, 0, 0, 16, 1
LN5957492-1, 4.06254, 0.995631, 4.06491, 0.99563,1, 2, 0, 0, 0, 16, 1
LN6018332-1, 4.06491, 0.99563, 4.226, 0.995572,1, 2, 0, 0, 0, 16, 1
TPX260488A0, 4.226, 0.990275, 4.24124, 0.992075,1, 2, 2, 0, 0, 16, 1
TPX260488A0, 4.226, 0.987211, 4.24124, 0.971155,2, 2, 2, 0, 0, 16, 1
LN5504876-1, 3.55525, 0.99566, 3.62273, 0.995509,1, 2, 0, 0, 0, 16, 1
LN5504876-1, 3.55525, 1.00063, 3.62273, 1.00057,2, 2, 0, 0, 0, 16, 1
LN5504876-1, 3.55525, 1.03417, 3.62273, 1.03418,3, 2, 0, 0, 0, 16, 1
LN5928744-1, 3.62273, 0.995509, 3.65065, 0.995446,1, 2, 0, 0, 0, 16, 1
LN5928744-1, 3.62273, 1.00057, 3.65065, 1.00055,2, 2, 0, 0, 0, 16, 1
LN5928744-1, 3.62273, 1.03418, 3.65065, 1.03418,3, 2, 0, 0, 0, 16, 1
TPX260476A0, 3.65065, 0.98811, 3.66589, 0.984034,1, 2, 2, 0, 0, 16, 1
TPX260476A0, 3.65065, 0.989262, 3.66589, 0.987691,2, 2, 2, 0, 0, 16, 1
LN5927423-1, 3.65065, 0.995446, 3.7902, 0.99516,1, 2, 0, 0, 0, 16, 1
LN5927423-1, 3.65065, 1.00055, 3.7902, 1.00043,2, 2, 0, 0, 0, 16, 1
LN5927423-1, 3.65065, 1.03418, 3.7902, 1.0342,3, 2, 0, 0, 0, 16, 1
LN6048681-1, 3.7902, 0.99516, 3.80836, 0.995157,1, 2, 0, 0, 0, 16, 1
TPX21482431A0, 3.80836, 0.986358, 3.8236, 0.979007,1, 2, 2, 0, 0, 16, 1
TPX21482431A0, 3.80836, 0.990363, 3.8236, 0.992042,2, 2, 2, 0, 0, 16, 1
LN5684911-1, 3.7902, 0.99516, 3.93763, 0.995138,1, 2, 0, 0, 0, 16, 1
LN5684911-1, 3.7902, 1.00043, 3.93763, 1.00023,2, 2, 0, 0, 0, 16, 1
LN5684911-1, 3.7902, 1.0342, 3.93763, 1.03425,3, 2, 0, 0, 0, 16, 1
LN5957494-1, 3.93763, 0.995138, 4.23855, 0.995094,1, 2, 0, 0, 0, 16, 1
LN5957494-1, 3.93763, 1.00023, 4.23855, 0.999834,2, 2, 0, 0, 0, 16, 1
LN5957494-1, 3.93763, 1.03425, 4.23855, 1.03435,3, 2, 0, 0, 0, 16, 1
LN5894225-1, 4.23855, 0.999834, 4.25721, 0.999816,2, 2, 0, 0, 0, 16, 1
LN5798823-1, 4.25721, 0.999816, 4.34902, 0.99973,2, 2, 0, 0, 0, 16, 1
TPX52107693B0, 4.34902, 0.993919, 4.36426, 0.994754,1, 2, 2, 0, 0, 16, 1
TPX52107693B0, 4.34902, 0.990824, 4.36426, 0.979639,2, 2, 2, 0, 0, 16, 1
LN6139649-1, 4.34902, 0.99973, 4.37571, 0.999712,2, 2, 0, 0, 0, 16, 1
TPX226195153B0, 4.37571, 0.990925, 4.39095, 0.98457,1, 2, 2, 0, 0, 16, 1
TPX226195153B0, 4.37571, 0.993834, 4.39095, 0.994001,2, 2, 2, 0, 0, 16, 1
LN6230797-1, 4.37571, 0.999712, 4.44486, 0.999676,2, 2, 0, 0, 0, 16, 1
LN6381851-1, 4.44486, 0.999676, 4.51292, 0.999641,2, 2, 0, 0, 0, 16, 1
TPX21391242B0, 4.51292, 0.991083, 4.52816, 0.981394,1, 2, 2, 0, 0, 16, 1
TPX21391242B0, 4.51292, 0.993512, 4.52816, 0.992867,2, 2, 2, 0, 0, 16, 1
LN6412352-1, 4.51292, 0.999641, 4.60618, 0.999616,2, 2, 0, 0, 0, 16, 1
LN6321415-1, 4.60618, 0.999616, 4.69948, 0.999592,2, 2, 0, 0, 0, 16, 1
LN5896831-1, 4.69948, 0.999592, 4.80026, 0.999565,2, 2, 0, 0, 0, 16, 1
LN6078773-1, 4.80026, 0.999565, 4.8797, 0.999545,2, 2, 0, 0, 0, 16, 1
LN6139658-1, 4.8797, 0.999545, 4.98018, 0.999518,2, 2, 0, 0, 0, 16, 1
TPX21391390B0, 4.98018, 0.994475, 4.99542, 0.998393,1, 2, 2, 0, 0, 16, 1
TPX21391390B0, 4.98018, 0.989749, 4.99542, 0.975425,2, 2, 2, 0, 0, 16, 1
LN6315098-1, 4.98018, 0.999518, 5.20985, 0.999518,2, 2, 0, 0, 0, 16, 1
LN6291288-3, 3.7902, 0.99516, 3.8144, 0.995119,1, 2, 0, 0, 0, 16, 1
LN6291288-2, 3.8144, 0.995119, 3.84272, 0.995071,1, 2, 0, 0, 0, 16, 1
TPX260475A0, 3.84272, 0.98853, 3.85796, 0.982995,1, 2, 2, 0, 0, 16, 1
TPX260475A0, 3.84272, 0.988044, 3.85796, 0.979399,2, 2, 2, 0, 0, 16, 1
LN6109190-1, 3.84272, 0.995071, 3.87648, 0.995031,1, 2, 0, 0, 0, 16, 1
LN5745385-1, 3.87648, 0.995031, 3.92802, 0.995018,1, 2, 0, 0, 0, 16, 1
TPX21475841A0, 3.92802, 0.988269, 3.94326, 0.983746,1, 2, 2, 0, 0, 16, 1
TPX21475841A0, 3.92802, 0.988224, 3.94326, 0.983314,2, 2, 2, 0, 0, 16, 1
LN6321458-1, 3.87648, 0.995031, 3.95607, 0.994963,1, 2, 0, 0, 0, 16, 1
TPX260474A0, 3.95607, 0.986034, 3.97131, 0.973402,1, 2, 2, 0, 0, 16, 1
TPX260474A0, 3.95607, 0.990225, 3.97131, 0.993352,2, 2, 2, 0, 0, 16, 1
LN5654476-1, 3.95607, 0.994963, 4.04561, 0.994917,1, 2, 0, 0, 0, 16, 1
TPX260473A0, 4.04561, 0.985523, 4.06085, 0.964258,1, 2, 2, 0, 0, 16, 1
TPX260473A0, 4.04561, 0.9905, 4.06085, 0.997371,2, 2, 2, 0, 0, 16, 1
LN5625715-1, 3.48027, 1.00096, 3.48278, 1.00096,2, 2, 0, 0, 0, 16, 1
LN5928743-2, 3.48278, 1.00096, 3.50046, 1.00095,2, 2, 0, 0, 0, 16, 1
LN5928743-3, 3.50046, 1.00095, 3.62504, 1.00088,2, 2, 0, 0, 0, 16, 1
LN5654470-1, 3.62504, 1.00088, 3.91169, 1.0008,2, 2, 0, 0, 0, 16, 1
LN5775469-1, 3.91169, 1.0008, 4.08921, 1.00079,2, 2, 0, 0, 0, 16, 1
TPX260520B0, 4.08921, 0.992791, 4.10445, 0.991261,1, 2, 2, 0, 0, 16, 1
TPX260520B0, 4.08921, 0.994167, 4.10445, 0.993642,2, 2, 2, 0, 0, 16, 1
LN5957491-1, 3.91169, 1.0008, 3.94524, 1.00079,2, 2, 0, 0, 0, 16, 1
TPX260521B0, 3.94524, 0.991809, 3.96048, 0.985005,1, 2, 2, 0, 0, 16, 1
TPX260521B0, 3.94524, 0.995112, 3.96048, 0.99573,2, 2, 2, 0, 0, 16, 1
LN6018329-1, 3.62504, 1.00088, 3.71643, 1.00087,2, 2, 0, 0, 0, 16, 1
TPX28127146B0, 3.71643, 0.994097, 3.73167, 0.992306,1, 2, 2, 0, 0, 16, 1
TPX28127146B0, 3.71643, 0.993024, 3.73167, 0.988645,2, 2, 2, 0, 0, 16, 1
LN5866260-1, 3.01511, 1.03594, 3.05716, 1.03593,3, 2, 0, 0, 0, 16, 1
TPX260535C0, 3.05716, 1.03028, 3.0724, 1.03312,1, 2, 2, 0, 0, 16, 1
TPX260535C0, 3.05716, 1.02659, 3.0724, 1.00799,2, 2, 2, 0, 0, 16, 1
CAP_2B, 2.55425, 1.00017, 2.55525, 1.00009,1, 2, 0, 0, 0, 16, 1
CAP_2B, 2.55425, 1.00772, 2.55525, 1.00764,2, 2, 0, 0, 0, 16, 1
CAP_2B, 2.55425, 1.03796, 2.55525, 1.0379,3, 2, 0, 0, 0, 16, 1
CAP_2A, 2.55425, 1.00017, 2.55525, 1.00009,1, 2, 0, 0, 0, 16, 1
CAP_2A, 2.55425, 1.00772, 2.55525, 1.00764,2, 2, 0, 0, 0, 16, 1
CAP_2A, 2.55425, 1.03796, 2.55525, 1.0379,3, 2, 0, 0, 0, 16, 1
LN6232159-1, 2.48056, 1.00156, 2.48484, 1.00156,1, 2, 0, 0, 0, 16, 1
LN5989328-1, 2.48484, 1.00156, 2.55101, 1.00155,1, 2, 0, 0, 0, 16, 1
TPX260647A0, 2.55101, 0.994268, 2.56625, 0.991599,1, 2, 2, 0, 0, 16, 1
TPX260647A0, 2.55101, 0.995372, 2.56625, 0.9943,2, 2, 2, 0, 0, 16, 1
LN5589096-1, 2.21267, 1.00646, 2.22243, 1.00646,1, 2, 0, 0, 0, 16, 1
LN6195470-1, 2.22243, 1.00646, 2.30621, 1.00644,1, 2, 0, 0, 0, 16, 1
TPX260632A0, 2.30621, 0.998827, 2.32145, 0.990879,1, 2, 2, 0, 0, 16, 1
TPX260632A0, 2.30621, 1.00061, 2.32145, 0.999218,2, 2, 2, 0, 0, 16, 1
LN5988007-1, 1.95462, 1.01128, 2.00403, 1.01126,1, 2, 0, 0, 0, 16, 1
TPX21474556A0, 2.00403, 1.00531, 2.01927, 1.00217,1, 2, 2, 0, 0, 16, 1
TPX21474556A0, 2.00403, 1.00374, 2.01927, 0.988203,2, 2, 2, 0, 0, 16, 1
LN6140925-1, 1.91345, 1.04028, 1.92238, 1.04026,3, 2, 0, 0, 0, 16, 1
LN5776833-1, 1.92238, 1.04026, 1.93125, 1.04025,3, 2, 0, 0, 0, 16, 1
LN6261048-1, 1.93125, 1.04025, 2.17721, 1.03997,3, 2, 0, 0, 0, 16, 1
TPX260620C0, 2.17721, 1.03509, 2.19245, 1.03694,1, 2, 2, 0, 0, 16, 1
TPX260620C0, 2.17721, 1.03, 2.19245, 1.02399,2, 2, 2, 0, 0, 16, 1
LN5866266-1, 2.17721, 1.03997, 2.23052, 1.03991,3, 2, 0, 0, 0, 16, 1
LN6381856-1, 2.23052, 1.03991, 2.29363, 1.0399,3, 2, 0, 0, 0, 16, 1
TPX260625C0, 2.29363, 1.03001, 2.30887, 1.02134,1, 2, 2, 0, 0, 16, 1
TPX260625C0, 2.29363, 1.03492, 2.30887, 1.03736,2, 2, 2, 0, 0, 16, 1
LN6261020-1, 2.23052, 1.03991, 2.43052, 1.03975,3, 2, 0, 0, 0, 16, 1
TPX260621C0, 2.43052, 1.0332, 2.44576, 1.03135,1, 2, 2, 0, 0, 16, 1
TPX260621C0, 2.43052, 1.03151, 2.44576, 1.02298,2, 2, 2, 0, 0, 16, 1
LN6018326-1, 2.43052, 1.03975, 2.49013, 1.03972,3, 2, 0, 0, 0, 16, 1
LN5624374-1, 2.49013, 1.03972, 2.57556, 1.0397,3, 2, 0, 0, 0, 16, 1
TPX260624C0, 2.57556, 1.03166, 2.5908, 1.02709,1, 2, 2, 0, 0, 16, 1
TPX260624C0, 2.57556, 1.033, 2.5908, 1.03136,2, 2, 2, 0, 0, 16, 1
LN5624375-1, 2.49013, 1.03972, 2.60698, 1.0397,3, 2, 0, 0, 0, 16, 1
TPX260622C0, 2.60698, 1.03413, 2.62222, 1.03529,1, 2, 2, 0, 0, 16, 1
TPX260622C0, 2.60698, 1.03045, 2.62222, 1.02307,2, 2, 2, 0, 0, 16, 1
LN5927421-1, 1.93125, 1.04025, 1.97876, 1.04024,3, 2, 0, 0, 0, 16, 1
LN5805804-1, 1.97876, 1.04024, 2.0534, 1.04022,3, 2, 0, 0, 0, 16, 1
LN6170336-1, 2.0534, 1.04022, 2.11491, 1.0402,3, 2, 0, 0, 0, 16, 1
TPX21390038C0, 2.11491, 1.03201, 2.13015, 1.02391,1, 2, 2, 0, 0, 16, 1
TPX21390038C0, 2.11491, 1.0336, 2.13015, 1.03135,2, 2, 2, 0, 0, 16, 1
LN5686244-1, 0.759467, 1.03475, 0.762837, 1.03474,1, 2, 0, 0, 0, 16, 1
LN5686246-1, 0.762837, 1.03474, 0.807719, 1.03468,1, 2, 0, 0, 0, 16, 1
TPX218472A0, 0.807719, 1.02784, 0.822959, 1.02241,1, 2, 2, 0, 0, 16, 1
TPX218472A0, 0.807719, 1.02837, 0.822959, 1.02473,2, 2, 2, 0, 0, 16, 1
LN6351517-1, 0.807719, 1.03468, 0.868317, 1.03461,1, 2, 0, 0, 0, 16, 1
TPX218473A0, 0.868317, 1.02955, 0.883557, 1.03102,1, 2, 2, 0, 0, 16, 1
TPX218473A0, 0.868317, 1.02645, 0.883557, 1.01588,2, 2, 2, 0, 0, 16, 1
LN6015889-3, 0.868317, 1.03461, 0.94208, 1.03456,1, 2, 0, 0, 0, 16, 1
LN6015889-4, 0.94208, 1.03456, 0.986211, 1.03452,1, 2, 0, 0, 0, 16, 1
LN6048633-1, 0.986211, 1.03452, 1.02496, 1.03452,1, 2, 0, 0, 0, 16, 1
TPX218475A0, 1.02496, 1.02771, 1.0402, 1.02559,1, 2, 2, 0, 0, 16, 1
TPX218475A0, 1.02496, 1.02818, 1.0402, 1.02669,2, 2, 2, 0, 0, 16, 1
LN5927382-1, 0.986211, 1.03452, 1.05989, 1.03449,1, 2, 0, 0, 0, 16, 1
TPX218474A0, 1.05989, 1.02704, 1.07513, 1.01182,1, 2, 2, 0, 0, 16, 1
TPX218474A0, 1.05989, 1.0287, 1.07513, 1.02567,2, 2, 2, 0, 0, 16, 1
LN6198133-1, 0.617463, 1.04611, 0.672248, 1.04611,3, 2, 0, 0, 0, 16, 1
CAP_1B, 0.493392, 1.04012, 0.494392, 1.04003,1, 2, 0, 0, 0, 16, 1
CAP_1B, 0.493392, 1.03932, 0.494392, 1.03924,2, 2, 0, 0, 0, 16, 1
CAP_1B, 0.493392, 1.04704, 0.494392, 1.04697,3, 2, 0, 0, 0, 16, 1
CAP_1A, 0.493392, 1.04012, 0.494392, 1.04003,1, 2, 0, 0, 0, 16, 1
CAP_1A, 0.493392, 1.03932, 0.494392, 1.03924,2, 2, 0, 0, 0, 16, 1
CAP_1A, 0.493392, 1.04704, 0.494392, 1.04697,3, 2, 0, 0, 0, 16, 1
