Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"L2948732", 12.47, 2,    7246.06, -167.3,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"M1108260", 12.47, 2,    7414.56, -160.5,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"M1108259", 12.47, 2,    7414.42, -160.5,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"M1069312", 12.47, 3,    7268.23,   78.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"P873800", 12.47, 3,    7268.21,   78.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"M1186078", 12.47, 3,    7420.84,   84.8,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2876797", 12.47, 1,    7352.35,  -44.1,    1.0212, 2,    7216.14, -166.9,    1.0023, 3,    7449.59,   79.6,    1.0347
"R18241", 12.47, 1,    7350.92,  -44.1,     1.021, 2,    7209.99, -166.9,    1.0014, 3,     7451.1,   79.5,    1.0349
"L3254227", 12.47, 2,    7283.11, -165.3,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"M3037455", 12.47, 3,    7455.66,   82.4,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"L3217052", 12.47, 3,    7455.47,   82.4,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"P827500", 12.47, 1,    7340.79,  -44.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"L2822861", 12.47, 1,    7340.46,  -44.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"M1047724", 12.47, 1,    7376.39,  -44.2,    1.0246, 2,    7303.45, -166.7,    1.0144, 3,    7429.37,   79.6,    1.0319
"M1047722", 12.47, 1,     7374.8,  -44.2,    1.0243, 2,    7298.24, -166.8,    1.0137, 3,     7430.4,   79.6,    1.0321
"D5534969-2_INT", 12.47, 1,    7230.42,  -43.1,    1.0043, 2,     7322.4, -165.1,    1.0171, 3,    7508.08,   80.3,    1.0429
"E182729", 12.47, 1,    7230.09,  -43.1,    1.0042, 2,    7322.07, -165.1,     1.017, 3,    7507.87,   80.3,    1.0428
"N1134477", 12.47, 1,    7232.53,  -43.1,    1.0046, 2,    7323.65, -165.1,    1.0172, 3,    7507.91,   80.3,    1.0428
"M1166355", 12.47, 1,    7259.56,  -37.5,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"L2858200", 12.47, 1,    7259.56,  -37.5,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1047699", 12.47, 1,    7389.67,  -44.3,    1.0264, 2,    7345.55, -166.7,    1.0203, 3,     7421.9,   79.6,    1.0309
"L2935554", 12.47, 1,    7386.29,  -44.3,    1.0259, 2,    7335.83, -166.7,    1.0189, 3,    7423.54,   79.6,    1.0311
"M1047292", 12.47, 1,    7194.71,  -40.7,   0.99933, 2,    7119.56, -161.8,   0.98889, 3,    7405.69,   79.9,    1.0286
"L2766750", 12.47, 3,    7405.46,   79.9,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"L3649300", 12.47, 1,    7367.49,  -44.6,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"M1047733", 12.47, 1,     7172.4,  -43.6,   0.99623, 0, 0, 0, 0, 0, 0, 0, 0
"L3066804", 12.47, 1,    7172.13,  -43.6,   0.99619, 0, 0, 0, 0, 0, 0, 0, 0
"M3327098", 12.47, 2,    7133.48, -167.1,   0.99082, 0, 0, 0, 0, 0, 0, 0, 0
"L2691943", 12.47, 2,    7133.16, -167.1,   0.99078, 0, 0, 0, 0, 0, 0, 0, 0
"P829986", 12.47, 1,    7169.33,  -38.9,    0.9958, 0, 0, 0, 0, 0, 0, 0, 0
"M1125904", 12.47, 1,    7169.27,  -38.9,   0.99579, 0, 0, 0, 0, 0, 0, 0, 0
"N1139550", 12.47, 1,    7199.22,  -44.7,   0.99995, 0, 0, 0, 0, 0, 0, 0, 0
"M1026307", 12.47, 2,    6985.41, -162.1,   0.97026, 0, 0, 0, 0, 0, 0, 0, 0
"L3085388", 12.47, 2,    6985.28, -162.1,   0.97024, 0, 0, 0, 0, 0, 0, 0, 0
"L3233413", 12.47, 2,    7042.08, -161.6,   0.97813, 0, 0, 0, 0, 0, 0, 0, 0
"L3122827", 12.47, 1,    7225.45,  -44.6,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"L2954355", 12.47, 1,    7223.01,  -44.7,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"P827576", 12.47, 2,    7271.92, -166.8,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"N1139256", 12.47, 2,    7271.91, -166.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L2952003", 12.47, 1,    6867.51,  -40.5,   0.95388, 2,    7049.99, -161.5,   0.97923, 3,    7451.15,   81.7,    1.0349
"N1136359", 12.47, 3,     7517.2,   80.2,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"L3008237", 12.47, 3,    7517.12,   80.2,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"M1089102", 12.47, 3,    7423.52,   80.4,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"M1089096", 12.47, 3,    7421.34,   80.4,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"P895102", 12.47, 2,    7110.11, -160.8,   0.98758, 0, 0, 0, 0, 0, 0, 0, 0
"M1125978", 12.47, 2,    7110.04, -160.8,   0.98757, 0, 0, 0, 0, 0, 0, 0, 0
"M1026706", 12.47, 1,    7225.72,  -44.6,    1.0036, 2,    7390.98, -166.3,    1.0266, 3,    7265.45,   79.7,    1.0092
"N1140825", 12.47, 1,    7225.66,  -44.6,    1.0036, 2,    7390.86, -166.3,    1.0266, 3,    7265.36,   79.7,    1.0091
"L3141399", 12.47, 3,     7389.9,   80.3,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M1069210", 12.47, 3,     7389.7,   80.3,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M3763624", 12.47, 1,     7395.1,  -44.5,    1.0272, 2,    7421.58, -166.6,    1.0308, 3,    7406.79,   79.5,    1.0288
"P1121283", 12.47, 3,    7406.67,   79.5,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"M1142839", 12.47, 1,    7171.02,  -38.5,   0.99604, 2,    7222.61, -158.8,    1.0032, 3,     7458.3,   82.5,    1.0359
"L3067507", 12.47, 3,    7458.24,   82.5,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"N1141478", 12.47, 2,    7206.38, -159.0,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"M1142826", 12.47, 2,    7205.92, -159.0,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"M1108334", 12.47, 3,    7378.94,   81.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L2692664", 12.47, 3,    7378.88,   81.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L2823544", 12.47, 1,    6764.86,  -41.4,   0.93962, 0, 0, 0, 0, 0, 0, 0, 0
"226-23751", 12.47, 1,     7169.6,  -38.9,   0.99584, 2,    7174.14, -159.3,   0.99647, 3,     7422.6,   81.7,     1.031
"P827536", 12.47, 1,    7318.21,  -44.8,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"N1137999", 12.47, 1,    7317.78,  -44.8,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"L3027157", 12.47, 1,    7359.71,  -44.2,    1.0222, 2,    7244.68, -166.9,    1.0063, 3,    7442.57,   79.6,    1.0338
"L2973155", 12.47, 1,    7356.08,  -44.1,    1.0217, 2,    7231.03, -166.9,    1.0044, 3,    7445.92,   79.6,    1.0342
"M1186052", 12.47, 1,     7356.6,  -36.4,    1.0218, 2,    7373.46, -156.5,    1.0242, 3,     7499.1,   84.2,    1.0416
"198-5320", 12.47, 1,    7356.56,  -36.4,    1.0218, 2,    7373.41, -156.5,    1.0241, 3,    7499.05,   84.2,    1.0416
"L3216346", 12.47, 1,    7219.83,  -44.9,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"L2858163", 12.47, 1,    7218.56,  -44.9,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"M1047813", 12.47, 2,    7142.91, -167.1,   0.99213, 0, 0, 0, 0, 0, 0, 0, 0
"L2973149", 12.47, 2,     7142.8, -167.1,   0.99212, 0, 0, 0, 0, 0, 0, 0, 0
"L3086079", 12.47, 2,    7380.19, -156.5,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"M1069574", 12.47, 2,    7273.68, -165.4,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"L2710530", 12.47, 2,    7273.62, -165.4,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"M1069285", 12.47, 1,    7337.24,  -44.3,    1.0191, 3,    7268.47,   78.8,    1.0096, 0, 0, 0, 0
"M4113348", 12.47, 1,    7337.24,  -44.3,    1.0191, 3,    7268.46,   78.8,    1.0096, 0, 0, 0, 0
"L2879074", 12.47, 1,    7194.26,  -44.7,   0.99926, 0, 0, 0, 0, 0, 0, 0, 0
"M1026916", 12.47, 2,    7344.91, -167.1,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0
"E193509", 12.47, 1,    7171.19,  -38.5,   0.99606, 2,     7224.8, -158.8,    1.0035, 3,    7459.95,   82.5,    1.0362
"M1047794", 12.47, 2,    7171.58, -167.0,   0.99611, 0, 0, 0, 0, 0, 0, 0, 0
"M1047796", 12.47, 2,    7171.43, -167.0,   0.99609, 0, 0, 0, 0, 0, 0, 0, 0
"L3027116", 12.47, 1,    7210.72,  -40.7,    1.0016, 2,    7143.11, -161.8,   0.99216, 3,    7405.02,   79.9,    1.0285
"L2929261", 12.47, 1,    7389.52,  -44.3,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M1166375", 12.47, 1,    7246.09,  -37.6,    1.0065, 2,    7291.58, -157.9,    1.0128, 3,    7481.79,   83.2,    1.0392
"P895080", 12.47, 1,    7246.07,  -37.6,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L2973156", 12.47, 2,    7215.81, -167.0,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"M1069311", 12.47, 1,    7337.44,  -44.3,    1.0192, 2,     7225.6, -166.9,    1.0036, 3,    7269.25,   78.8,    1.0097
"M1069208", 12.47, 3,    7404.31,   80.4,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L2691945", 12.47, 3,    7404.24,   80.4,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"N1140820", 12.47, 2,    7391.15, -166.3,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0
"M1026468", 12.47, 2,    7182.13, -161.7,   0.99758, 0, 0, 0, 0, 0, 0, 0, 0
"P901909", 12.47, 2,    7182.12, -161.7,   0.99758, 0, 0, 0, 0, 0, 0, 0, 0
"M1026662", 12.47, 1,    7218.76,  -44.7,    1.0027, 2,    7392.18, -166.3,    1.0268, 3,    7252.68,   79.7,    1.0074
"N1141473", 12.47, 1,    7218.73,  -44.7,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"M1026941", 12.47, 1,    7315.58,  -44.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"M1026942", 12.47, 1,    7315.47,  -44.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"N1137985", 12.47, 1,    7374.78,  -44.2,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"M1047713", 12.47, 1,    7384.48,  -44.3,    1.0257, 2,     7330.5, -166.7,    1.0182, 3,    7424.44,   79.6,    1.0312
"M1047720", 12.47, 1,    7380.39,  -44.3,    1.0251, 2,     7316.6, -166.7,    1.0163, 3,    7426.74,   79.6,    1.0316
"M1108298", 12.47, 1,    7166.12,  -39.0,   0.99536, 2,    7165.54, -159.4,   0.99527, 3,    7420.02,   81.5,    1.0306
"196-36167", 12.47, 1,    7165.56,  -39.1,   0.99528, 2,    7164.92, -159.4,   0.99519, 3,    7420.04,   81.5,    1.0306
"E183472", 12.47, 1,    6888.05,  -40.5,   0.95673, 2,    7075.01, -161.5,    0.9827, 3,    7456.76,   81.7,    1.0357
"L2989566", 12.47, 1,    6878.49,  -40.5,    0.9554, 2,     7064.4, -161.5,   0.98123, 3,    7455.66,   81.7,    1.0356
"M1010007", 12.47, 1,    7144.28,  -45.1,   0.99232, 0, 0, 0, 0, 0, 0, 0, 0
"M1010004", 12.47, 1,     7143.3,  -45.1,   0.99219, 0, 0, 0, 0, 0, 0, 0, 0
"P862322", 12.47, 1,    6865.37,  -40.5,   0.95358, 2,    7047.81, -161.5,   0.97892, 3,     7449.3,   81.7,    1.0347
"M1089188", 12.47, 3,     7255.3,   81.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"M1089189", 12.47, 3,    7254.85,   81.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"L2972704", 12.47, 3,    7421.13,   80.4,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"L3263051", 12.47, 3,    7420.93,   80.4,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"N1139544", 12.47, 3,    7390.26,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L2897776", 12.47, 3,    7390.15,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"N1230122", 12.47, 1,    6872.99,  -40.5,   0.95464, 0, 0, 0, 0, 0, 0, 0, 0
"L2689726", 12.47, 1,    7164.49,  -44.8,   0.99513, 0, 0, 0, 0, 0, 0, 0, 0
"M1142868", 12.47, 1,    7105.05,  -38.9,   0.98687, 2,    7192.68, -159.4,   0.99904, 3,    7460.95,   82.4,    1.0363
"M1142869", 12.47, 1,     7097.6,  -38.9,   0.98584, 2,     7188.3, -159.5,   0.99844, 3,    7460.55,   82.4,    1.0363
"L2767414", 12.47, 3,    7392.91,   81.5,    1.0269, 0, 0, 0, 0, 0, 0, 0, 0
"M1027027", 12.47, 3,    7297.89,   79.4,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"L3270853", 12.47, 3,    7297.89,   79.4,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"M1125982", 12.47, 2,    7109.73, -160.8,   0.98752, 0, 0, 0, 0, 0, 0, 0, 0
"M1069572", 12.47, 2,    7273.72, -165.4,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"L3066826", 12.47, 2,    7273.39, -165.4,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"M1166356", 12.47, 1,    7259.87,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2730187", 12.47, 1,    7259.69,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L3122825", 12.47, 1,    7161.72,  -40.7,   0.99474, 0, 0, 0, 0, 0, 0, 0, 0
"L2991920", 12.47, 1,    7161.66,  -40.7,   0.99474, 0, 0, 0, 0, 0, 0, 0, 0
"N1134474", 12.47, 1,    7266.59,  -42.8,    1.0093, 2,    7344.01, -164.7,    1.0201, 3,    7505.25,   80.4,    1.0425
"M1069496", 12.47, 1,    7261.24,  -42.9,    1.0086, 2,     7340.8, -164.8,    1.0196, 3,    7505.66,   80.4,    1.0425
"L3122826", 12.47, 1,    7264.86,  -40.8,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1047358", 12.47, 1,    7264.52,  -40.8,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L3142078", 12.47, 2,       7413, -160.5,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"L2879752", 12.47, 2,    7412.79, -160.5,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"P850072", 12.47, 1,     6862.7,  -40.5,   0.95321, 2,     7045.2, -161.5,   0.97856, 3,    7447.28,   81.7,    1.0344
"221-311609", 12.47, 1,    6862.69,  -40.5,   0.95321, 2,    7045.19, -161.5,   0.97856, 3,    7447.27,   81.7,    1.0344
"M1027023", 12.47, 1,     7191.9,  -45.0,   0.99894, 2,    7308.18, -167.1,    1.0151, 3,    7315.75,   79.4,    1.0161
"L3122815", 12.47, 2,    7308.06, -167.1,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L2724120", 12.47, 3,    7415.65,   80.4,      1.03, 0, 0, 0, 0, 0, 0, 0, 0
"M1069149", 12.47, 3,    7415.62,   80.4,      1.03, 0, 0, 0, 0, 0, 0, 0, 0
"L2729429", 12.47, 1,    7296.91,  -44.5,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3215549", 12.47, 2,     7163.8, -167.0,   0.99503, 0, 0, 0, 0, 0, 0, 0, 0
"L2897800", 12.47, 2,    7157.26, -167.0,   0.99412, 0, 0, 0, 0, 0, 0, 0, 0
"L3027156", 12.47, 3,    7435.12,   79.6,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"L2860481", 12.47, 3,       7435,   79.6,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"N1140828", 12.47, 1,    7223.26,  -44.7,    1.0033, 2,    7391.59, -166.3,    1.0267, 3,    7263.11,   79.7,    1.0088
"M1026708", 12.47, 1,    7223.01,  -44.7,    1.0033, 2,    7391.65, -166.3,    1.0267, 3,    7262.87,   79.7,    1.0088
"M1126020", 12.47, 1,    6763.05,  -41.4,   0.93937, 0, 0, 0, 0, 0, 0, 0, 0
"M1126023", 12.47, 1,    6762.97,  -41.4,   0.93936, 0, 0, 0, 0, 0, 0, 0, 0
"M1026906", 12.47, 1,    7325.91,  -44.8,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"M1209824", 12.47, 3,     7444.4,   84.9,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"M1209828", 12.47, 3,    7434.33,   84.9,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"L3195315", 12.47, 1,    7383.87,  -40.3,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"M1069590", 12.47, 2,    7246.32, -165.4,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"M1069595", 12.47, 2,    7240.48, -165.4,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"M1027004", 12.47, 2,    7150.93, -167.1,   0.99325, 0, 0, 0, 0, 0, 0, 0, 0
"L2897765", 12.47, 2,    7147.66, -167.1,   0.99279, 0, 0, 0, 0, 0, 0, 0, 0
"M1047314", 12.47, 1,    7231.35,  -40.8,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"N1137961", 12.47, 1,    7231.04,  -40.8,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L2876814", 12.47, 1,    7261.63,  -44.9,    1.0086, 2,    7307.94, -167.2,    1.0151, 3,    7369.24,   79.5,    1.0236
"M1026834", 12.47, 1,    7258.75,  -44.8,    1.0082, 2,    7302.26, -167.2,    1.0143, 3,    7368.56,   79.5,    1.0235
"M1008743", 12.47, 2,     6978.8, -162.1,   0.96934, 0, 0, 0, 0, 0, 0, 0, 0
"M1008742", 12.47, 2,    6978.23, -162.1,   0.96926, 0, 0, 0, 0, 0, 0, 0, 0
"P827525", 12.47, 1,    7295.28,  -44.9,    1.0133, 2,     7362.5, -167.0,    1.0226, 3,    7379.18,   79.5,    1.0249
"M1026902", 12.47, 1,    7291.18,  -44.9,    1.0127, 2,    7357.81, -167.0,     1.022, 3,    7378.06,   79.5,    1.0248
"N1144663", 12.47, 1,    7273.29,  -42.8,    1.0102, 2,    7348.05, -164.6,    1.0206, 3,    7504.73,   80.5,    1.0424
"M1089215", 12.47, 1,    7270.89,  -42.8,    1.0099, 2,     7346.6, -164.7,    1.0204, 3,    7504.92,   80.4,    1.0424
"M1069467", 12.47, 1,    7349.64,  -44.4,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"M1047324", 12.47, 1,    7253.07,  -40.8,    1.0074, 2,    7198.66, -161.7,   0.99987, 3,    7416.39,   79.9,    1.0301
"L2897780", 12.47, 1,     7246.3,  -40.8,    1.0065, 2,    7191.31, -161.7,   0.99885, 3,    7414.56,   79.9,    1.0299
"M1069411", 12.47, 1,    7333.85,  -44.3,    1.0187, 2,    7239.03, -166.9,    1.0055, 3,    7288.57,   78.9,    1.0124
"L2711226", 12.47, 1,    7169.03,  -38.6,   0.99576, 2,    7209.05, -159.0,    1.0013, 3,    7449.02,   82.3,    1.0347
"L3101789", 12.47, 1,    7228.57,  -44.9,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"L2841616", 12.47, 1,    7340.11,  -44.4,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"M1089170", 12.47, 3,     7270.8,   81.3,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"L2879062", 12.47, 3,    7265.65,   81.3,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"N1139545", 12.47, 3,    7431.97,   80.4,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"M1069174", 12.47, 3,    7429.06,   80.4,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"N1140517", 12.47, 1,    7376.74,  -42.0,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"L3157718", 12.47, 1,    7376.64,  -42.0,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"L2727008", 12.47, 2,    7235.59, -165.4,     1.005, 0, 0, 0, 0, 0, 0, 0, 0
"M1069629", 12.47, 2,    7229.49, -165.4,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"L2691944", 12.47, 1,    7222.04,  -44.9,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"N1230121", 12.47, 3,    7418.39,   81.6,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"M1069533", 12.47, 1,    7224.02,  -43.1,    1.0034, 2,    7308.43, -165.3,    1.0151, 3,    7517.74,   80.2,    1.0442
"N1136356", 12.47, 1,    7223.91,  -43.1,    1.0034, 2,    7308.56, -165.3,    1.0151, 3,    7517.39,   80.2,    1.0441
"M1142865", 12.47, 1,    7123.31,  -38.7,   0.98941, 2,    7203.44, -159.2,    1.0005, 3,    7461.95,   82.5,    1.0364
"M1047526", 12.47, 1,    7452.47,  -44.3,    1.0351, 2,    7457.26, -166.4,    1.0358, 3,    7429.59,   79.6,     1.032
"N1136666", 12.47, 1,    7451.27,  -44.3,     1.035, 2,    7456.23, -166.4,    1.0357, 3,    7429.21,   79.6,    1.0319
"L2804253", 12.47, 1,     7381.8,  -40.3,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"M1209790", 12.47, 1,    7441.63,  -35.7,    1.0336, 2,    7444.07, -155.6,     1.034, 3,     7524.5,   84.8,    1.0451
"M1209788", 12.47, 1,    7432.96,  -35.8,    1.0324, 2,    7437.12, -155.7,     1.033, 3,    7522.45,   84.8,    1.0448
"P850400", 12.47, 3,     7268.4,   78.8,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"L3029500", 12.47, 1,    7219.73,  -44.9,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"M1026764", 12.47, 1,    7219.54,  -44.9,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"M1108375", 12.47, 3,    7455.72,   81.8,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"M1069217", 12.47, 3,    7396.56,   80.4,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0
"L2954350", 12.47, 3,    7396.18,   80.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2802481", 12.47, 1,    6862.85,  -40.5,   0.95323, 0, 0, 0, 0, 0, 0, 0, 0
"L3214549", 12.47, 1,    6862.58,  -40.5,   0.95319, 0, 0, 0, 0, 0, 0, 0, 0
"L2851933", 12.47, 1,    7227.68,  -44.6,    1.0039, 2,    7390.29, -166.3,    1.0265, 3,    7267.61,   79.7,    1.0095
"L3207907", 12.47, 1,    7227.55,  -44.6,    1.0039, 2,    7390.18, -166.3,    1.0265, 3,    7267.54,   79.7,    1.0094
"L2841619", 12.47, 3,    7254.32,   81.3,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"M1108380", 12.47, 1,    6872.06,  -40.5,   0.95451, 2,    7055.15, -161.5,   0.97994, 3,    7454.89,   81.7,    1.0355
"P904452", 12.47, 2,    7054.96, -161.5,   0.97992, 0, 0, 0, 0, 0, 0, 0, 0
"N1136995", 12.47, 3,    7416.69,   79.6,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"M1047613", 12.47, 3,    7416.47,   79.6,    1.0301, 0, 0, 0, 0, 0, 0, 0, 0
"221-306687", 12.47, 2,    7203.29, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"L2916625", 12.47, 2,    7202.69, -161.7,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"M1009724", 12.47, 1,    7226.58,  -44.9,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"M1009720", 12.47, 1,    7225.29,  -44.9,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"L2822862", 12.47, 3,    7304.49,   81.4,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"D6019477-1_INT", 12.47, 3,    7311.25,   79.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"E182727", 12.47, 3,    7311.22,   79.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"M1027043", 12.47, 1,    7187.16,  -45.0,   0.99828, 2,    7308.03, -167.1,    1.0151, 3,    7311.62,   79.4,    1.0156
"M1026948", 12.47, 2,     7324.4, -167.1,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"M1026949", 12.47, 2,    7324.36, -167.1,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"M1089131", 12.47, 1,    6980.34,  -39.8,   0.96955, 2,    6957.85, -160.3,   0.96643, 3,    7268.44,   80.8,    1.0096
"L3270854", 12.47, 1,    6980.34,  -39.8,   0.96955, 0, 0, 0, 0, 0, 0, 0, 0
"M1209763", 12.47, 2,    7379.06, -156.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L3176661", 12.47, 3,    7363.66,   84.7,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"L2970804", 12.47, 3,    7363.52,   84.7,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"P827504", 12.47, 1,       7357,  -44.4,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"N1137957", 12.47, 1,    7356.98,  -44.4,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"L2936275", 12.47, 2,    7378.08, -156.5,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"L2766722", 12.47, 2,    7146.13, -167.1,   0.99258, 0, 0, 0, 0, 0, 0, 0, 0
"L3142079", 12.47, 2,    7181.36, -159.2,   0.99747, 0, 0, 0, 0, 0, 0, 0, 0
"M3036162", 12.47, 2,    7181.35, -159.2,   0.99747, 0, 0, 0, 0, 0, 0, 0, 0
"M1026724", 12.47, 1,    7260.49,  -44.6,    1.0085, 2,    7395.23, -166.3,    1.0272, 3,    7290.85,   79.7,    1.0127
"R18243", 12.47, 1,     7259.9,  -44.6,    1.0084, 2,    7395.19, -166.3,    1.0272, 3,    7290.49,   79.7,    1.0126
"L2710504", 12.47, 2,    7126.27, -167.1,   0.98982, 0, 0, 0, 0, 0, 0, 0, 0
"M1142860", 12.47, 1,    7139.69,  -38.6,   0.99168, 2,    7213.03, -159.1,    1.0019, 3,    7462.92,   82.5,    1.0366
"P895114", 12.47, 1,    7139.66,  -38.6,   0.99168, 0, 0, 0, 0, 0, 0, 0, 0
"L3197652", 12.47, 1,    7223.06,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"P827575", 12.47, 3,    7301.31,   79.0,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1069437", 12.47, 3,    7301.26,   79.0,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1069620", 12.47, 2,    7239.17, -165.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"L3270814", 12.47, 1,     7315.4,  -44.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"M1026378", 12.47, 1,    7155.78,  -40.7,   0.99392, 0, 0, 0, 0, 0, 0, 0, 0
"L2897778", 12.47, 1,    7154.32,  -40.7,   0.99372, 0, 0, 0, 0, 0, 0, 0, 0
"M1069532", 12.47, 2,     7308.4, -165.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L2785534", 12.47, 2,    7308.29, -165.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"M1069147", 12.47, 3,    7418.68,   80.4,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L3066801", 12.47, 3,    7418.64,   80.4,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"M1069556", 12.47, 1,    7223.76,  -43.1,    1.0034, 2,    7308.69, -165.3,    1.0152, 3,    7517.23,   80.2,    1.0441
"P901932", 12.47, 3,    7517.21,   80.2,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"L2691967", 12.47, 1,     7154.8,  -43.6,   0.99378, 2,    7282.39, -165.7,    1.0115, 3,     7484.7,   80.0,    1.0396
"M1069504", 12.47, 1,    7145.12,  -43.7,   0.99244, 2,     7275.7, -165.7,    1.0106, 3,    7479.74,   80.0,    1.0389
"M1166393", 12.47, 3,    7387.32,   84.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"M1166395", 12.47, 3,    7385.83,   84.8,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"L2766718", 12.47, 1,    7375.03,  -40.4,    1.0244, 2,    7339.07, -161.0,    1.0194, 3,     7427.3,   80.2,    1.0316
"L3048206", 12.47, 1,    7366.45,  -40.4,    1.0232, 2,    7328.15, -161.1,    1.0179, 3,    7427.11,   80.2,    1.0316
"M1047821", 12.47, 2,    7143.98, -167.1,   0.99228, 0, 0, 0, 0, 0, 0, 0, 0
"L2684420", 12.47, 2,    7143.68, -167.1,   0.99224, 0, 0, 0, 0, 0, 0, 0, 0
"P850080", 12.47, 1,    6862.89,  -40.5,   0.95324, 2,    7045.44, -161.5,   0.97859, 3,    7447.45,   81.7,    1.0344
"221-311905", 12.47, 1,    6862.88,  -40.5,   0.95324, 2,    7045.43, -161.5,   0.97859, 3,    7447.44,   81.7,    1.0344
"M1089204", 12.47, 1,    7346.42,  -42.2,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"L3157167", 12.47, 1,    7346.22,  -42.2,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"M1186072", 12.47, 1,    7377.31,  -36.3,    1.0247, 2,     7392.7, -156.3,    1.0268, 3,    7509.63,   84.3,    1.0431
"M1186067", 12.47, 1,    7371.24,  -36.4,    1.0238, 2,    7387.83, -156.4,    1.0262, 3,    7508.26,   84.3,    1.0429
"M1047432", 12.47, 1,    7185.98,  -44.7,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"L2879075", 12.47, 1,    7185.92,  -44.7,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"M3037537", 12.47, 2,    7246.31, -167.3,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L3231269", 12.47, 2,    7246.12, -167.3,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"R42247", 12.47, 1,    7199.55,  -38.1,         1, 2,    7254.04, -158.5,    1.0076, 3,    7472.33,   82.8,    1.0379
"M1149233", 12.47, 1,    7193.76,  -38.2,   0.99919, 2,    7249.36, -158.5,    1.0069, 3,    7470.83,   82.8,    1.0377
"M1108266", 12.47, 2,    7420.24, -160.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"M1108265", 12.47, 2,    7419.68, -160.5,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"M1069543", 12.47, 2,    7277.69, -165.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"M1069535", 12.47, 2,    7277.34, -165.3,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"M1126017", 12.47, 1,    6762.76,  -41.4,   0.93933, 0, 0, 0, 0, 0, 0, 0, 0
"M1047711", 12.47, 1,    7174.08,  -43.5,   0.99646, 0, 0, 0, 0, 0, 0, 0, 0
"M1047718", 12.47, 1,    7173.77,  -43.5,   0.99642, 0, 0, 0, 0, 0, 0, 0, 0
"M1069136", 12.47, 1,    7311.04,  -40.7,    1.0155, 2,    7255.06, -161.5,    1.0077, 3,    7428.89,   79.9,    1.0319
"M1009771", 12.47, 2,    7299.38, -167.2,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"L2914323", 12.47, 2,    7299.31, -167.2,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"M1069218", 12.47, 3,    7390.62,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L2954351", 12.47, 3,    7390.47,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"M1026744", 12.47, 1,    7275.59,  -44.6,    1.0106, 2,    7396.42, -166.3,    1.0273, 3,    7299.84,   79.7,    1.0139
"M1008752", 12.47, 2,    6981.08, -162.1,   0.96965, 0, 0, 0, 0, 0, 0, 0, 0
"M1008746", 12.47, 2,    6979.42, -162.1,   0.96942, 0, 0, 0, 0, 0, 0, 0, 0
"M1069457", 12.47, 1,    7345.88,  -44.4,    1.0203, 2,    7286.93, -166.8,    1.0121, 3,    7304.23,   79.1,    1.0145
"E182745", 12.47, 1,    7345.88,  -44.4,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"N1139546", 12.47, 2,    7439.88, -160.5,    1.0334, 0, 0, 0, 0, 0, 0, 0, 0
"M1026363", 12.47, 3,    7406.69,   79.9,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"L2897779", 12.47, 3,    7406.16,   79.9,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"L2841626", 12.47, 3,    7396.46,   80.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2711234", 12.47, 2,    7165.21, -159.4,   0.99523, 0, 0, 0, 0, 0, 0, 0, 0
"L2973178", 12.47, 2,    7271.84, -166.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"M1149236", 12.47, 1,    7210.77,  -38.0,    1.0016, 2,     7263.2, -158.3,    1.0088, 3,    7474.94,   82.9,    1.0382
"P829974", 12.47, 1,    7210.77,  -38.0,    1.0016, 0, 0, 0, 0, 0, 0, 0, 0
"L3160862", 12.47, 3,    7458.54,   82.3,     1.036, 0, 0, 0, 0, 0, 0, 0, 0
"L3104850", 12.47, 3,    7458.29,   82.3,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"L2748130", 12.47, 2,    7227.02, -161.6,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"L3083019", 12.47, 1,    7179.48,  -45.0,   0.99721, 0, 0, 0, 0, 0, 0, 0, 0
"M1027080", 12.47, 1,    7178.23,  -45.0,   0.99704, 0, 0, 0, 0, 0, 0, 0, 0
"L3085389", 12.47, 2,       6981, -162.1,   0.96964, 0, 0, 0, 0, 0, 0, 0, 0
"L2729405", 12.47, 2,    7419.16, -160.5,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"P828362", 12.47, 1,    7417.15,  -44.4,    1.0302, 2,    7412.91, -166.6,    1.0296, 3,    7419.03,   79.6,    1.0305
"N1136671", 12.47, 1,    7416.82,  -44.4,    1.0302, 2,    7412.11, -166.6,    1.0295, 3,    7418.95,   79.6,    1.0305
"P901941", 12.47, 1,    7044.15,  -39.3,   0.97841, 0, 0, 0, 0, 0, 0, 0, 0
"L3251799", 12.47, 1,    7044.02,  -39.3,    0.9784, 0, 0, 0, 0, 0, 0, 0, 0
"M1026308", 12.47, 2,    6993.17, -162.1,   0.97133, 0, 0, 0, 0, 0, 0, 0, 0
"L2897764", 12.47, 2,    6992.88, -162.1,   0.97129, 0, 0, 0, 0, 0, 0, 0, 0
"M1009840", 12.47, 2,    7248.29, -167.3,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"L2991901", 12.47, 2,    7247.88, -167.3,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"N1134470", 12.47, 1,    7166.56,  -45.0,   0.99542, 0, 0, 0, 0, 0, 0, 0, 0
"L3251808", 12.47, 1,    7163.42,  -45.1,   0.99498, 0, 0, 0, 0, 0, 0, 0, 0
"L3139086", 12.47, 2,    7134.23, -167.2,   0.99093, 0, 0, 0, 0, 0, 0, 0, 0
"N1137992", 12.47, 1,    7380.15,  -44.4,    1.0251, 2,    7401.85, -166.4,    1.0281, 3,    7361.79,   79.6,    1.0225
"196-29520", 12.47, 1,    7379.99,  -44.4,    1.0251, 2,    7401.59, -166.4,    1.0281, 3,    7361.63,   79.6,    1.0225
"L3029501", 12.47, 2,    7204.48, -167.0,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"M3036165", 12.47, 2,    7204.46, -167.0,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"M1026857", 12.47, 1,    7338.29,  -44.8,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"M1026859", 12.47, 1,       7338,  -44.8,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"M1108311", 12.47, 1,    7168.95,  -39.0,   0.99575, 2,     7168.9, -159.4,   0.99574, 3,    7419.52,   81.6,    1.0306
"L2898526", 12.47, 3,    7419.49,   81.6,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"L3048965", 12.47, 1,    7179.61,  -38.3,   0.99723, 2,    7237.95, -158.7,    1.0053, 3,    7467.18,   82.7,    1.0372
"L3216123", 12.47, 1,    7407.97,  -44.4,    1.0289, 2,    7389.64, -166.6,    1.0264, 3,    7416.95,   79.6,    1.0302
"N1136996", 12.47, 1,    7402.33,  -44.3,    1.0282, 2,    7376.58, -166.6,    1.0246, 3,    7418.28,   79.6,    1.0304
"M1069202", 12.47, 3,    7412.86,   80.4,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"L2879073", 12.47, 3,    7408.08,   80.4,     1.029, 0, 0, 0, 0, 0, 0, 0, 0
"M1089093", 12.47, 3,    7420.21,   80.4,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"M1047786", 12.47, 2,    7169.44, -167.0,   0.99582, 0, 0, 0, 0, 0, 0, 0, 0
"L3048207", 12.47, 2,    7166.99, -167.0,   0.99548, 0, 0, 0, 0, 0, 0, 0, 0
"L3160868", 12.47, 2,    7197.62, -159.0,   0.99973, 0, 0, 0, 0, 0, 0, 0, 0
"L3082988", 12.47, 2,    7197.49, -159.0,   0.99971, 0, 0, 0, 0, 0, 0, 0, 0
"L2936211", 12.47, 3,    7456.56,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"N1140525", 12.47, 3,    7406.46,   79.5,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"L3645809", 12.47, 3,    7405.66,   79.5,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"P829962", 12.47, 3,    7456.41,   82.4,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"M1142835", 12.47, 3,    7456.35,   82.4,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"L3125349", 12.47, 1,    7334.67,  -44.3,    1.0188, 2,    7227.35, -167.0,    1.0039, 3,    7278.69,   78.8,     1.011
"N1138604", 12.47, 1,    7335.22,  -44.3,    1.0188, 2,    7226.99, -167.0,    1.0038, 3,    7276.68,   78.8,    1.0107
"D5710794-3_INT", 12.47, 1,    7549.73,  -34.5,    1.0486, 2,    7536.58, -154.3,    1.0468, 3,    7558.27,   85.9,    1.0498
"E192860", 12.47, 1,    7549.14,  -34.5,    1.0486, 2,       7536, -154.3,    1.0467, 3,    7557.78,   85.9,    1.0498
"L3254216", 12.47, 1,    7164.74,  -44.8,   0.99516, 0, 0, 0, 0, 0, 0, 0, 0
"L2785511", 12.47, 1,    7345.92,  -42.2,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"L2897784", 12.47, 2,    7180.05, -161.7,   0.99729, 0, 0, 0, 0, 0, 0, 0, 0
"M1026496", 12.47, 2,    7179.71, -161.7,   0.99724, 0, 0, 0, 0, 0, 0, 0, 0
"P859135", 12.47, 1,    7389.64,  -44.3,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M1027002", 12.47, 1,    7204.81,  -45.0,    1.0007, 2,    7311.43, -167.1,    1.0155, 3,    7325.67,   79.4,    1.0175
"L2673313", 12.47, 1,    7201.45,  -45.0,    1.0003, 2,    7310.33, -167.1,    1.0154, 3,    7323.21,   79.4,    1.0172
"M1047725", 12.47, 2,    7303.44, -166.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1047728", 12.47, 2,    7303.21, -166.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1047300", 12.47, 1,    7207.27,  -40.7,    1.0011, 2,    7138.04, -161.8,   0.99146, 3,    7405.05,   79.9,    1.0285
"M1047299", 12.47, 1,    7204.12,  -40.7,    1.0006, 2,    7133.41, -161.8,   0.99081, 3,    7405.08,   79.9,    1.0285
"L3122835", 12.47, 2,     7246.2, -165.4,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L3234185", 12.47, 2,    7122.61, -167.1,   0.98931, 0, 0, 0, 0, 0, 0, 0, 0
"L3065750", 12.47, 2,    7122.34, -167.1,   0.98927, 0, 0, 0, 0, 0, 0, 0, 0
"L2991943", 12.47, 3,    7400.46,   79.9,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0
"L2952013", 12.47, 1,    7308.11,  -44.8,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"M1026701", 12.47, 1,    7221.74,  -44.7,    1.0031, 2,    7391.98, -166.3,    1.0267, 3,    7261.87,   79.7,    1.0087
"M1026697", 12.47, 1,    7221.01,  -44.7,     1.003, 2,    7392.13, -166.3,    1.0267, 3,     7260.9,   79.7,    1.0085
"M1069730", 12.47, 2,    7123.95, -167.1,    0.9895, 0, 0, 0, 0, 0, 0, 0, 0
"L3159037", 12.47, 2,    7123.52, -167.1,   0.98944, 0, 0, 0, 0, 0, 0, 0, 0
"M1142833", 12.47, 3,    7456.28,   82.4,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"P901913", 12.47, 3,     7376.4,   79.6,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"N1140823", 12.47, 1,    7228.28,  -44.6,     1.004, 2,    7390.84, -166.3,    1.0266, 3,    7268.09,   79.7,    1.0095
"M1027066", 12.47, 3,    7290.73,   79.3,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"L2841645", 12.47, 3,    7290.68,   79.3,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"M1125959", 12.47, 3,    7456.57,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"M1125974", 12.47, 3,    7456.34,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"M1069191", 12.47, 1,    7385.13,  -40.3,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"M1108258", 12.47, 2,    7414.23, -160.5,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"P829976", 12.47, 1,    7171.85,  -38.4,   0.99615, 0, 0, 0, 0, 0, 0, 0, 0
"L2955078", 12.47, 1,    7171.72,  -38.4,   0.99613, 0, 0, 0, 0, 0, 0, 0, 0
"N1147867", 12.47, 3,    7255.55,   81.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"D5837361-8_INT", 12.47, 3,    7255.55,   81.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"M1026792", 12.47, 1,    7296.96,  -44.9,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L2821010", 12.47, 1,    7295.69,  -44.9,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"M1125976", 12.47, 1,    6945.98,  -40.0,   0.96478, 2,    7103.25, -160.9,   0.98662, 3,    7456.44,   81.9,    1.0357
"N1142112", 12.47, 2,    7414.84, -160.5,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"P827496", 12.47, 2,    7414.79, -160.5,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"221-240988", 12.47, 3,    7249.46,   79.7,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"L3141411", 12.47, 3,    7249.26,   79.7,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"P829956", 12.47, 3,    7460.32,   82.4,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"D5535139-1_INT", 12.47, 1,    6874.92,  -40.6,   0.95491, 2,     7069.1, -161.6,   0.98188, 3,    7456.31,   81.6,    1.0357
"E183473", 12.47, 1,    6874.51,  -40.6,   0.95485, 2,    7068.72, -161.6,   0.98183, 3,    7456.07,   81.6,    1.0356
"M1125997", 12.47, 1,    6875.33,  -40.6,   0.95496, 2,    7069.29, -161.6,   0.98191, 3,    7456.33,   81.6,    1.0357
"M1047518", 12.47, 2,    7433.32, -166.5,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L2973160", 12.47, 2,    7433.22, -166.5,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"N1134471", 12.47, 1,    7178.23,  -45.0,   0.99704, 0, 0, 0, 0, 0, 0, 0, 0
"M1009838", 12.47, 2,    7252.77, -167.3,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L2801896", 12.47, 2,     7251.9, -167.3,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"P827520", 12.47, 3,    7432.15,   80.4,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"M1009784", 12.47, 1,     7235.8,  -44.9,     1.005, 2,    7299.26, -167.2,    1.0138, 3,    7363.39,   79.5,    1.0228
"M1009770", 12.47, 1,    7233.75,  -44.9,    1.0047, 2,    7299.39, -167.2,    1.0139, 3,    7363.31,   79.5,    1.0227
"N1136669", 12.47, 1,    7421.81,  -44.4,    1.0309, 2,    7432.56, -166.5,    1.0324, 3,    7419.36,   79.6,    1.0305
"L3103822", 12.47, 1,     7416.8,  -44.4,    1.0302, 2,    7430.47, -166.6,    1.0321, 3,    7416.93,   79.6,    1.0302
"M3768670", 12.47, 1,    7371.56,  -44.6,    1.0239, 2,    7414.13, -166.7,    1.0298, 3,    7401.04,   79.6,     1.028
"P1123251", 12.47, 1,    7371.47,  -44.6,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"N1136994", 12.47, 3,    7408.43,   79.5,     1.029, 0, 0, 0, 0, 0, 0, 0, 0
"L2729428", 12.47, 1,    7207.51,  -44.7,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"M1026926", 12.47, 1,    7271.64,  -44.9,      1.01, 2,    7341.79, -167.1,    1.0198, 3,    7370.48,   79.5,    1.0237
"N1138000", 12.47, 1,    7271.62,  -44.9,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"221-242079", 12.47, 1,    7363.01,  -36.4,    1.0227, 2,    7380.19, -156.5,    1.0251, 3,    7506.22,   84.2,    1.0426
"L3011293", 12.47, 1,    7362.93,  -36.4,    1.0227, 2,     7380.1, -156.5,    1.0251, 3,    7506.12,   84.2,    1.0426
"M1026777", 12.47, 1,    7295.25,  -44.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L3233353", 12.47, 1,    7295.18,  -44.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L3029506", 12.47, 2,    7433.45, -166.5,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L3010559", 12.47, 1,    7326.85,  -44.3,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"M1069213", 12.47, 3,    7399.43,   80.4,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0
"L3178977", 12.47, 3,    7399.23,   80.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"M1108534", 12.47, 1,    7376.76,  -42.0,    1.0246, 2,    7412.17, -163.5,    1.0295, 3,    7500.44,   80.9,    1.0418
"P901934", 12.47, 1,    7376.76,  -42.0,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"P829796", 12.47, 3,    7499.55,   81.1,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"N1142107", 12.47, 3,    7499.01,   81.1,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"L2691965", 12.47, 2,    7308.36, -165.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L2785538", 12.47, 1,    7176.07,  -43.5,   0.99674, 0, 0, 0, 0, 0, 0, 0, 0
"N1139259", 12.47, 3,    7301.17,   79.0,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"L2710543", 12.47, 3,    7301.11,   79.0,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"Q1301", 12.47, 1,    7149.79,  -38.5,   0.99309, 2,    7218.88, -159.0,    1.0027, 3,    7463.59,   82.6,    1.0367
"L3160872", 12.47, 1,    7147.82,  -38.6,   0.99281, 2,    7217.73, -159.0,    1.0025, 3,    7463.45,   82.6,    1.0367
"P827509", 12.47, 2,    7201.13, -167.0,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"M1047793", 12.47, 2,    7171.63, -167.0,   0.99612, 0, 0, 0, 0, 0, 0, 0, 0
"P827555", 12.47, 2,    7171.61, -167.0,   0.99612, 0, 0, 0, 0, 0, 0, 0, 0
"L2879069", 12.47, 1,    7346.16,  -44.1,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"L2955006", 12.47, 3,    7493.69,   81.1,    1.0409, 0, 0, 0, 0, 0, 0, 0, 0
"L2692600", 12.47, 3,    7493.58,   81.1,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"L3029505", 12.47, 3,    7458.43,   79.7,     1.036, 0, 0, 0, 0, 0, 0, 0, 0
"L2673318", 12.47, 3,    7458.25,   79.7,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"M1026682", 12.47, 1,    7219.58,  -44.7,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"M1047424", 12.47, 2,     7202.4, -167.0,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"L2691949", 12.47, 2,    7202.23, -167.0,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"M1026699", 12.47, 2,    7123.05, -167.2,   0.98937, 0, 0, 0, 0, 0, 0, 0, 0
"L3085403", 12.47, 1,    7220.34,  -44.7,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"M4113345", 12.47, 3,    7376.28,   79.6,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"L3235255", 12.47, 1,    7243.12,  -40.8,    1.0061, 2,    7187.98, -161.7,   0.99839, 3,    7413.67,   79.9,    1.0297
"M1047316", 12.47, 1,    7239.39,  -40.8,    1.0055, 2,    7184.08, -161.7,   0.99785, 3,    7412.61,   79.9,    1.0296
"M1026886", 12.47, 1,    7300.72,  -44.9,    1.0141, 2,    7367.95, -167.0,    1.0234, 3,     7380.6,   79.5,    1.0251
"L3120484", 12.47, 1,    7300.64,  -44.9,     1.014, 2,    7367.87, -167.0,    1.0234, 3,    7380.58,   79.5,    1.0251
"L2879078", 12.47, 1,    7219.83,  -44.7,    1.0028, 2,    7392.32, -166.3,    1.0268, 3,    7258.45,   79.7,    1.0082
"M1026681", 12.47, 1,    7219.61,  -44.7,    1.0028, 2,    7392.33, -166.3,    1.0268, 3,    7257.55,   79.7,    1.0081
"L3232902", 12.47, 1,    6851.12,  -40.8,    0.9516, 2,    7057.68, -161.9,   0.98029, 3,    7455.27,   81.6,    1.0355
"L3123509", 12.47, 1,    7363.03,  -36.4,    1.0227, 2,    7380.19, -156.5,    1.0251, 3,    7506.21,   84.2,    1.0426
"M1209772", 12.47, 1,    7363.03,  -36.4,    1.0227, 2,    7380.19, -156.5,    1.0251, 3,    7506.21,   84.2,    1.0426
"R20703", 12.47, 1,    6873.72,  -40.6,   0.95474, 2,    7068.35, -161.6,   0.98178, 3,    7456.05,   81.6,    1.0356
"L2859403", 12.47, 1,    6868.52,  -40.6,   0.95402, 2,    7065.95, -161.7,   0.98144, 3,    7455.86,   81.6,    1.0356
"M1026927", 12.47, 1,    7270.96,  -44.9,    1.0099, 2,    7341.46, -167.1,    1.0197, 3,    7370.13,   79.5,    1.0237
"M1125914", 12.47, 1,    7168.59,  -38.8,    0.9957, 2,    7186.32, -159.2,   0.99816, 3,    7433.26,   81.9,    1.0325
"L2917328", 12.47, 1,     7168.7,  -38.8,   0.99571, 2,    7185.12, -159.2,   0.99799, 3,    7432.23,   81.9,    1.0323
"L2841635", 12.47, 1,     7364.9,  -44.4,     1.023, 2,    7404.73, -166.4,    1.0285, 3,    7352.92,   79.6,    1.0213
"L2766499", 12.47, 3,    7414.03,   79.5,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"M1047444", 12.47, 2,    7160.69, -167.1,    0.9946, 0, 0, 0, 0, 0, 0, 0, 0
"M1108459", 12.47, 2,    7045.47, -161.6,    0.9786, 0, 0, 0, 0, 0, 0, 0, 0
"L2802480", 12.47, 2,    7044.23, -161.6,   0.97843, 0, 0, 0, 0, 0, 0, 0, 0
"L2691954", 12.47, 1,    7190.35,  -40.7,   0.99872, 2,    7113.05, -161.8,   0.98798, 3,    7406.35,   79.9,    1.0287
"L3122849", 12.47, 1,    7187.21,  -40.7,   0.99828, 2,    7108.51, -161.9,   0.98735, 3,    7406.79,   79.9,    1.0288
"L2764411", 12.47, 3,     7365.2,   84.7,     1.023, 0, 0, 0, 0, 0, 0, 0, 0
"M1026907", 12.47, 1,    7282.22,  -44.9,    1.0115, 2,    7346.94, -167.1,    1.0205, 3,    7375.58,   79.5,    1.0244
"L2729206", 12.47, 3,    7416.27,   79.6,    1.0301, 0, 0, 0, 0, 0, 0, 0, 0
"L2804957", 12.47, 3,    7364.18,   84.7,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"L3048937", 12.47, 3,    7363.96,   84.7,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"L2822872", 12.47, 1,    7369.61,  -44.4,    1.0236, 2,    7384.86, -166.4,    1.0257, 3,     7350.5,   79.5,     1.021
"L3235946", 12.47, 1,    6771.74,  -41.4,   0.94058, 0, 0, 0, 0, 0, 0, 0, 0
"M1126005", 12.47, 1,    6768.05,  -41.4,   0.94007, 0, 0, 0, 0, 0, 0, 0, 0
"M1009698", 12.47, 1,    7221.59,  -44.9,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"L3156034", 12.47, 1,    7221.33,  -44.9,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"L3254205", 12.47, 3,     7398.7,   79.9,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"L3197647", 12.47, 1,    7296.83,  -44.5,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"M1026778", 12.47, 1,    7296.83,  -44.5,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"M1026844", 12.47, 1,    7261.74,  -44.9,    1.0086, 2,    7308.15, -167.2,    1.0151, 3,    7369.26,   79.5,    1.0236
"N1147861", 12.47, 3,    7369.25,   79.5,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"L2973833", 12.47, 1,    7266.45,  -37.4,    1.0093, 2,    7307.48, -157.6,     1.015, 3,    7485.67,   83.4,    1.0397
"M1166373", 12.47, 1,    7260.82,  -37.5,    1.0085, 2,    7303.25, -157.7,    1.0144, 3,    7484.58,   83.4,    1.0396
"L2991902", 12.47, 2,    6989.46, -162.1,   0.97082, 0, 0, 0, 0, 0, 0, 0, 0
"M1008758", 12.47, 2,    6986.19, -162.1,   0.97036, 0, 0, 0, 0, 0, 0, 0, 0
"M1026734", 12.47, 1,    7216.91,  -44.9,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"L3065696", 12.47, 1,    7216.79,  -44.9,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"L2748780", 12.47, 1,    6765.86,  -41.4,   0.93976, 0, 0, 0, 0, 0, 0, 0, 0
"M1125987", 12.47, 1,    6921.67,  -40.2,    0.9614, 2,    7091.38, -161.2,   0.98497, 3,    7456.43,   81.8,    1.0357
"P901945", 12.47, 1,    6921.64,  -40.2,    0.9614, 2,    7091.34, -161.2,   0.98497, 3,    7456.39,   81.8,    1.0357
"P901910", 12.47, 2,    7242.54, -166.9,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"L3027122", 12.47, 1,    6779.26,  -41.4,   0.94162, 0, 0, 0, 0, 0, 0, 0, 0
"M1108506", 12.47, 1,    6779.06,  -41.4,   0.94159, 0, 0, 0, 0, 0, 0, 0, 0
"L2841637", 12.47, 3,    7399.23,   79.9,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"N1139539", 12.47, 1,    7304.33,  -40.7,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2710520", 12.47, 1,    7303.43,  -40.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1089119", 12.47, 1,     7472.4,  -40.0,    1.0379, 2,    7440.19, -160.5,    1.0334, 3,    7468.17,   80.6,    1.0373
"P827521", 12.47, 2,    7440.06, -160.5,    1.0334, 0, 0, 0, 0, 0, 0, 0, 0
"L3046854", 12.47, 2,    7139.21, -167.2,   0.99162, 0, 0, 0, 0, 0, 0, 0, 0
"M1047478", 12.47, 3,    7322.61,   79.3,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"L2766716", 12.47, 3,    7322.47,   79.3,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"N1137003", 12.47, 1,    7384.43,  -44.3,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"L2973171", 12.47, 2,     7255.5, -165.4,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L3085392", 12.47, 3,    7270.67,   81.3,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"P875742", 12.47, 2,    7346.94, -167.1,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"M1010008", 12.47, 1,     7144.3,  -45.1,   0.99232, 0, 0, 0, 0, 0, 0, 0, 0
"L3784018", 12.47, 1,    7354.06,  -44.1,    1.0215, 2,    7223.11, -166.9,    1.0033, 3,    7447.88,   79.6,    1.0345
"M1026703", 12.47, 3,     7262.8,   79.7,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L2973166", 12.47, 3,     7262.6,   79.7,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L3068944", 12.47, 2,    7184.81, -159.2,   0.99795, 0, 0, 0, 0, 0, 0, 0, 0
"M1047550", 12.47, 1,    7525.14,  -44.1,    1.0452, 2,     7514.2, -166.1,    1.0437, 3,    7469.22,   79.8,    1.0375
"L2936270", 12.47, 1,    7449.25,  -35.6,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"L3086078", 12.47, 1,    7448.77,  -35.6,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0
"M1047593", 12.47, 1,    7414.59,  -44.4,    1.0299, 2,    7406.65, -166.6,    1.0288, 3,    7418.45,   79.6,    1.0304
"M1047615", 12.47, 1,    7408.08,  -44.4,     1.029, 2,    7389.89, -166.6,    1.0264, 3,    7416.92,   79.6,    1.0302
"M1009855", 12.47, 2,    7251.09, -167.3,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"L2748139", 12.47, 2,    7251.01, -167.3,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"N1140832", 12.47, 3,    7252.67,   79.7,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L2841631", 12.47, 3,    7252.61,   79.7,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"M1047819", 12.47, 2,    7145.28, -167.1,   0.99246, 0, 0, 0, 0, 0, 0, 0, 0
"L2916610", 12.47, 2,     7390.2, -166.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L2879076", 12.47, 3,     7423.3,   80.4,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"M1089122", 12.47, 3,    7421.85,   80.4,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"L2691939", 12.47, 2,    7267.69, -167.2,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"M1069489", 12.47, 3,    7304.72,   79.2,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2933120", 12.47, 3,    7304.15,   79.2,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"M1069225", 12.47, 3,    7390.31,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"M1089120", 12.47, 1,    7478.77,  -39.9,    1.0388, 2,    7448.48, -160.4,    1.0346, 3,    7474.25,   80.7,    1.0382
"L3645810", 12.47, 3,    7404.26,   79.5,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"M3763623", 12.47, 3,    7404.22,   79.5,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L3649304", 12.47, 1,    7366.36,  -44.6,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"M1027042", 12.47, 3,    7310.98,   79.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L3178969", 12.47, 2,    7256.11, -167.3,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"L2729401", 12.47, 2,    7255.99, -167.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L3235249", 12.47, 1,     7320.1,  -44.8,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"L2954348", 12.47, 1,    7318.63,  -44.8,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"L3066812", 12.47, 1,     7346.6,  -44.1,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"L2841622", 12.47, 1,    7346.08,  -44.1,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"M1209787", 12.47, 1,    7417.26,  -35.9,    1.0302, 2,    7424.59, -155.9,    1.0313, 3,    7518.81,   84.7,    1.0443
"L2823611", 12.47, 1,    7399.12,  -36.1,    1.0277, 2,    7410.14, -156.1,    1.0292, 3,    7514.62,   84.5,    1.0438
"196-35541", 12.47, 3,    7415.93,   81.6,    1.0301, 0, 0, 0, 0, 0, 0, 0, 0
"M1108317", 12.47, 3,    7408.05,   81.6,     1.029, 0, 0, 0, 0, 0, 0, 0, 0
"M1047340", 12.47, 1,    7275.62,  -40.8,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"L2991923", 12.47, 1,    7275.46,  -40.8,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"M1026661", 12.47, 1,    7218.57,  -44.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"P827530", 12.47, 1,    7218.55,  -44.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"P827503", 12.47, 3,    7317.03,   79.2,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"N1147865", 12.47, 1,    7185.23,  -45.0,   0.99801, 0, 0, 0, 0, 0, 0, 0, 0
"L2895489", 12.47, 1,    7185.23,  -45.0,   0.99801, 0, 0, 0, 0, 0, 0, 0, 0
"L2730163", 12.47, 1,    7168.44,  -38.7,   0.99568, 2,     7195.1, -159.1,   0.99938, 3,    7439.05,   82.0,    1.0333
"M1089103", 12.47, 2,    7428.74, -160.5,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L3048196", 12.47, 2,    7427.64, -160.5,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"L2673306", 12.47, 3,    7255.15,   81.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"L2726973", 12.47, 1,    7365.39,  -44.4,     1.023, 2,    7375.33, -166.5,    1.0244, 3,    7344.49,   79.5,    1.0201
"M1047485", 12.47, 1,    7364.26,  -44.4,    1.0229, 2,    7369.97, -166.5,    1.0237, 3,    7341.57,   79.4,    1.0197
"L2991640", 12.47, 3,    7290.29,   81.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"M1089160", 12.47, 3,    7290.18,   81.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"L3160101", 12.47, 1,    7326.78,  -44.3,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"M1125905", 12.47, 2,    7182.55, -159.2,   0.99764, 0, 0, 0, 0, 0, 0, 0, 0
"M1026950", 12.47, 1,    7240.93,  -44.9,    1.0057, 2,    7327.84, -167.1,    1.0178, 3,    7354.17,   79.4,    1.0215
"M1026954", 12.47, 1,    7235.86,  -44.9,     1.005, 2,    7325.61, -167.1,    1.0175, 3,     7351.6,   79.4,    1.0211
"M1047558", 12.47, 1,    7535.42,  -44.0,    1.0467, 2,    7522.18, -166.1,    1.0448, 3,    7475.08,   79.8,    1.0383
