Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"N1136659", 12.47, 1,    7535.36,  -44.0,    1.0466, 0, 0, 0, 0, 0, 0, 0, 0
"L2766741", 12.47, 1,     7333.1,  -44.3,    1.0185, 2,    7235.11, -167.0,    1.0049, 3,     7287.2,   78.9,    1.0122
"M1069564", 12.47, 1,    7223.52,  -43.1,    1.0033, 2,    7308.88, -165.3,    1.0152, 3,    7517.17,   80.2,    1.0441
"N1136361", 12.47, 1,     7223.5,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"M1047566", 12.47, 1,    7552.32,  -44.0,     1.049, 2,    7535.38, -166.0,    1.0466, 3,    7484.93,   79.8,    1.0396
"N1137995", 12.47, 1,     7552.3,  -44.0,     1.049, 0, 0, 0, 0, 0, 0, 0, 0
"N1145955", 12.47, 1,    7167.85,  -40.7,    0.9956, 0, 0, 0, 0, 0, 0, 0, 0
"M1069461", 12.47, 1,    7347.62,  -44.4,    1.0206, 2,    7294.83, -166.7,    1.0132, 3,    7307.28,   79.1,     1.015
"P827574", 12.47, 1,     7347.6,  -44.4,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"M1069156", 12.47, 1,       7361,  -40.5,    1.0224, 2,    7320.99, -161.1,    1.0169, 3,       7427,   80.1,    1.0316
"L3195356", 12.47, 1,    7431.87,  -40.1,    1.0323, 2,    7395.01, -160.7,    1.0271, 3,    7431.79,   80.4,    1.0323
"N1137996", 12.47, 3,    7475.06,   79.8,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"L3178979", 12.47, 3,    7475.04,   79.8,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"L3254231", 12.47, 1,    7175.16,  -43.5,   0.99661, 0, 0, 0, 0, 0, 0, 0, 0
"L3728042", 12.47, 1,    7355.75,  -44.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L3728043", 12.47, 1,    7355.58,  -44.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"M1047723", 12.47, 1,    7173.23,  -43.6,   0.99634, 0, 0, 0, 0, 0, 0, 0, 0
"M1047729", 12.47, 1,     7172.9,  -43.6,    0.9963, 0, 0, 0, 0, 0, 0, 0, 0
"L2895461", 12.47, 1,    7296.87,  -44.9,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3029518", 12.47, 2,    7271.81, -166.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L2897807", 12.47, 2,    7271.71, -166.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L2785520", 12.47, 2,    7210.74, -161.7,    1.0016, 0, 0, 0, 0, 0, 0, 0, 0
"N1139542", 12.47, 3,    7426.75,   80.4,    1.0316, 0, 0, 0, 0, 0, 0, 0, 0
"221-308718", 12.47, 1,    6865.36,  -40.5,   0.95358, 2,     7047.8, -161.5,   0.97892, 3,    7449.29,   81.7,    1.0347
"M1209750", 12.47, 2,    7375.67, -156.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"L3254869", 12.47, 2,    7109.78, -160.8,   0.98753, 0, 0, 0, 0, 0, 0, 0, 0
"L2798067", 12.47, 2,    7109.72, -160.8,   0.98752, 0, 0, 0, 0, 0, 0, 0, 0
"M1047403", 12.47, 1,    7164.46,  -44.8,   0.99512, 0, 0, 0, 0, 0, 0, 0, 0
"M1047404", 12.47, 1,    7164.28,  -44.8,    0.9951, 0, 0, 0, 0, 0, 0, 0, 0
"L3102793", 12.47, 2,    7238.88, -165.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"M1089141", 12.47, 1,    7012.73,  -39.7,   0.97405, 2,    6997.21, -160.1,   0.97189, 3,    7296.22,   80.9,    1.0134
"N1139547", 12.47, 1,    7085.38,  -39.4,   0.98414, 2,    7076.87, -159.8,   0.98296, 3,    7354.27,   81.2,    1.0215
"L2688693", 12.47, 1,    7072.63,  -39.4,   0.98237, 2,    7063.04, -159.8,   0.98104, 3,    7344.07,   81.2,    1.0201
"L3048222", 12.47, 3,    7362.38,   79.4,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"L3104117", 12.47, 3,    7302.93,   79.2,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"221-311583", 12.47, 1,    7337.18,  -44.3,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"N1139250", 12.47, 1,    7337.16,  -44.3,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"L2690187", 12.47, 2,     7050.6, -161.5,   0.97931, 0, 0, 0, 0, 0, 0, 0, 0
"M1108412", 12.47, 2,    7048.82, -161.5,   0.97906, 0, 0, 0, 0, 0, 0, 0, 0
"M1026690", 12.47, 1,    7220.28,  -44.7,    1.0029, 2,    7392.29, -166.3,    1.0268, 3,    7259.91,   79.7,    1.0084
"P873801", 12.47, 3,    7268.02,   78.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"M1089138", 12.47, 1,    7012.57,  -39.7,   0.97403, 0, 0, 0, 0, 0, 0, 0, 0
"L2841628", 12.47, 1,    7012.39,  -39.7,     0.974, 0, 0, 0, 0, 0, 0, 0, 0
"M1069364", 12.47, 3,    7271.38,   78.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L2689678", 12.47, 2,    7190.09, -161.7,   0.99868, 0, 0, 0, 0, 0, 0, 0, 0
"M1026463", 12.47, 2,    7182.84, -161.7,   0.99768, 0, 0, 0, 0, 0, 0, 0, 0
"L2692655", 12.47, 1,    7169.57,  -38.6,   0.99583, 2,    7211.23, -159.0,    1.0016, 3,    7450.57,   82.3,    1.0349
"M1142821", 12.47, 1,    7169.29,  -38.6,    0.9958, 2,    7209.42, -159.0,    1.0014, 3,    7449.42,   82.3,    1.0347
"P827508", 12.47, 1,    7391.38,  -40.3,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0
"N1144667", 12.47, 1,    7183.56,  -45.0,   0.99778, 0, 0, 0, 0, 0, 0, 0, 0
"M1089162", 12.47, 3,    7290.54,   81.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"L3029520", 12.47, 2,    7134.15, -167.2,   0.99092, 0, 0, 0, 0, 0, 0, 0, 0
"M1009655", 12.47, 3,    7249.52,   79.7,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"P827528", 12.47, 3,    7249.49,   79.7,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"L2991906", 12.47, 1,    7027.11,  -39.6,   0.97605, 0, 0, 0, 0, 0, 0, 0, 0
"M1027056", 12.47, 1,    7184.94,  -45.0,   0.99797, 0, 0, 0, 0, 0, 0, 0, 0
"L3066814", 12.47, 1,    7233.87,  -43.1,    1.0048, 2,    7324.45, -165.1,    1.0173, 3,    7507.81,   80.3,    1.0428
"M1108398", 12.47, 1,    6862.71,  -40.5,   0.95321, 2,    7045.21, -161.5,   0.97856, 3,    7447.28,   81.7,    1.0344
"M1108483", 12.47, 1,    6837.39,  -40.9,    0.9497, 0, 0, 0, 0, 0, 0, 0, 0
"M1108486", 12.47, 1,    6837.34,  -40.9,   0.94969, 0, 0, 0, 0, 0, 0, 0, 0
"M1026341", 12.47, 1,    7169.25,  -40.7,   0.99579, 2,    7084.17, -161.9,   0.98397, 3,     7411.1,   79.9,    1.0294
"P827531", 12.47, 1,    7168.93,  -40.7,   0.99575, 0, 0, 0, 0, 0, 0, 0, 0
"L2748133", 12.47, 3,    7390.08,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L3085399", 12.47, 3,    7389.95,   80.3,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"L2767342", 12.47, 1,    6766.69,  -41.4,   0.93988, 0, 0, 0, 0, 0, 0, 0, 0
"M1125944", 12.47, 1,    7044.17,  -39.3,   0.97842, 2,    7157.62, -160.0,   0.99417, 3,    7458.31,   82.2,    1.0359
"M1125947", 12.47, 1,    7020.32,  -39.5,    0.9751, 2,    7143.89, -160.2,   0.99227, 3,    7457.43,   82.1,    1.0358
"L2710511", 12.47, 1,    7395.92,  -44.3,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2766719", 12.47, 1,    7395.81,  -44.3,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"P827549", 12.47, 1,    7122.62,  -43.8,   0.98931, 0, 0, 0, 0, 0, 0, 0, 0
"N1140518", 12.47, 1,    7122.45,  -43.8,   0.98929, 0, 0, 0, 0, 0, 0, 0, 0
"L2766728", 12.47, 3,    7412.61,   79.9,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"M1069462", 12.47, 2,    7298.97, -166.7,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L3216342", 12.47, 2,    7298.86, -166.7,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"M1027041", 12.47, 3,    7308.85,   79.4,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L2916607", 12.47, 3,    7308.66,   79.4,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L2710513", 12.47, 2,    7133.31, -167.1,    0.9908, 0, 0, 0, 0, 0, 0, 0, 0
"M1009839", 12.47, 2,    7250.62, -167.3,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"L2973165", 12.47, 1,    7338.09,  -44.8,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"M1108501", 12.47, 1,    6776.86,  -41.4,   0.94129, 0, 0, 0, 0, 0, 0, 0, 0
"M1108499", 12.47, 1,    6775.27,  -41.4,   0.94107, 0, 0, 0, 0, 0, 0, 0, 0
"M1069227", 12.47, 3,    7390.39,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L2785546", 12.47, 1,    7303.89,  -44.8,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"M1026810", 12.47, 1,    7302.49,  -44.9,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"M1108368", 12.47, 3,    7275.14,   81.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L3085393", 12.47, 3,    7274.95,   81.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L3178974", 12.47, 2,    7133.71, -167.1,   0.99085, 0, 0, 0, 0, 0, 0, 0, 0
"M1026774", 12.47, 1,    7308.82,  -44.5,    1.0152, 2,    7400.09, -166.3,    1.0279, 3,    7319.21,   79.6,    1.0166
"M1026769", 12.47, 1,    7297.25,  -44.5,    1.0136, 2,    7398.96, -166.3,    1.0277, 3,     7312.7,   79.7,    1.0157
"L3189189", 12.47, 2,    7391.08, -166.3,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0
"L2821770", 12.47, 1,    7336.62,  -44.3,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"M1069555", 12.47, 2,    7276.66, -165.4,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"L3252336", 12.47, 2,    7043.41, -161.6,   0.97831, 0, 0, 0, 0, 0, 0, 0, 0
"P829977", 12.47, 1,    7362.37,  -36.4,    1.0226, 2,    7379.82, -156.5,     1.025, 3,    7505.66,   84.2,    1.0425
"L2820556", 12.47, 1,    7171.11,  -44.8,   0.99605, 0, 0, 0, 0, 0, 0, 0, 0
"M1047410", 12.47, 1,    7170.49,  -44.8,   0.99596, 0, 0, 0, 0, 0, 0, 0, 0
"M1027001", 12.47, 2,    7153.38, -167.1,   0.99359, 0, 0, 0, 0, 0, 0, 0, 0
"M1047344", 12.47, 1,    7225.51,  -40.8,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"L3029499", 12.47, 1,    7225.44,  -40.8,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"221-282818", 12.47, 2,    7054.77, -161.5,   0.97989, 0, 0, 0, 0, 0, 0, 0, 0
"M1026830", 12.47, 1,    7391.24,  -44.5,    1.0266, 2,    7420.35, -166.6,    1.0307, 3,    7406.03,   79.5,    1.0287
"P827511", 12.47, 3,    7406.02,   79.5,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"P895105", 12.47, 1,    7012.71,  -39.7,   0.97405, 0, 0, 0, 0, 0, 0, 0, 0
"N1142110", 12.47, 1,    7012.68,  -39.7,   0.97404, 0, 0, 0, 0, 0, 0, 0, 0
"N1142111", 12.47, 1,    7030.52,  -39.6,   0.97652, 0, 0, 0, 0, 0, 0, 0, 0
"L2991912", 12.47, 1,    7030.15,  -39.6,   0.97647, 0, 0, 0, 0, 0, 0, 0, 0
"L3010569", 12.47, 1,    7226.75,  -40.8,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"M1047335", 12.47, 1,    7226.24,  -40.8,    1.0037, 0, 0, 0, 0, 0, 0, 0, 0
"L3216368", 12.47, 1,    7225.57,  -44.6,    1.0036, 2,    7390.71, -166.3,    1.0266, 3,    7265.25,   79.7,    1.0091
"L2879081", 12.47, 1,    7219.83,  -44.7,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"L3104144", 12.47, 1,     7223.5,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L2916619", 12.47, 2,    7238.71, -165.4,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"M1126031", 12.47, 3,    7491.04,   81.1,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"L3179608", 12.47, 3,    7490.91,   81.1,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"L2990098", 12.47, 1,    6865.76,  -40.5,   0.95364, 0, 0, 0, 0, 0, 0, 0, 0
"M1108462", 12.47, 1,    6865.28,  -40.5,   0.95357, 0, 0, 0, 0, 0, 0, 0, 0
"L2673326", 12.47, 2,    7249.52, -167.3,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"M1142815", 12.47, 1,    7164.71,  -38.7,   0.99516, 2,    7202.64, -159.0,    1.0004, 3,    7445.79,   82.2,    1.0342
"N1141477", 12.47, 1,    7164.42,  -38.7,   0.99512, 0, 0, 0, 0, 0, 0, 0, 0
"N1139252", 12.47, 2,    7242.52, -166.9,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"L3122812", 12.47, 2,     7242.5, -166.9,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"M1166386", 12.47, 3,     7486.9,   83.6,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"M1089163", 12.47, 3,    7290.09,   81.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"N1142100", 12.47, 1,    6818.65,  -41.0,   0.94709, 2,    7041.71, -162.2,   0.97808, 3,    7454.31,   81.4,    1.0354
"M1069456", 12.47, 3,    7255.55,   81.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L2897806", 12.47, 3,    7255.44,   81.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L2822865", 12.47, 3,    7346.21,   81.4,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"L3195321", 12.47, 1,    6764.42,  -41.4,   0.93956, 0, 0, 0, 0, 0, 0, 0, 0
"L3197646", 12.47, 1,    7324.47,  -44.8,    1.0174, 2,    7390.39, -166.9,    1.0265, 3,    7388.29,   79.5,    1.0262
"M1026829", 12.47, 1,    7256.77,  -44.8,    1.0079, 2,    7298.44, -167.2,    1.0137, 3,    7368.25,   79.5,    1.0234
"N1147859", 12.47, 2,    7297.71, -167.2,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L3139121", 12.47, 1,    7201.83,  -40.7,    1.0003, 2,    7130.12, -161.8,   0.99035, 3,    7405.22,   79.9,    1.0286
"L2763153", 12.47, 1,    7198.02,  -40.7,   0.99979, 2,    7124.62, -161.8,   0.98959, 3,    7405.46,   79.9,    1.0286
"E182726", 12.47, 2,    7307.86, -167.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L2766744", 12.47, 2,    7307.36, -167.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L3216370", 12.47, 1,    7238.37,  -40.8,    1.0054, 2,    7182.94, -161.7,   0.99769, 3,    7412.32,   79.9,    1.0296
"226-23745", 12.47, 3,    7481.68,   85.0,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0
"M1142828", 12.47, 1,    7169.85,  -38.6,   0.99587, 2,    7213.32, -158.9,    1.0019, 3,    7451.94,   82.3,    1.0351
"L2674047", 12.47, 1,    7169.85,  -38.6,   0.99587, 2,    7213.31, -158.9,    1.0019, 3,    7451.93,   82.3,    1.0351
"M3949157", 12.47, 1,     7359.1,  -44.4,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"L3727711", 12.47, 1,    7358.96,  -44.4,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"M1026329", 12.47, 1,    7166.61,  -40.7,   0.99542, 2,    7065.47, -162.0,   0.98138, 3,    7415.63,   79.9,      1.03
"M1026328", 12.47, 1,    7166.35,  -40.7,   0.99539, 2,    7063.05, -162.0,   0.98104, 3,    7416.25,   79.9,    1.0301
"M1108355", 12.47, 3,    7337.13,   81.4,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"M1108352", 12.47, 3,    7336.93,   81.4,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"L3086002", 12.47, 3,    7491.61,   81.1,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"N1134476", 12.47, 1,    7237.61,  -43.1,    1.0053, 2,    7326.67, -165.0,    1.0177, 3,    7507.51,   80.3,    1.0428
"M1069284", 12.47, 1,    7337.23,  -44.3,    1.0191, 3,    7268.46,   78.8,    1.0096, 0, 0, 0, 0
"P850401", 12.47, 1,    7337.19,  -44.3,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"D5502543-2_INT", 12.47, 1,    7305.43,  -44.8,    1.0147, 2,    7372.85, -167.0,    1.0241, 3,    7382.24,   79.5,    1.0254
"Q14413", 12.47, 1,    7305.36,  -44.8,    1.0147, 2,    7372.76, -167.0,    1.0241, 3,    7382.19,   79.5,    1.0254
"L3029503", 12.47, 3,    7415.73,   80.4,      1.03, 0, 0, 0, 0, 0, 0, 0, 0
"N1140524", 12.47, 1,    7320.84,  -44.5,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"M1047792", 12.47, 2,    7171.21, -167.0,   0.99606, 0, 0, 0, 0, 0, 0, 0, 0
"L2876846", 12.47, 2,    7170.26, -167.0,   0.99593, 0, 0, 0, 0, 0, 0, 0, 0
"M1089165", 12.47, 3,    7278.07,   81.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"L3216343", 12.47, 3,    7276.55,   81.3,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"L2748144", 12.47, 1,    7225.13,  -43.1,    1.0036, 2,     7311.3, -165.3,    1.0155, 3,    7515.61,   80.2,    1.0439
"L3010562", 12.47, 2,    7171.29, -167.0,   0.99607, 0, 0, 0, 0, 0, 0, 0, 0
"M1069557", 12.47, 2,    7275.87, -165.4,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"M1047374", 12.47, 2,    7191.75, -161.7,   0.99892, 0, 0, 0, 0, 0, 0, 0, 0
"L3197629", 12.47, 2,     7191.5, -161.7,   0.99888, 0, 0, 0, 0, 0, 0, 0, 0
"M1089202", 12.47, 1,    7311.09,  -42.5,    1.0155, 2,    7371.62, -164.2,    1.0239, 3,    7502.72,   80.6,    1.0421
"M1089203", 12.47, 1,    7305.16,  -42.5,    1.0147, 2,    7367.97, -164.3,    1.0234, 3,    7502.96,   80.6,    1.0421
"M1026866", 12.47, 1,    7266.64,  -44.9,    1.0093, 2,    7317.74, -167.1,    1.0164, 3,    7370.78,   79.5,    1.0238
"M1149235", 12.47, 1,     7205.4,  -38.1,    1.0008, 2,    7258.89, -158.4,    1.0082, 3,    7473.97,   82.9,    1.0381
"L2766720", 12.47, 1,     7271.5,  -44.9,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"M1209791", 12.47, 1,    7449.73,  -35.6,    1.0347, 2,    7450.58, -155.5,    1.0349, 3,    7526.43,   84.9,    1.0454
"P903354", 12.47, 1,     7449.7,  -35.6,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"M1026960", 12.47, 1,    7223.38,  -44.9,    1.0033, 2,    7321.82, -167.1,     1.017, 3,    7344.51,   79.4,    1.0201
"M3729981", 12.47, 1,    7223.35,  -44.9,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L3011298", 12.47, 1,    7153.39,  -39.1,   0.99359, 2,    7151.43, -159.5,   0.99332, 3,    7409.82,   81.5,    1.0292
"M1108524", 12.47, 3,    7500.63,   80.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"N1136031", 12.47, 3,    7500.58,   80.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"M1026722", 12.47, 2,    7122.95, -167.2,   0.98936, 0, 0, 0, 0, 0, 0, 0, 0
"L2991915", 12.47, 2,    7122.29, -167.2,   0.98927, 0, 0, 0, 0, 0, 0, 0, 0
"L2673320", 12.47, 2,    7122.06, -167.2,   0.98924, 0, 0, 0, 0, 0, 0, 0, 0
"M1047497", 12.47, 1,    7375.28,  -44.4,    1.0244, 2,    7393.94, -166.4,     1.027, 3,    7356.64,   79.5,    1.0218
"M1047755", 12.47, 1,    7346.76,  -44.1,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"M3037441", 12.47, 1,    7227.54,  -44.6,    1.0039, 2,    7390.19, -166.3,    1.0265, 3,    7267.54,   79.7,    1.0094
"N1140824", 12.47, 1,    7227.45,  -44.6,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"M1026709", 12.47, 1,    7222.99,  -44.7,    1.0033, 2,    7391.65, -166.3,    1.0267, 3,    7262.86,   79.7,    1.0088
"L3729298", 12.47, 1,    7362.04,  -44.4,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"L3727707", 12.47, 1,    7360.52,  -44.4,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"L3160123", 12.47, 1,    7347.43,  -44.4,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"L2897805", 12.47, 1,    7347.28,  -44.4,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"M1089094", 12.47, 3,    7419.45,   80.4,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"M1125917", 12.47, 1,    7168.52,  -38.8,   0.99569, 2,    7189.35, -159.2,   0.99858, 3,    7435.15,   81.9,    1.0327
"M1069154", 12.47, 1,    7340.38,  -40.6,    1.0196, 2,    7294.17, -161.3,    1.0131, 3,    7427.64,   80.0,    1.0317
"L3197630", 12.47, 1,    7324.45,  -40.6,    1.0173, 2,    7273.31, -161.4,    1.0102, 3,    7428.28,   80.0,    1.0318
"M1026343", 12.47, 1,    7168.71,  -40.7,   0.99571, 0, 0, 0, 0, 0, 0, 0, 0
"M1069155", 12.47, 1,    7349.51,  -40.5,    1.0208, 2,    7306.13, -161.2,    1.0148, 3,    7427.26,   80.1,    1.0316
"L2785523", 12.47, 3,     7426.2,   80.4,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"L3141388", 12.47, 3,    7424.65,   80.4,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"M1026786", 12.47, 1,    7324.36,  -44.5,    1.0173, 2,    7401.55, -166.4,    1.0281, 3,    7327.93,   79.6,    1.0178
"M1026785", 12.47, 1,    7323.96,  -44.5,    1.0173, 2,    7401.52, -166.4,    1.0281, 3,    7327.71,   79.6,    1.0178
"N1137958", 12.47, 3,    7323.26,   79.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"M1026877", 12.47, 1,    7332.35,  -44.8,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"L2820583", 12.47, 3,    7339.88,   81.4,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"M1108354", 12.47, 3,     7338.5,   81.4,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"L2991911", 12.47, 3,     7441.9,   80.5,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0
"N1136363", 12.47, 1,    7223.52,  -43.1,    1.0033, 2,    7308.88, -165.3,    1.0152, 3,    7517.17,   80.2,    1.0441
"R18245", 12.47, 1,    7223.52,  -43.1,    1.0033, 2,    7308.88, -165.3,    1.0152, 3,    7517.17,   80.2,    1.0441
"221-306686", 12.47, 3,     7268.2,   78.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L2970258", 12.47, 3,    7268.12,   78.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L2841632", 12.47, 1,    7076.74,  -43.9,   0.98294, 2,    7227.14, -166.0,    1.0038, 3,    7444.29,   79.9,     1.034
"REGXFMR_190-8593", 12.47, 1,    7071.55,  -44.0,   0.98222, 2,    7223.45, -166.0,    1.0033, 3,    7441.57,   79.8,    1.0336
"P1197121", 12.47, 3,    7435.13,   81.9,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"L2805031", 12.47, 3,       7435,   81.9,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"M1069226", 12.47, 3,    7390.42,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L2860506", 12.47, 2,    7307.61, -167.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L2954346", 12.47, 2,    7135.22, -167.1,   0.99106, 0, 0, 0, 0, 0, 0, 0, 0
"L2879077", 12.47, 2,    7125.27, -167.2,   0.98968, 0, 0, 0, 0, 0, 0, 0, 0
"D5860423-3_INT", 12.47, 1,    7555.63,  -44.0,    1.0495, 2,    7537.81, -166.0,     1.047, 3,    7486.83,   79.8,    1.0399
"190-8593", 12.47, 1,    7557.15,  -44.0,    1.0497, 2,    7538.97, -166.0,    1.0471, 3,     7487.7,   79.8,      1.04
"L3139366", 12.47, 1,    7359.06,  -36.4,    1.0222, 2,    7376.35, -156.5,    1.0246, 3,    7501.84,   84.2,     1.042
"M4362177", 12.47, 1,    7357.49,  -36.4,    1.0219, 2,    7374.51, -156.5,    1.0243, 3,    7500.09,   84.2,    1.0417
"L2763812", 12.47, 3,    7258.45,   78.7,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"L2951995", 12.47, 3,    7255.75,   78.7,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L3197638", 12.47, 1,    7294.09,  -44.9,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"M1026849", 12.47, 1,    7293.83,  -44.9,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"N1137993", 12.47, 1,    7359.66,  -44.4,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"L2860482", 12.47, 1,    7359.42,  -44.4,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"P901946", 12.47, 1,    6779.72,  -41.4,   0.94169, 0, 0, 0, 0, 0, 0, 0, 0
"N1142105", 12.47, 1,    6779.61,  -41.4,   0.94167, 0, 0, 0, 0, 0, 0, 0, 0
"M1026905", 12.47, 1,    7287.17,  -44.9,    1.0122, 2,    7353.05, -167.1,    1.0213, 3,    7376.96,   79.5,    1.0246
"P827515", 12.47, 1,    7287.16,  -44.9,    1.0122, 0, 0, 0, 0, 0, 0, 0, 0
"M1108520", 12.47, 3,    7500.54,   80.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"L2804277", 12.47, 3,    7500.44,   80.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"L2991913", 12.47, 1,    7386.47,  -40.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2933165", 12.47, 2,    7255.38, -165.4,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L3235273", 12.47, 2,    7255.04, -165.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"L3029502", 12.47, 1,    6968.37,  -39.9,   0.96789, 2,    6943.37, -160.4,   0.96442, 3,    7258.06,   80.7,    1.0081
"M1047780", 12.47, 2,    7178.57, -167.0,   0.99708, 0, 0, 0, 0, 0, 0, 0, 0
"L3066811", 12.47, 2,    7178.34, -167.0,   0.99705, 0, 0, 0, 0, 0, 0, 0, 0
"M1047732", 12.47, 1,     7368.2,  -44.2,    1.0234, 2,    7275.36, -166.8,    1.0105, 3,    7435.18,   79.6,    1.0327
"N1137987", 12.47, 3,    7435.16,   79.6,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"L3197661", 12.47, 3,    7404.24,   79.5,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L3122848", 12.47, 3,    7404.17,   79.5,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"M1047580", 12.47, 1,    7417.51,  -44.4,    1.0303, 2,     7413.8, -166.6,    1.0298, 3,    7419.11,   79.6,    1.0305
"M1108345", 12.47, 3,    7337.43,   81.4,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"M1108347", 12.47, 3,    7337.34,   81.4,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"D5655682-1_INT", 12.47, 2,    7325.57, -167.1,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"E182725", 12.47, 2,    7325.56, -167.1,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"D5926308-3_INT", 12.47, 1,    7256.41,  -40.8,    1.0079, 2,     7202.1, -161.7,    1.0004, 3,    7417.28,   79.9,    1.0302
"L2860491", 12.47, 1,    7259.06,  -40.8,    1.0083, 2,    7204.79, -161.7,    1.0007, 3,    7417.97,   79.9,    1.0303
"L2897770", 12.47, 3,       7275,   81.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L3104127", 12.47, 2,    7202.28, -167.0,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"L2767343", 12.47, 3,    7364.62,   84.7,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"L2786266", 12.47, 1,    7250.64,  -37.6,    1.0071, 2,     7295.2, -157.8,    1.0133, 3,    7482.65,   83.3,    1.0393
"L2785512", 12.47, 2,     7143.1, -167.1,   0.99216, 0, 0, 0, 0, 0, 0, 0, 0
"P827529", 12.47, 2,    7433.54, -166.5,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"N1136668", 12.47, 2,    7433.53, -166.5,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"M1027114", 12.47, 1,    7154.59,  -45.1,   0.99375, 0, 0, 0, 0, 0, 0, 0, 0
"L3195327", 12.47, 1,    7154.39,  -45.1,   0.99373, 0, 0, 0, 0, 0, 0, 0, 0
"M1027121", 12.47, 1,    7151.97,  -45.1,   0.99339, 0, 0, 0, 0, 0, 0, 0, 0
"M1027123", 12.47, 1,    7151.94,  -45.1,   0.99339, 0, 0, 0, 0, 0, 0, 0, 0
"L3104157", 12.47, 3,    7404.98,   79.9,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"P895409", 12.47, 3,    7380.57,   79.5,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"D6138608-3_INT", 12.47, 1,    6958.13,  -39.9,   0.96647, 2,    6930.34, -160.4,   0.96261, 3,    7248.84,   80.7,    1.0068
"Q14404", 12.47, 1,    6958.07,  -39.9,   0.96646, 2,    6930.26, -160.4,   0.96259, 3,    7248.78,   80.7,    1.0068
"L2991927", 12.47, 2,    7250.78, -167.3,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"M1089155", 12.47, 3,    7305.24,   81.4,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"M1089158", 12.47, 3,    7299.92,   81.3,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"M1026324", 12.47, 2,    7050.25, -162.0,   0.97926, 0, 0, 0, 0, 0, 0, 0, 0
"M1026323", 12.47, 2,    7046.96, -162.0,    0.9788, 0, 0, 0, 0, 0, 0, 0, 0
"L2804258", 12.47, 2,    7166.96, -167.1,   0.99547, 0, 0, 0, 0, 0, 0, 0, 0
"P829978", 12.47, 1,    7260.63,  -37.5,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L2992656", 12.47, 1,    7260.17,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2936271", 12.47, 1,    7166.77,  -38.7,   0.99545, 2,    7203.52, -159.0,    1.0005, 3,    7445.64,   82.2,    1.0342
"M1069544", 12.47, 2,     7277.7, -165.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"L2916598", 12.47, 1,     7325.8,  -44.8,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"L2954344", 12.47, 3,    7306.75,   79.2,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L2897767", 12.47, 3,    7306.48,   79.2,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L2876796", 12.47, 1,    7347.59,  -44.1,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"M1047756", 12.47, 1,    7346.84,  -44.1,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"L3122810", 12.47, 2,    7142.42, -167.1,   0.99206, 0, 0, 0, 0, 0, 0, 0, 0
"M1108379", 12.47, 1,    6873.08,  -40.5,   0.95465, 2,    7058.07, -161.5,   0.98035, 3,    7455.03,   81.7,    1.0355
"N1140822", 12.47, 3,    7265.44,   79.7,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"L2860478", 12.47, 2,    7267.44, -167.2,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"L2822858", 12.47, 2,    7267.27, -167.2,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"L2841620", 12.47, 2,    7221.62, -161.6,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"L3727709", 12.47, 1,    7358.78,  -44.4,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"L3727710", 12.47, 1,    7358.59,  -44.4,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"N1136667", 12.47, 1,    7438.01,  -44.4,    1.0331, 2,    7444.78, -166.5,    1.0341, 3,    7425.05,   79.6,    1.0313
"196-29519", 12.47, 1,    7434.24,  -44.4,    1.0326, 2,    7441.52, -166.5,    1.0336, 3,    7423.86,   79.6,    1.0312
"N1144666", 12.47, 3,    7310.07,   79.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"M1125989", 12.47, 1,    6912.28,  -40.3,    0.9601, 2,    7086.87, -161.3,   0.98435, 3,    7456.53,   81.8,    1.0357
"L2898495", 12.47, 1,    6870.34,  -40.5,   0.95427, 2,     7053.2, -161.5,   0.97967, 3,    7453.48,   81.7,    1.0353
"L3179674", 12.47, 2,    7377.33, -156.5,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-7361", 12.47, 1,    6957.52,  -39.9,   0.96638, 2,    6929.56, -160.4,    0.9625, 3,    7248.29,   80.7,    1.0068
"M1069249", 12.47, 3,    7267.08,   78.8,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"L2803194", 12.47, 3,    7266.65,   78.8,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"M1186065", 12.47, 1,    7363.21,  -36.4,    1.0227, 2,    7380.77, -156.5,    1.0252, 3,    7506.41,   84.2,    1.0426
"M1186064", 12.47, 1,    7363.12,  -36.4,    1.0227, 2,    7380.51, -156.5,    1.0251, 3,     7506.5,   84.2,    1.0426
"D6231996-1_INT", 12.47, 2,     7254.2, -165.4,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"E206614", 12.47, 2,    7254.16, -165.4,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"M1209776", 12.47, 1,    7363.09,  -36.4,    1.0227, 2,    7380.43, -156.5,    1.0251, 3,    7506.45,   84.2,    1.0426
"M1209775", 12.47, 1,    7363.07,  -36.4,    1.0227, 2,    7380.37, -156.5,    1.0251, 3,    7506.38,   84.2,    1.0426
"L2804261", 12.47, 3,    7405.85,   79.9,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"L3178980", 12.47, 3,     7405.7,   79.9,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"M1047835", 12.47, 2,    7137.96, -167.1,   0.99144, 0, 0, 0, 0, 0, 0, 0, 0
"M1047836", 12.47, 2,    7137.34, -167.1,   0.99136, 0, 0, 0, 0, 0, 0, 0, 0
"M1125962", 12.47, 1,    6994.32,  -39.7,   0.97149, 2,    7129.19, -160.5,   0.99023, 3,    7456.69,   82.0,    1.0357
"L3123452", 12.47, 1,    6977.04,  -39.8,   0.96909, 2,    7119.82, -160.6,   0.98892, 3,    7456.63,   81.9,    1.0357
"P893610", 12.47, 2,    7165.45, -159.4,   0.99526, 0, 0, 0, 0, 0, 0, 0, 0
"M1108302", 12.47, 2,    7164.67, -159.4,   0.99515, 0, 0, 0, 0, 0, 0, 0, 0
"P829797", 12.47, 1,    6837.42,  -40.9,    0.9497, 0, 0, 0, 0, 0, 0, 0, 0
"L2841629", 12.47, 3,    7428.83,   80.4,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L3254218", 12.47, 1,    7295.97,  -40.8,    1.0134, 2,    7239.12, -161.6,    1.0055, 3,    7427.81,   79.8,    1.0317
"L3778577", 12.47, 3,    7299.58,   79.0,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"L2820531", 12.47, 1,    7381.45,  -44.4,    1.0253, 2,    7403.97, -166.4,    1.0284, 3,    7363.14,   79.6,    1.0227
"L3626914", 12.47, 3,    7424.08,   80.4,    1.0312, 0, 0, 0, 0, 0, 0, 0, 0
"L2955077", 12.47, 1,    7161.47,  -38.5,   0.99471, 2,     7225.9, -158.9,    1.0037, 3,    7464.69,   82.6,    1.0368
"M1166374", 12.47, 1,    7259.58,  -37.5,    1.0083, 2,    7302.27, -157.7,    1.0143, 3,    7484.34,   83.4,    1.0396
"N1139552", 12.47, 1,    7257.12,  -44.6,     1.008, 2,    7394.97, -166.3,    1.0271, 3,    7288.84,   79.7,    1.0124
"P827533", 12.47, 2,    7245.54, -161.6,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"N1139538", 12.47, 2,    7244.97, -161.6,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0
"L3160098", 12.47, 1,    7297.79,  -42.6,    1.0136, 2,    7363.31, -164.3,    1.0227, 3,     7503.3,   80.6,    1.0422
"M1089213", 12.47, 1,    7287.96,  -42.7,    1.0123, 2,    7357.07, -164.5,    1.0219, 3,    7503.76,   80.5,    1.0423
"L2820590", 12.47, 3,    7401.22,   81.5,     1.028, 0, 0, 0, 0, 0, 0, 0, 0
"L3104125", 12.47, 1,    6985.11,  -39.8,   0.97021, 2,    6963.64, -160.3,   0.96723, 3,    7272.59,   80.8,    1.0101
"Q14411", 12.47, 1,     7342.6,  -44.4,    1.0199, 2,    7274.15, -166.8,    1.0104, 3,    7299.95,   79.0,    1.0139
"L3118855", 12.47, 1,    7280.45,  -42.7,    1.0112, 2,    7352.41, -164.6,    1.0212, 3,    7504.21,   80.5,    1.0423
"L3231255", 12.47, 1,    7275.71,  -42.8,    1.0106, 2,    7349.51, -164.6,    1.0208, 3,    7504.54,   80.5,    1.0424
"D5861005-2_INT", 12.47, 1,    7150.27,  -38.5,   0.99315, 2,    7219.34, -159.0,    1.0027, 3,    7463.88,   82.6,    1.0367
"M1027071", 12.47, 3,    7292.12,   79.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"L3235241", 12.47, 3,    7292.06,   79.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"L2729409", 12.47, 2,    7250.09, -167.3,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"L2841624", 12.47, 2,    7249.95, -167.3,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"L3235254", 12.47, 1,    7365.85,  -44.6,    1.0231, 2,    7411.63, -166.7,    1.0295, 3,    7399.44,   79.6,    1.0278
"M1026855", 12.47, 1,    7358.01,  -44.7,     1.022, 2,    7408.26, -166.7,     1.029, 3,    7397.39,   79.6,    1.0275
"M1026851", 12.47, 1,    7318.45,  -44.8,    1.0165, 2,    7386.48, -166.9,     1.026, 3,     7386.6,   79.5,     1.026
"M1069466", 12.47, 1,    7349.63,  -44.4,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"M1069524", 12.47, 1,    7174.43,  -43.5,   0.99651, 0, 0, 0, 0, 0, 0, 0, 0
"M1027091", 12.47, 1,    7173.07,  -45.0,   0.99632, 0, 0, 0, 0, 0, 0, 0, 0
"M1027092", 12.47, 1,    7173.07,  -45.0,   0.99632, 0, 0, 0, 0, 0, 0, 0, 0
"L2766747", 12.47, 1,    7217.23,  -44.9,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"P827560", 12.47, 1,    7221.69,  -44.7,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"L2822877", 12.47, 1,    7332.73,  -44.3,    1.0185, 2,     7230.4, -167.0,    1.0043, 3,    7285.72,   78.9,     1.012
"N1138598", 12.47, 1,    7332.78,  -44.3,    1.0185, 2,    7229.25, -167.0,    1.0041, 3,    7285.39,   78.9,    1.0119
"M1009715", 12.47, 1,    7224.55,  -44.9,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"M1009705", 12.47, 1,    7222.68,  -44.9,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"L3198347", 12.47, 3,    7485.35,   83.6,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"M1108489", 12.47, 1,    6817.06,  -41.1,   0.94687, 0, 0, 0, 0, 0, 0, 0, 0
"M1108492", 12.47, 1,    6817.02,  -41.1,   0.94687, 0, 0, 0, 0, 0, 0, 0, 0
"L3226771", 12.47, 1,    7226.91,  -44.6,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"L3189190", 12.47, 1,    7226.64,  -44.6,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"L2991918", 12.47, 2,    6993.12, -162.1,   0.97133, 0, 0, 0, 0, 0, 0, 0, 0
"L2954339", 12.47, 2,    6978.91, -162.1,   0.96935, 0, 0, 0, 0, 0, 0, 0, 0
"L3048200", 12.47, 2,    6978.24, -162.1,   0.96926, 0, 0, 0, 0, 0, 0, 0, 0
"L3160861", 12.47, 3,    7460.25,   82.4,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"N1142098", 12.47, 1,    6837.38,  -40.9,   0.94969, 0, 0, 0, 0, 0, 0, 0, 0
"M1047795", 12.47, 2,     7171.3, -167.0,   0.99608, 0, 0, 0, 0, 0, 0, 0, 0
"M1047552", 12.47, 1,    7424.18,  -44.4,    1.0312, 2,    7433.55, -166.5,    1.0325, 3,     7420.5,   79.6,    1.0307
"L2804283", 12.47, 1,    7376.32,  -40.3,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"L2916627", 12.47, 1,    7375.42,  -40.3,    1.0244, 0, 0, 0, 0, 0, 0, 0, 0
"L3029498", 12.47, 1,    7043.96,  -39.5,   0.97839, 2,    7032.28, -160.0,   0.97677, 3,    7321.43,   81.0,    1.0169
"M1047773", 12.47, 2,    7183.22, -167.0,   0.99773, 0, 0, 0, 0, 0, 0, 0, 0
"L2973152", 12.47, 2,    7179.62, -167.0,   0.99723, 0, 0, 0, 0, 0, 0, 0, 0
"L2822870", 12.47, 3,    7332.04,   79.6,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"M1166369", 12.47, 1,    7260.67,  -37.5,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L2839305", 12.47, 1,    7260.31,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2710508", 12.47, 2,    7136.45, -167.1,   0.99123, 0, 0, 0, 0, 0, 0, 0, 0
"M1026861", 12.47, 1,    7355.15,  -44.7,    1.0216, 2,    7407.03, -166.7,    1.0288, 3,    7396.63,   79.6,    1.0274
"M1026858", 12.47, 1,    7342.54,  -44.7,    1.0199, 2,    7401.62, -166.8,    1.0281, 3,    7393.33,   79.6,    1.0269
"L3082992", 12.47, 1,    7168.16,  -44.8,   0.99564, 0, 0, 0, 0, 0, 0, 0, 0
"M1010011", 12.47, 1,     7144.8,  -45.1,   0.99239, 0, 0, 0, 0, 0, 0, 0, 0
"L3214069", 12.47, 1,    7003.08,  -39.6,   0.97271, 2,    7134.06, -160.4,    0.9909, 3,    7456.85,   82.0,    1.0357
"M1026655", 12.47, 1,    7218.48,  -44.7,    1.0026, 2,       7392, -166.3,    1.0267, 3,    7249.63,   79.7,     1.007
"N1141475", 12.47, 3,    7249.57,   79.7,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"L3197643", 12.47, 2,    7057.83, -162.0,   0.98031, 0, 0, 0, 0, 0, 0, 0, 0
"M1026339", 12.47, 2,    7057.65, -162.0,   0.98029, 0, 0, 0, 0, 0, 0, 0, 0
"M1108268", 12.47, 2,    7422.75, -160.5,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"M1069310", 12.47, 1,    7337.44,  -44.3,    1.0192, 2,     7225.6, -166.9,    1.0036, 3,    7269.25,   78.8,    1.0097
"M1047423", 12.47, 1,    7174.58,  -44.8,   0.99653, 0, 0, 0, 0, 0, 0, 0, 0
"M1047420", 12.47, 1,    7173.54,  -44.8,   0.99639, 0, 0, 0, 0, 0, 0, 0, 0
"M1069613", 12.47, 2,    7223.71, -165.5,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"M1026823", 12.47, 1,     7306.9,  -44.8,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L2879087", 12.47, 1,    7306.83,  -44.8,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"D5806920-1_INT", 12.47, 2,    7307.86, -167.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"M1027039", 12.47, 1,    7188.08,  -45.0,   0.99841, 2,     7307.9, -167.1,     1.015, 3,     7312.5,   79.4,    1.0157
"L3552667", 12.47, 3,    7459.15,   82.3,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"M1026890", 12.47, 1,     7324.9,  -44.8,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0
"L2954357", 12.47, 1,    7324.72,  -44.8,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0
"M1069438", 12.47, 1,    7344.25,  -44.4,    1.0201, 2,    7279.62, -166.8,    1.0111, 3,    7301.41,   79.0,    1.0141
"L2785530", 12.47, 1,    7220.98,  -44.7,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"L2822868", 12.47, 1,    7220.47,  -44.7,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"N1139264", 12.47, 1,     7349.6,  -44.4,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"P827523", 12.47, 3,    7425.44,   80.4,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0
"M1027087", 12.47, 1,    7173.93,  -45.0,   0.99644, 0, 0, 0, 0, 0, 0, 0, 0
"L2726983", 12.47, 1,     7173.7,  -45.0,   0.99641, 0, 0, 0, 0, 0, 0, 0, 0
"L2821087", 12.47, 1,    6866.99,  -40.5,   0.95381, 0, 0, 0, 0, 0, 0, 0, 0
"L2673310", 12.47, 1,    7375.04,  -40.3,    1.0244, 0, 0, 0, 0, 0, 0, 0, 0
"L2936212", 12.47, 1,    6837.29,  -40.9,   0.94968, 0, 0, 0, 0, 0, 0, 0, 0
"N1142106", 12.47, 2,    7435.73, -163.0,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0
"L2936213", 12.47, 2,    7435.61, -163.0,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0
"M1027011", 12.47, 1,    7199.07,  -45.0,   0.99993, 2,    7309.67, -167.1,    1.0153, 3,    7321.41,   79.4,    1.0169
"M1209795", 12.47, 3,    7522.34,   84.8,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"L2746587", 12.47, 3,    7364.71,   79.5,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"N1147858", 12.47, 3,     7364.4,   79.5,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"M1108378", 12.47, 1,    6873.35,  -40.5,   0.95469, 2,    7058.84, -161.5,   0.98045, 3,    7455.07,   81.7,    1.0355
"M1047809", 12.47, 2,    7156.08, -167.0,   0.99396, 0, 0, 0, 0, 0, 0, 0, 0
"M1026805", 12.47, 1,    7299.17,  -44.9,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L3120502", 12.47, 1,    7298.16,  -44.9,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"M1069526", 12.47, 2,     7276.9, -165.4,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"L2673331", 12.47, 2,    7276.76, -165.4,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"M1108490", 12.47, 1,     6817.1,  -41.1,   0.94688, 2,    7040.94, -162.2,   0.97797, 3,    7454.28,   81.4,    1.0354
"M1009805", 12.47, 1,    7244.46,  -44.9,    1.0062, 2,    7298.69, -167.2,    1.0138, 3,    7363.74,   79.5,    1.0228
"L3122816", 12.47, 1,    7266.37,  -44.9,    1.0093, 2,    7339.24, -167.1,    1.0194, 3,    7367.75,   79.5,    1.0234
"L3160103", 12.47, 1,    7242.08,  -44.9,    1.0059, 2,    7328.35, -167.1,    1.0179, 3,    7354.75,   79.4,    1.0216
"M1069503", 12.47, 1,    7229.38,  -43.1,    1.0041, 2,    7321.65, -165.1,     1.017, 3,    7507.93,   80.3,    1.0428
"N1134469", 12.47, 1,    7151.88,  -45.1,   0.99338, 0, 0, 0, 0, 0, 0, 0, 0
"M1089200", 12.47, 1,    7304.95,  -42.5,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L3027670", 12.47, 2,    7047.63, -161.6,    0.9789, 0, 0, 0, 0, 0, 0, 0, 0
"L2691941", 12.47, 3,    7291.76,   79.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"M1125960", 12.47, 1,    6996.06,  -39.7,   0.97173, 2,    7130.16, -160.4,   0.99036, 3,    7456.72,   82.0,    1.0357
"N1136367", 12.47, 1,    7193.82,  -43.5,    0.9992, 2,    7307.38, -165.5,     1.015, 3,    7501.82,   80.1,     1.042
"M1069515", 12.47, 1,    7186.36,  -43.5,   0.99817, 2,    7302.88, -165.5,    1.0144, 3,    7498.77,   80.1,    1.0416
"M1069131", 12.47, 1,    7303.17,  -40.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"P827534", 12.47, 1,    7303.12,  -40.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1069530", 12.47, 2,       7277, -165.4,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"M1069184", 12.47, 1,    7419.48,  -40.2,    1.0305, 2,    7384.35, -160.7,    1.0257, 3,    7430.61,   80.4,    1.0321
"L3159645", 12.47, 1,    7389.23,  -44.3,    1.0263, 0, 0, 0, 0, 0, 0, 0, 0
"M1069632", 12.47, 2,    7227.27, -165.4,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"P829957", 12.47, 3,    7530.86,   85.1,     1.046, 0, 0, 0, 0, 0, 0, 0, 0
"L3160863", 12.47, 3,    7519.88,   85.1,    1.0445, 0, 0, 0, 0, 0, 0, 0, 0
"P829963", 12.47, 2,    7186.24, -159.2,   0.99815, 0, 0, 0, 0, 0, 0, 0, 0
"M1010014", 12.47, 1,    7145.22,  -45.1,   0.99245, 0, 0, 0, 0, 0, 0, 0, 0
"N1137998", 12.47, 3,    7380.52,   79.5,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"L3048199", 12.47, 2,    7137.12, -167.1,   0.99133, 0, 0, 0, 0, 0, 0, 0, 0
"L3067478", 12.47, 1,    6902.74,  -40.4,   0.95877, 2,     7082.3, -161.4,   0.98371, 3,    7456.62,   81.7,    1.0357
"M1125994", 12.47, 1,    6888.29,  -40.5,   0.95677, 2,    7075.29, -161.5,   0.98274, 3,     7456.8,   81.7,    1.0357
"M1047480", 12.47, 1,    7357.03,  -44.4,    1.0219, 2,    7331.88, -166.6,    1.0184, 3,    7320.83,   79.3,    1.0168
"M1069483", 12.47, 1,    7355.88,  -44.4,    1.0217, 2,     7324.8, -166.6,    1.0174, 3,    7317.25,   79.2,    1.0163
"L2841615", 12.47, 1,     7317.6,  -44.8,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"L2673305", 12.47, 2,    7428.63, -160.5,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"M1047721", 12.47, 1,    7173.58,  -43.6,   0.99639, 0, 0, 0, 0, 0, 0, 0, 0
"M1026366", 12.47, 1,    7160.03,  -40.7,   0.99451, 0, 0, 0, 0, 0, 0, 0, 0
"L3104131", 12.47, 1,    7157.94,  -40.7,   0.99422, 0, 0, 0, 0, 0, 0, 0, 0
"L2973167", 12.47, 1,    7232.78,  -44.6,    1.0046, 2,    7392.51, -166.3,    1.0268, 3,    7272.96,   79.7,    1.0102
"M1027055", 12.47, 1,    7185.23,  -45.0,   0.99801, 2,    7308.49, -167.1,    1.0151, 3,    7311.46,   79.4,    1.0155
"N1134475", 12.47, 1,    7255.64,  -42.9,    1.0078, 2,    7337.44, -164.8,    1.0192, 3,     7506.1,   80.4,    1.0426
"L3067447", 12.47, 1,    6837.31,  -40.9,   0.94969, 0, 0, 0, 0, 0, 0, 0, 0
"M1108350", 12.47, 3,     7337.8,   81.4,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"L3139598", 12.47, 2,    7202.37, -161.7,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"N1140829", 12.47, 3,    7262.81,   79.7,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L3085397", 12.47, 2,    7166.44, -167.0,    0.9954, 0, 0, 0, 0, 0, 0, 0, 0
"N1139540", 12.47, 1,    7391.09,  -40.3,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0
"L2748140", 12.47, 1,    7220.78,  -44.9,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"L3141412", 12.47, 1,    7220.66,  -44.9,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"M1069619", 12.47, 2,    7239.19, -165.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"M1047769", 12.47, 2,    7194.26, -167.0,   0.99926, 0, 0, 0, 0, 0, 0, 0, 0
"L3197632", 12.47, 2,       7194, -167.0,   0.99923, 0, 0, 0, 0, 0, 0, 0, 0
"L2785524", 12.47, 3,    7412.74,   80.4,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"P827495", 12.47, 2,    7182.81, -161.7,   0.99767, 0, 0, 0, 0, 0, 0, 0, 0
"L2991921", 12.47, 3,    7399.76,   79.9,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0
"L2710510", 12.47, 3,    7426.93,   80.1,    1.0316, 0, 0, 0, 0, 0, 0, 0, 0
"L3197628", 12.47, 3,    7426.76,   80.1,    1.0316, 0, 0, 0, 0, 0, 0, 0, 0
"N1140831", 12.47, 3,    7252.59,   79.7,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"N1136358", 12.47, 3,    7517.24,   80.2,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"L3104119", 12.47, 1,    7356.87,  -44.4,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"L2842329", 12.47, 3,    7456.44,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"M1125961", 12.47, 3,    7456.62,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"L2973791", 12.47, 1,    6863.93,  -40.7,   0.95338, 2,    7063.81, -161.7,   0.98114, 3,     7455.7,   81.6,    1.0356
"L3179650", 12.47, 1,     6856.2,  -40.7,   0.95231, 2,     7060.1, -161.8,   0.98063, 3,    7455.45,   81.6,    1.0355
"P860843", 12.47, 3,     7419.3,   81.6,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"M1026961", 12.47, 1,    7223.29,  -44.9,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L2710516", 12.47, 1,    7222.56,  -44.9,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"L3160864", 12.47, 2,    7205.82, -159.0,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"M1047623", 12.47, 1,    7121.85,  -43.8,   0.98921, 0, 0, 0, 0, 0, 0, 0, 0
"L2748157", 12.47, 1,    7121.62,  -43.8,   0.98917, 0, 0, 0, 0, 0, 0, 0, 0
"L3048212", 12.47, 1,    7325.83,  -44.8,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"L3122824", 12.47, 1,    7159.94,  -40.7,    0.9945, 0, 0, 0, 0, 0, 0, 0, 0
"L2879089", 12.47, 3,     7293.1,   79.3,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"L2937757", 12.47, 3,    7433.52,   84.9,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L3067448", 12.47, 3,    7433.22,   84.9,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"193-46661", 12.47, 3,    7413.45,   79.5,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"M1069390", 12.47, 1,    7330.25,  -44.3,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"L2897801", 12.47, 1,    7329.52,  -44.3,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"M1108527", 12.47, 2,    7435.45, -163.0,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0
"M1009650", 12.47, 1,    7218.52,  -44.7,    1.0026, 2,    7391.98, -166.3,    1.0267, 3,    7249.46,   79.7,    1.0069
"E203026", 12.47, 1,    7218.52,  -44.7,    1.0026, 2,    7391.98, -166.3,    1.0267, 3,    7249.46,   79.7,    1.0069
"M1026779", 12.47, 1,    7219.26,  -44.9,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"L2973169", 12.47, 1,    7219.17,  -44.9,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"M1026953", 12.47, 2,    7323.74, -167.1,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"Q14734", 12.47, 1,    7422.37,  -41.6,    1.0309, 2,    7440.92, -163.0,    1.0335, 3,    7499.77,   81.2,    1.0417
"L3197631", 12.47, 1,    7383.86,  -44.3,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"L2748127", 12.47, 1,    7383.79,  -44.3,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"M1209814", 12.47, 1,    7535.01,  -34.7,    1.0466, 2,    7523.58, -154.5,     1.045, 3,    7553.09,   85.8,    1.0491
"M1209811", 12.47, 1,    7521.81,  -34.8,    1.0448, 2,    7512.01, -154.6,    1.0434, 3,    7548.75,   85.6,    1.0485
"L2729408", 12.47, 2,    7343.87, -167.1,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"L3048228", 12.47, 3,     7313.1,   81.4,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"L2991940", 12.47, 3,       7313,   81.4,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"M1108395", 12.47, 1,    6862.39,  -40.5,   0.95317, 2,    7044.76, -161.5,    0.9785, 3,       7447,   81.7,    1.0344
"L2728247", 12.47, 1,     6862.3,  -40.5,   0.95316, 2,    7044.54, -161.5,   0.97847, 3,    7446.96,   81.7,    1.0344
"L2804271", 12.47, 2,    7277.34, -165.3,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"L2916234", 12.47, 1,    7179.93,  -44.7,   0.99727, 0, 0, 0, 0, 0, 0, 0, 0
"L2673316", 12.47, 1,    7012.66,  -39.7,   0.97404, 0, 0, 0, 0, 0, 0, 0, 0
"N1138607", 12.47, 1,    7336.79,  -44.3,    1.0191, 2,    7226.01, -166.9,    1.0037, 3,    7271.37,   78.8,      1.01
"L3159448", 12.47, 1,    7337.41,  -44.3,    1.0191, 2,    7225.62, -166.9,    1.0036, 3,    7269.33,   78.8,    1.0097
"L3048890", 12.47, 3,    7382.71,   84.8,    1.0254, 0, 0, 0, 0, 0, 0, 0, 0
"M1166402", 12.47, 3,    7381.61,   84.8,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"L3010563", 12.47, 1,    7224.45,  -44.9,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"L2841623", 12.47, 1,    7224.39,  -44.9,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"M1125940", 12.47, 2,    7205.32, -159.0,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"L2991908", 12.47, 1,    7364.83,  -44.2,     1.023, 0, 0, 0, 0, 0, 0, 0, 0
"L3178973", 12.47, 1,    7364.66,  -44.2,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"M1047826", 12.47, 2,    7129.33, -167.1,   0.99025, 0, 0, 0, 0, 0, 0, 0, 0
"M1047767", 12.47, 2,    7194.45, -167.0,   0.99929, 0, 0, 0, 0, 0, 0, 0, 0
"L2879068", 12.47, 2,    7188.38, -167.0,   0.99845, 0, 0, 0, 0, 0, 0, 0, 0
"L3066819", 12.47, 1,    7225.37,  -40.8,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"L3104853", 12.47, 3,    7456.25,   82.4,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"221-311359", 12.47, 1,    7356.53,  -36.4,    1.0218, 2,    7373.38, -156.5,    1.0241, 3,    7499.02,   84.2,    1.0416
"L3234149", 12.47, 1,     7356.2,  -36.4,    1.0218, 2,    7372.98, -156.5,    1.0241, 3,     7498.6,   84.2,    1.0415
"N1139537", 12.47, 1,    7265.44,  -40.8,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"L2673346", 12.47, 1,    7226.01,  -40.8,    1.0037, 2,    7166.45, -161.8,    0.9954, 3,    7408.45,   79.9,     1.029
"L3254210", 12.47, 3,    7427.08,   80.1,    1.0316, 0, 0, 0, 0, 0, 0, 0, 0
"L2955005", 12.47, 2,    7102.03, -160.9,   0.98645, 0, 0, 0, 0, 0, 0, 0, 0
"M1108372", 12.47, 2,    7101.86, -160.9,   0.98643, 0, 0, 0, 0, 0, 0, 0, 0
"L2936268", 12.47, 3,    7522.24,   84.8,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"L2688692", 12.47, 1,    7066.75,  -39.4,   0.98155, 2,    7056.68, -159.9,   0.98015, 3,    7339.44,   81.1,    1.0194
"M1108286", 12.47, 1,    7065.98,  -39.4,   0.98145, 2,    7055.86, -159.9,   0.98004, 3,    7338.84,   81.1,    1.0193
"L2804247", 12.47, 2,    6977.95, -162.1,   0.96922, 0, 0, 0, 0, 0, 0, 0, 0
"M1047744", 12.47, 1,    7343.87,  -44.1,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"L3178971", 12.47, 1,    7343.87,  -44.1,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"L3728040", 12.47, 1,     7355.3,  -44.5,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"L3728041", 12.47, 1,    7355.23,  -44.5,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"M1069509", 12.47, 1,    7223.81,  -43.2,    1.0034, 2,    7319.59, -165.2,    1.0167, 3,    7507.19,   80.2,    1.0427
"L2766738", 12.47, 1,    7218.17,  -43.2,    1.0026, 2,    7317.52, -165.3,    1.0164, 3,    7506.43,   80.2,    1.0426
"L3104128", 12.47, 1,     7029.2,  -39.6,   0.97634, 0, 0, 0, 0, 0, 0, 0, 0
"L2673315", 12.47, 1,     7028.4,  -39.6,   0.97623, 0, 0, 0, 0, 0, 0, 0, 0
"L3047289", 12.47, 1,    7030.19,  -39.6,   0.97647, 2,    7017.45, -160.0,   0.97471, 3,    7310.52,   81.0,    1.0154
"L2785516", 12.47, 2,    7420.93, -160.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L3048963", 12.47, 2,    7205.26, -159.0,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"D5799561-2_INT", 12.47, 1,    7171.29,  -38.5,   0.99607, 2,    7224.94, -158.8,    1.0035, 3,    7460.12,   82.5,    1.0362
"M1069199", 12.47, 3,    7420.79,   80.4,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2785525", 12.47, 3,    7420.66,   80.4,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L3198356", 12.47, 3,    7337.57,   81.4,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"L3197641", 12.47, 1,    7320.42,  -44.5,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"L2973161", 12.47, 1,    7320.09,  -44.5,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"E183493", 12.47, 1,    7169.15,  -38.9,   0.99578, 2,    7178.78, -159.3,   0.99711, 3,    7426.58,   81.7,    1.0315
"M1125902", 12.47, 1,    7169.36,  -38.9,   0.99581, 2,     7176.3, -159.3,   0.99677, 3,    7424.41,   81.7,    1.0312
