Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"L3085402", 12.47, 1,    7151.34,  -40.7,    0.9933, 0, 0, 0, 0, 0, 0, 0, 0
"M1026394", 12.47, 1,     7151.2,  -40.7,   0.99328, 0, 0, 0, 0, 0, 0, 0, 0
"M1047768", 12.47, 2,    7195.01, -167.0,   0.99937, 0, 0, 0, 0, 0, 0, 0, 0
"P827554", 12.47, 2,    7194.75, -167.0,   0.99933, 0, 0, 0, 0, 0, 0, 0, 0
"L2991909", 12.47, 1,       7287,  -44.9,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0
"M1026736", 12.47, 2,    7122.87, -167.2,   0.98935, 0, 0, 0, 0, 0, 0, 0, 0
"M1026986", 12.47, 1,    7214.78,  -45.0,    1.0021, 2,    7316.31, -167.1,    1.0162, 3,    7335.43,   79.4,    1.0189
"M1026997", 12.47, 1,    7211.05,  -45.0,    1.0016, 2,    7314.01, -167.1,    1.0159, 3,    7331.44,   79.4,    1.0183
"M4118755", 12.47, 1,    7448.35,  -35.6,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0
"M1026978", 12.47, 1,     7218.4,  -44.9,    1.0026, 2,    7318.55, -167.1,    1.0165, 3,    7339.29,   79.4,    1.0194
"M1026979", 12.47, 1,    7218.29,  -44.9,    1.0026, 2,    7318.47, -167.1,    1.0165, 3,    7339.17,   79.4,    1.0194
"L3082981", 12.47, 3,    7276.02,   81.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"L3235275", 12.47, 1,    7176.01,  -40.7,   0.99673, 2,    7093.16, -161.9,   0.98522, 3,    7409.27,   79.9,    1.0291
"M1026347", 12.47, 1,    7171.69,  -40.7,   0.99613, 2,    7087.54, -161.9,   0.98444, 3,    7410.41,   79.9,    1.0293
"L2915534", 12.47, 1,    7335.72,  -44.3,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0
"L2710519", 12.47, 1,    7225.75,  -40.8,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"M1026820", 12.47, 1,    7306.99,  -44.8,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L3141403", 12.47, 1,    7305.87,  -44.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L3197633", 12.47, 1,    7345.87,  -44.1,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"M1069500", 12.47, 1,    7122.65,  -43.8,   0.98932, 2,    7260.04, -165.8,    1.0084, 3,    7468.19,   79.9,    1.0373
"M1069382", 12.47, 1,    7332.64,  -44.3,    1.0185, 2,    7232.34, -167.0,    1.0046, 3,    7286.26,   78.9,     1.012
"N1147866", 12.47, 1,    7221.56,  -44.7,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"L2710537", 12.47, 2,    6983.03, -162.1,   0.96992, 0, 0, 0, 0, 0, 0, 0, 0
"M1026935", 12.47, 2,    7322.86, -167.1,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"M1108364", 12.47, 3,    7304.48,   81.4,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2897789", 12.47, 2,    7226.74, -165.5,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"M1026466", 12.47, 2,    7182.79, -161.7,   0.99767, 0, 0, 0, 0, 0, 0, 0, 0
"L3160878", 12.47, 3,    7394.73,   81.5,    1.0271, 0, 0, 0, 0, 0, 0, 0, 0
"L2917336", 12.47, 3,    7394.42,   81.5,    1.0271, 0, 0, 0, 0, 0, 0, 0, 0
"M1026977", 12.47, 1,    7219.87,  -44.9,    1.0028, 2,    7319.52, -167.1,    1.0167, 3,    7340.84,   79.4,    1.0196
"P895082", 12.47, 2,     7435.8, -163.0,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0
"L3214112", 12.47, 2,    7130.07, -167.2,   0.99035, 0, 0, 0, 0, 0, 0, 0, 0
"L3160104", 12.47, 2,    7128.24, -167.2,   0.99009, 0, 0, 0, 0, 0, 0, 0, 0
"L2973144", 12.47, 3,       7417,   80.4,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"L2748152", 12.47, 2,    7318.39, -167.1,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"M1108387", 12.47, 1,    6862.89,  -40.5,   0.95324, 2,    7045.44, -161.5,   0.97859, 3,    7447.45,   81.7,    1.0344
"L2955055", 12.47, 2,    7181.27, -159.2,   0.99746, 0, 0, 0, 0, 0, 0, 0, 0
"L2991907", 12.47, 1,    7388.34,  -40.3,    1.0262, 0, 0, 0, 0, 0, 0, 0, 0
"M1047812", 12.47, 2,     7153.1, -167.1,   0.99355, 0, 0, 0, 0, 0, 0, 0, 0
"M4350438", 12.47, 2,     7152.3, -167.1,   0.99344, 0, 0, 0, 0, 0, 0, 0, 0
"N1142103", 12.47, 1,    6797.91,  -41.2,   0.94421, 2,     7031.3, -162.4,   0.97663, 3,    7453.92,   81.4,    1.0353
"L3104830", 12.47, 1,    6796.62,  -41.2,   0.94403, 2,    7030.65, -162.4,   0.97654, 3,    7453.89,   81.4,    1.0353
"L3197626", 12.47, 3,    7290.36,   81.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"M1047483", 12.47, 1,    7357.91,  -44.4,     1.022, 2,    7336.78, -166.6,    1.0191, 3,    7323.35,   79.3,    1.0172
"M4277837", 12.47, 1,    7336.84,  -44.3,    1.0191, 2,    7251.98, -166.9,    1.0073, 3,    7292.92,   78.9,     1.013
"L3160102", 12.47, 1,    7273.34,  -44.9,    1.0102, 2,    7329.94, -167.1,    1.0181, 3,    7372.75,   79.5,    1.0241
"P827514", 12.47, 1,    7270.96,  -44.9,    1.0099, 2,    7325.61, -167.1,    1.0175, 3,    7372.05,   79.5,     1.024
"L3160793", 12.47, 3,    7455.65,   81.8,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"N1147860", 12.47, 3,    7368.55,   79.5,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"L3177881", 12.47, 3,    7368.51,   79.5,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"D5835167-6_INT", 12.47, 1,    7219.25,  -44.7,    1.0027, 2,    7392.29, -166.3,    1.0268, 3,    7255.56,   79.7,    1.0078
"Q14414", 12.47, 1,    7219.24,  -44.7,    1.0027, 2,    7392.29, -166.3,    1.0268, 3,    7255.55,   79.7,    1.0078
"L3048221", 12.47, 1,    7219.38,  -44.7,    1.0028, 2,    7392.33, -166.3,    1.0268, 3,    7256.58,   79.7,    1.0079
"L2748128", 12.47, 3,    7276.53,   81.3,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"L2913406", 12.47, 2,    7137.32, -167.2,   0.99136, 0, 0, 0, 0, 0, 0, 0, 0
"M1069563", 12.47, 1,    7223.39,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"N1136360", 12.47, 1,    7223.35,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"M1166366", 12.47, 1,    7286.46,  -37.2,    1.0121, 2,    7322.53, -157.4,    1.0171, 3,    7489.52,   83.6,    1.0403
"196-29518", 12.47, 1,    7270.71,  -44.9,    1.0099, 2,    7341.34, -167.1,    1.0197, 3,    7370.01,   79.5,    1.0237
"L2805035", 12.47, 1,    7259.56,  -37.5,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1026713", 12.47, 1,    7221.26,  -44.7,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"L2991922", 12.47, 1,    7271.48,  -40.8,      1.01, 2,    7217.23, -161.7,    1.0025, 3,    7420.92,   79.9,    1.0307
"L3104145", 12.47, 2,    7251.52, -165.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"M1027013", 12.47, 1,     7195.4,  -45.0,   0.99942, 2,    7308.65, -167.1,    1.0152, 3,    7318.64,   79.4,    1.0165
"L3649298", 12.47, 1,     7369.2,  -44.6,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"M1047388", 12.47, 2,    7200.48, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"L3048211", 12.47, 1,    7253.51,  -40.8,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L2766725", 12.47, 3,    7331.96,   79.6,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"L2673311", 12.47, 1,    7293.61,  -44.9,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L3008279", 12.47, 1,    7121.76,  -43.8,   0.98919, 0, 0, 0, 0, 0, 0, 0, 0
"L2785537", 12.47, 1,    7121.63,  -43.8,   0.98918, 0, 0, 0, 0, 0, 0, 0, 0
"P827498", 12.47, 1,    7347.08,  -42.2,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"N1136032", 12.47, 1,    7346.91,  -42.2,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"M1009834", 12.47, 2,    7256.11, -167.3,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"221-240991", 12.47, 1,    7218.54,  -44.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"L3066817", 12.47, 1,    7217.98,  -44.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"L2673319", 12.47, 1,    7218.52,  -44.7,    1.0026, 2,    7392.09, -166.3,    1.0267, 3,    7250.82,   79.7,    1.0071
"N1136993", 12.47, 1,    7414.57,  -44.4,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"L3104121", 12.47, 1,    7374.77,  -40.3,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"L3104113", 12.47, 1,    7374.72,  -40.3,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"L3104856", 12.47, 1,    7259.76,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2785518", 12.47, 3,    7415.21,   80.4,      1.03, 0, 0, 0, 0, 0, 0, 0, 0
"M1108393", 12.47, 1,    6862.58,  -40.5,   0.95319, 0, 0, 0, 0, 0, 0, 0, 0
"M1069494", 12.47, 3,    7302.69,   79.2,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"L2745806", 12.47, 3,    7302.57,   79.2,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"193-48013", 12.47, 1,    7335.72,  -44.3,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0
"L3157710", 12.47, 2,    7174.54, -167.0,   0.99652, 0, 0, 0, 0, 0, 0, 0, 0
"M1089176", 12.47, 3,    7260.37,   81.3,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1089179", 12.47, 3,    7259.69,   81.3,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1108257", 12.47, 2,    7414.12, -160.5,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"M1108340", 12.47, 3,    7346.59,   81.4,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"L2916605", 12.47, 3,    7346.57,   81.4,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"196-29521", 12.47, 2,    7306.54, -165.3,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L2804245", 12.47, 2,    7252.66, -167.3,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"N1140527", 12.47, 3,    7405.97,   79.5,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"L3254915", 12.47, 2,    7205.22, -159.0,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"L3727708", 12.47, 1,    7359.21,  -44.4,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"L3160105", 12.47, 3,    7399.03,   80.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"L3235251", 12.47, 3,    7398.94,   80.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"M1142798", 12.47, 2,    7196.43, -159.0,   0.99957, 0, 0, 0, 0, 0, 0, 0, 0
"M1142801", 12.47, 2,    7196.28, -159.0,   0.99954, 0, 0, 0, 0, 0, 0, 0, 0
"M1010016", 12.47, 1,    7146.56,  -45.1,   0.99264, 0, 0, 0, 0, 0, 0, 0, 0
"L3251807", 12.47, 1,    7146.32,  -45.1,    0.9926, 0, 0, 0, 0, 0, 0, 0, 0
"L2992657", 12.47, 1,    7163.69,  -38.7,   0.99502, 0, 0, 0, 0, 0, 0, 0, 0
"M1069597", 12.47, 2,    7223.05, -165.5,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L3197653", 12.47, 2,    7222.86, -165.5,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"L2991929", 12.47, 2,    7239.02, -165.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"M3949154", 12.47, 1,    7356.11,  -44.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L2895449", 12.47, 1,    7380.32,  -44.3,    1.0251, 2,    7316.36, -166.7,    1.0162, 3,    7426.78,   79.6,    1.0316
"M1069463", 12.47, 2,    7298.98, -166.7,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L3086074", 12.47, 3,    7455.52,   82.4,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"N1138595", 12.47, 2,    7227.01, -167.0,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"M3036167", 12.47, 2,    7216.08, -167.0,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"L3143999", 12.47, 1,    7335.95,  -44.3,    1.0189, 2,    7226.53, -166.9,    1.0037, 3,    7274.08,   78.8,    1.0104
"M1069451", 12.47, 3,    7258.53,   81.3,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"L3160115", 12.47, 2,    7275.28, -165.4,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L2935567", 12.47, 2,    7275.16, -165.4,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L3253570", 12.47, 3,    7434.03,   84.9,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"N1137989", 12.47, 3,    7437.62,   79.6,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"L3122814", 12.47, 3,    7437.57,   79.6,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"L2935556", 12.47, 2,    7322.69, -167.1,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"M1009651", 12.47, 1,    7218.52,  -44.7,    1.0026, 2,    7391.98, -166.3,    1.0267, 3,    7249.46,   79.7,    1.0069
"N1141474", 12.47, 1,    7218.47,  -44.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"M1047737", 12.47, 1,    7365.05,  -44.2,     1.023, 2,    7264.71, -166.8,     1.009, 3,    7437.64,   79.6,    1.0331
"M1026387", 12.47, 1,    7152.57,  -40.7,   0.99347, 0, 0, 0, 0, 0, 0, 0, 0
"M1166361", 12.47, 1,    7259.84,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2692661", 12.47, 1,    7259.67,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1047522", 12.47, 1,    7476.12,  -44.3,    1.0384, 2,    7476.18, -166.3,    1.0384, 3,     7441.7,   79.7,    1.0336
"N1136664", 12.47, 1,     7476.1,  -44.3,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"M1026320", 12.47, 2,     7040.1, -162.0,   0.97785, 0, 0, 0, 0, 0, 0, 0, 0
"L2879079", 12.47, 2,    7039.99, -162.0,   0.97784, 0, 0, 0, 0, 0, 0, 0, 0
"M1047649", 12.47, 1,    7401.58,  -44.3,    1.0281, 2,    7374.84, -166.6,    1.0243, 3,    7418.46,   79.6,    1.0304
"L3216361", 12.47, 2,    7313.92, -167.1,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"M1125913", 12.47, 2,    7185.49, -159.2,   0.99805, 0, 0, 0, 0, 0, 0, 0, 0
"L3048209", 12.47, 2,    7121.94, -167.2,   0.98922, 0, 0, 0, 0, 0, 0, 0, 0
"L2896685", 12.47, 1,    6862.06,  -40.5,   0.95312, 2,    7044.39, -161.5,   0.97845, 3,    7446.66,   81.7,    1.0343
"L2748135", 12.47, 1,    7168.62,  -40.7,    0.9957, 0, 0, 0, 0, 0, 0, 0, 0
"L2767409", 12.47, 2,    7196.97, -159.0,   0.99964, 0, 0, 0, 0, 0, 0, 0, 0
"M1166400", 12.47, 3,     7385.6,   84.8,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"M1047435", 12.47, 1,    7185.98,  -44.7,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"L2970841", 12.47, 1,    7185.98,  -44.7,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"L3091052", 12.47, 1,    7164.12,  -44.8,   0.99508, 0, 0, 0, 0, 0, 0, 0, 0
"N1137960", 12.47, 1,    7230.74,  -40.8,    1.0043, 2,    7174.05, -161.7,   0.99646, 3,    7410.11,   79.9,    1.0292
"M1047309", 12.47, 1,    7229.48,  -40.8,    1.0042, 2,    7172.02, -161.7,   0.99618, 3,    7409.67,   79.9,    1.0292
"L3215340", 12.47, 1,    7175.36,  -45.0,   0.99664, 0, 0, 0, 0, 0, 0, 0, 0
"193-51796", 12.47, 1,    6862.58,  -40.5,   0.95319, 0, 0, 0, 0, 0, 0, 0, 0
"M1069607", 12.47, 2,    7239.36, -165.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"M1166398", 12.47, 3,    7392.32,   84.8,    1.0268, 0, 0, 0, 0, 0, 0, 0, 0
"L3142050", 12.47, 3,    7392.21,   84.8,    1.0268, 0, 0, 0, 0, 0, 0, 0, 0
"E184626", 12.47, 1,    7225.98,  -37.9,    1.0037, 2,    7275.36, -158.1,    1.0105, 3,    7477.71,   83.1,    1.0386
"M1166377", 12.47, 1,    7224.64,  -37.9,    1.0035, 2,    7274.28, -158.1,    1.0104, 3,    7477.46,   83.1,    1.0386
"L2989432", 12.47, 2,    7155.49, -167.0,   0.99388, 0, 0, 0, 0, 0, 0, 0, 0
"L3066830", 12.47, 2,    7155.05, -167.0,   0.99382, 0, 0, 0, 0, 0, 0, 0, 0
"M1209774", 12.47, 1,    7363.01,  -36.4,    1.0227, 2,     7380.2, -156.5,    1.0251, 3,    7506.23,   84.2,    1.0426
"M1026693", 12.47, 2,    7123.88, -167.2,   0.98949, 0, 0, 0, 0, 0, 0, 0, 0
"L2991916", 12.47, 2,    7123.68, -167.2,   0.98946, 0, 0, 0, 0, 0, 0, 0, 0
"M1069365", 12.47, 3,    7271.29,   78.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L3235243", 12.47, 3,    7271.13,   78.8,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"P827502", 12.47, 1,    7359.75,  -44.4,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"M1026970", 12.47, 1,    7221.42,  -44.9,     1.003, 2,    7320.53, -167.1,    1.0168, 3,    7342.45,   79.4,    1.0198
"L3727712", 12.47, 1,    7358.89,  -44.4,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"L3236011", 12.47, 2,    7164.37, -159.4,   0.99511, 0, 0, 0, 0, 0, 0, 0, 0
"L3198358", 12.47, 2,    7163.55, -159.4,     0.995, 0, 0, 0, 0, 0, 0, 0, 0
"M1108316", 12.47, 3,    7416.81,   81.6,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"L2860486", 12.47, 3,    7390.59,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"M1027000", 12.47, 1,    7209.59,  -45.0,    1.0014, 2,    7313.28, -167.1,    1.0158, 3,     7329.8,   79.4,    1.0181
"L2916608", 12.47, 1,    7207.97,  -45.0,    1.0012, 2,    7312.46, -167.1,    1.0157, 3,    7327.99,   79.4,    1.0178
"M1108514", 12.47, 3,    7500.46,   80.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"L2673300", 12.47, 2,    6985.92, -162.1,   0.97033, 0, 0, 0, 0, 0, 0, 0, 0
"N1139255", 12.47, 1,     7340.8,  -44.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"D6108141-1_INT", 12.47, 1,    7453.07,  -44.3,    1.0352, 2,    7458.23, -166.4,    1.0359, 3,    7427.43,   79.6,    1.0317
"E206209", 12.47, 1,    7452.93,  -44.3,    1.0352, 2,    7458.12, -166.4,    1.0359, 3,     7427.3,   79.6,    1.0316
"M1047521", 12.47, 1,       7457,  -44.3,    1.0358, 2,    7461.15, -166.4,    1.0363, 3,       7431,   79.6,    1.0321
"L3030126", 12.47, 3,    7455.45,   81.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"L3254870", 12.47, 3,    7455.13,   81.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"L2915542", 12.47, 1,    6862.63,  -40.5,    0.9532, 2,    7045.12, -161.5,   0.97855, 3,     7447.2,   81.7,    1.0344
"L3085401", 12.47, 1,    7476.08,  -44.3,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"L3010557", 12.47, 1,    7346.38,  -42.2,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"L3254213", 12.47, 1,    7190.32,  -45.0,   0.99872, 2,    7308.01, -167.1,    1.0151, 3,    7314.44,   79.4,     1.016
"M1069738", 12.47, 2,    7123.12, -167.1,   0.98938, 0, 0, 0, 0, 0, 0, 0, 0
"L2690941", 12.47, 2,    7122.86, -167.1,   0.98935, 0, 0, 0, 0, 0, 0, 0, 0
"L2748839", 12.47, 2,    7182.46, -159.2,   0.99763, 0, 0, 0, 0, 0, 0, 0, 0
"D5712486-1_INT", 12.47, 3,    7390.36,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"E206210", 12.47, 3,    7390.35,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L2876812", 12.47, 1,    7153.67,  -45.1,   0.99363, 0, 0, 0, 0, 0, 0, 0, 0
"M1069497", 12.47, 1,     7252.5,  -42.9,    1.0074, 2,    7335.56, -164.9,    1.0189, 3,    7506.34,   80.4,    1.0426
"N1144664", 12.47, 3,    7420.45,   79.6,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L3178972", 12.47, 3,     7420.1,   79.6,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"N1147864", 12.47, 1,    7291.16,  -44.9,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"M3327097", 12.47, 2,    7133.39, -167.1,   0.99081, 0, 0, 0, 0, 0, 0, 0, 0
"L3448661", 12.47, 2,    7133.35, -167.1,    0.9908, 0, 0, 0, 0, 0, 0, 0, 0
"M1009828", 12.47, 2,    7262.61, -167.2,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L2766715", 12.47, 2,    7262.51, -167.2,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"P827561", 12.47, 3,    7262.84,   79.7,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"M1026705", 12.47, 3,    7262.83,   79.7,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"P827573", 12.47, 2,    7297.24, -167.2,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L2972930", 12.47, 1,    7414.52,  -44.4,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"L2879067", 12.47, 1,     7343.8,  -44.1,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"L3235252", 12.47, 2,    7204.34, -167.0,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"P827527", 12.47, 1,    7552.43,  -44.0,     1.049, 2,    7535.35, -166.0,    1.0466, 3,    7484.94,   79.8,    1.0396
"L2785517", 12.47, 3,     7311.4,   79.2,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"221-559682", 12.47, 3,    7406.63,   79.5,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"L3082993", 12.47, 1,    7141.69,  -45.1,   0.99196, 0, 0, 0, 0, 0, 0, 0, 0
"M3016088", 12.47, 1,    7141.59,  -45.1,   0.99195, 0, 0, 0, 0, 0, 0, 0, 0
"L3122821", 12.47, 1,    7361.61,  -44.4,    1.0225, 2,    7357.51, -166.5,    1.0219, 3,    7334.79,   79.4,    1.0188
"D5867591-1_INT", 12.47, 1,    6888.08,  -40.5,   0.95674, 2,    7075.06, -161.5,   0.98271, 3,    7456.78,   81.7,    1.0357
"L2730108", 12.47, 3,    7499.71,   85.0,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"M1008733", 12.47, 2,    6977.61, -162.1,   0.96917, 0, 0, 0, 0, 0, 0, 0, 0
"M1026354", 12.47, 1,    7179.65,  -40.7,   0.99723, 2,    7098.06, -161.9,    0.9859, 3,    7408.27,   79.9,     1.029
"M1026309", 12.47, 2,     7014.1, -162.1,   0.97424, 0, 0, 0, 0, 0, 0, 0, 0
"L2804260", 12.47, 2,    7013.51, -162.1,   0.97416, 0, 0, 0, 0, 0, 0, 0, 0
"L3085395", 12.47, 1,    7349.46,  -40.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"M1026767", 12.47, 1,    7220.28,  -44.9,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"L3141401", 12.47, 1,    7552.24,  -44.0,     1.049, 0, 0, 0, 0, 0, 0, 0, 0
"L3104120", 12.47, 2,    7294.07, -161.3,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"M1026896", 12.47, 1,    7295.88,  -44.9,    1.0134, 2,    7363.19, -167.0,    1.0227, 3,    7379.34,   79.5,     1.025
"P860847", 12.47, 1,    7295.66,  -44.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1108344", 12.47, 3,     7340.9,   81.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"M1108353", 12.47, 3,    7332.25,   81.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"L2763811", 12.47, 3,    7260.39,   78.7,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"L3235256", 12.47, 1,    7314.03,  -40.7,    1.0159, 2,    7259.19, -161.5,    1.0083, 3,    7428.75,   79.9,    1.0318
"M3019248", 12.47, 2,    7259.65, -167.3,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M3021569", 12.47, 2,    7259.54, -167.3,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"L3254230", 12.47, 1,    7174.42,  -43.5,   0.99651, 0, 0, 0, 0, 0, 0, 0, 0
"L2814529", 12.47, 1,    7225.27,  -44.6,    1.0036, 2,    7390.24, -166.3,    1.0265, 3,    7264.95,   79.7,    1.0091
"L2689727", 12.47, 1,    7173.07,  -45.0,   0.99632, 0, 0, 0, 0, 0, 0, 0, 0
"L2860484", 12.47, 2,    7194.28, -167.0,   0.99927, 0, 0, 0, 0, 0, 0, 0, 0
"221-703009", 12.47, 3,    7453.75,   81.9,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0
"L3150961", 12.47, 3,    7453.67,   81.9,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0
"L2711225", 12.47, 3,    7462.23,   82.5,    1.0365, 0, 0, 0, 0, 0, 0, 0, 0
"L3030200", 12.47, 3,    7462.07,   82.5,    1.0365, 0, 0, 0, 0, 0, 0, 0, 0
"M1186063", 12.47, 1,    7363.11,  -36.4,    1.0227, 2,    7380.49, -156.5,    1.0251, 3,    7506.51,   84.2,    1.0426
"L2879054", 12.47, 1,    7026.95,  -39.6,   0.97603, 0, 0, 0, 0, 0, 0, 0, 0
"N1136661", 12.47, 3,    7458.54,   79.7,     1.036, 0, 0, 0, 0, 0, 0, 0, 0
"L2689691", 12.47, 1,    7233.59,  -44.9,    1.0047, 2,    7299.13, -167.2,    1.0138, 3,    7363.37,   79.5,    1.0228
"N1136353", 12.47, 2,    7315.14, -165.2,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"L2820535", 12.47, 2,    7315.12, -165.2,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"L2727795", 12.47, 3,    7421.29,   80.4,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"M1166368", 12.47, 1,    7280.78,  -37.3,    1.0113, 2,    7318.31, -157.4,    1.0165, 3,    7488.42,   83.5,    1.0401
"L3086098", 12.47, 1,    7280.62,  -37.3,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"L3030197", 12.47, 1,     7114.8,  -38.8,   0.98823, 2,    7198.42, -159.3,   0.99984, 3,    7461.49,   82.4,    1.0364
"L2822867", 12.47, 2,    7194.94, -167.0,   0.99936, 0, 0, 0, 0, 0, 0, 0, 0
"D6049822-1_INT", 12.47, 1,    7332.41,  -44.3,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"M1047323", 12.47, 1,     7227.3,  -40.8,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"M1089174", 12.47, 3,    7262.77,   81.3,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"P827501", 12.47, 3,     7261.7,   81.3,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"L3104859", 12.47, 2,    7163.21, -159.4,   0.99495, 0, 0, 0, 0, 0, 0, 0, 0
"L3101194", 12.47, 3,    7254.28,   78.7,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"L2862616", 12.47, 3,    7253.22,   78.7,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"M1069205", 12.47, 3,    7405.71,   80.4,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"E182746", 12.47, 1,    7223.52,  -43.1,    1.0033, 2,    7308.88, -165.3,    1.0152, 3,    7517.17,   80.2,    1.0441
"M1010015", 12.47, 1,    7145.89,  -45.1,   0.99255, 0, 0, 0, 0, 0, 0, 0, 0
"L3066813", 12.47, 2,    7190.39, -167.1,   0.99873, 0, 0, 0, 0, 0, 0, 0, 0
"L2991910", 12.47, 2,    7184.56, -167.1,   0.99792, 0, 0, 0, 0, 0, 0, 0, 0
"M1108331", 12.47, 3,     7379.1,   81.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L2785531", 12.47, 1,    7312.36,  -44.8,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"L3179646", 12.47, 1,    6768.81,  -41.5,   0.94017, 2,    7015.84, -162.7,   0.97448, 3,    7453.67,   81.3,    1.0353
"L3066818", 12.47, 2,    7242.87, -161.6,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"L2954345", 12.47, 3,    7426.59,   79.6,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"L2804255", 12.47, 2,    7302.96, -166.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1108356", 12.47, 3,    7336.71,   81.4,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"L2842390", 12.47, 3,    7336.63,   81.4,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"P829975", 12.47, 3,    7473.93,   82.9,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"L3160871", 12.47, 3,    7473.84,   82.9,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"M1047338", 12.47, 1,     7253.6,  -40.8,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L2691953", 12.47, 1,    7253.44,  -40.8,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L2767408", 12.47, 3,    7455.91,   82.4,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"L3728037", 12.47, 1,     7357.5,  -44.4,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"P895113", 12.47, 3,    7462.45,   82.5,    1.0365, 0, 0, 0, 0, 0, 0, 0, 0
"M1166396", 12.47, 3,    7385.68,   84.8,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"M1166399", 12.47, 3,    7384.36,   84.8,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"M1108507", 12.47, 1,     6775.2,  -41.4,   0.94106, 0, 0, 0, 0, 0, 0, 0, 0
"L3108449", 12.47, 1,    6775.13,  -41.4,   0.94105, 0, 0, 0, 0, 0, 0, 0, 0
"L3160109", 12.47, 1,    7377.76,  -44.4,    1.0248, 2,    7397.93, -166.4,    1.0276, 3,    7359.29,   79.6,    1.0222
"P901936", 12.47, 3,    7456.87,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"M1108267", 12.47, 2,    7421.02, -160.5,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"N1145956", 12.47, 1,    7171.67,  -40.7,   0.99613, 0, 0, 0, 0, 0, 0, 0, 0
"L2729412", 12.47, 1,     7171.6,  -40.7,   0.99612, 0, 0, 0, 0, 0, 0, 0, 0
"L3160107", 12.47, 1,    6998.62,  -39.7,   0.97209, 2,    6980.26, -160.2,   0.96954, 3,    7284.21,   80.9,    1.0118
"L2897766", 12.47, 3,    7304.29,   81.4,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"M1026798", 12.47, 1,    7298.67,  -44.9,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L2952014", 12.47, 1,    7298.64,  -44.9,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L2748125", 12.47, 3,    7305.04,   79.2,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L2673303", 12.47, 3,    7304.95,   79.2,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2879753", 12.47, 2,    7181.25, -159.2,   0.99746, 0, 0, 0, 0, 0, 0, 0, 0
"L2914324", 12.47, 1,     7300.9,  -44.9,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"L2876847", 12.47, 2,    7390.37, -166.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"M1047787", 12.47, 2,    7178.86, -167.0,   0.99713, 0, 0, 0, 0, 0, 0, 0, 0
"L2691942", 12.47, 2,    7193.92, -161.7,   0.99922, 0, 0, 0, 0, 0, 0, 0, 0
"M1026393", 12.47, 1,    7150.77,  -40.7,   0.99322, 0, 0, 0, 0, 0, 0, 0, 0
"N1140821", 12.47, 3,    7268.33,   79.7,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"L3189188", 12.47, 3,    7268.24,   79.7,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"N1136365", 12.47, 1,    7201.86,  -43.4,    1.0003, 2,    7311.64, -165.4,    1.0156, 3,     7504.4,   80.1,    1.0423
"M1069517", 12.47, 1,    7199.37,  -43.4,   0.99997, 2,    7310.74, -165.4,    1.0154, 3,    7504.09,   80.1,    1.0423
"L3254228", 12.47, 2,    7225.08, -165.5,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"N1137956", 12.47, 3,    7316.25,   79.2,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"M1142814", 12.47, 1,    7164.55,  -38.6,   0.99514, 2,    7201.24, -159.0,    1.0002, 3,    7446.14,   82.2,    1.0343
"L3217053", 12.47, 3,    7455.67,   82.4,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"M1026357", 12.47, 1,    7183.11,  -40.7,   0.99771, 2,    7102.71, -161.9,   0.98655, 3,    7407.32,   79.9,    1.0289
"L3178997", 12.47, 3,    7406.88,   79.9,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"M1125903", 12.47, 1,    7169.24,  -38.9,   0.99579, 0, 0, 0, 0, 0, 0, 0, 0
"M1069488", 12.47, 3,    7305.29,   79.2,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L2764412", 12.47, 1,    7171.59,  -45.0,   0.99612, 0, 0, 0, 0, 0, 0, 0, 0
"N1136030", 12.47, 2,    7200.15, -167.0,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"L2785513", 12.47, 1,    7326.84,  -44.3,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"M1209782", 12.47, 1,     7448.1,  -35.6,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0
"L3217056", 12.47, 1,    7447.86,  -35.6,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0
"M1009827", 12.47, 2,    7259.81, -167.3,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1069201", 12.47, 3,    7412.66,   80.4,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"M1047406", 12.47, 1,    7167.48,  -44.8,   0.99554, 0, 0, 0, 0, 0, 0, 0, 0
"L2691947", 12.47, 1,    7167.42,  -44.8,   0.99554, 0, 0, 0, 0, 0, 0, 0, 0
"M1047766", 12.47, 2,    7197.98, -167.0,   0.99978, 0, 0, 0, 0, 0, 0, 0, 0
"L3216344", 12.47, 2,    7197.53, -167.0,   0.99972, 0, 0, 0, 0, 0, 0, 0, 0
"P830058", 12.47, 3,    7489.42,   83.6,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"M1089199", 12.47, 1,    7354.92,  -42.2,    1.0216, 2,    7398.71, -163.7,    1.0277, 3,    7501.02,   80.8,    1.0419
"M1089197", 12.47, 1,    7347.14,  -42.2,    1.0205, 2,    7393.99, -163.8,     1.027, 3,    7501.29,   80.8,    1.0419
"N1140526", 12.47, 3,    7406.73,   79.5,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"M3763620", 12.47, 3,    7405.61,   79.5,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"L2729207", 12.47, 3,    7415.36,   79.6,      1.03, 0, 0, 0, 0, 0, 0, 0, 0
"228-961799-3_INT", 12.47, 3,    7415.36,   79.6,      1.03, 0, 0, 0, 0, 0, 0, 0, 0
"M1108335", 12.47, 3,     7364.4,   81.5,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"M1027036", 12.47, 2,     7306.8, -167.1,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L3010580", 12.47, 2,    7306.77, -167.1,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"M1010003", 12.47, 1,    7143.28,  -45.1,   0.99218, 0, 0, 0, 0, 0, 0, 0, 0
"P901933", 12.47, 1,    7223.47,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L3141394", 12.47, 2,    7435.45, -163.0,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0
"M1069465", 12.47, 1,    7349.55,  -44.4,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"L3104154", 12.47, 3,    7255.83,   81.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L3104155", 12.47, 3,    7255.65,   81.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"D6047588-1_INT", 12.47, 2,    7180.26, -161.7,   0.99732, 0, 0, 0, 0, 0, 0, 0, 0
"F739844", 12.47, 2,    7180.26, -161.7,   0.99732, 0, 0, 0, 0, 0, 0, 0, 0
"L3104130", 12.47, 2,    7035.94, -162.0,   0.97727, 0, 0, 0, 0, 0, 0, 0, 0
"L2841625", 12.47, 3,    7395.47,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"L3010566", 12.47, 3,    7395.33,   80.4,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"M1027038", 12.47, 2,     7307.1, -167.1,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L2935568", 12.47, 2,    7148.85, -167.1,   0.99296, 0, 0, 0, 0, 0, 0, 0, 0
"M1047293", 12.47, 1,    7195.69,  -40.7,   0.99946, 2,    7121.05, -161.8,    0.9891, 3,    7405.62,   79.9,    1.0286
"P901905", 12.47, 2,     7308.6, -167.1,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L2897777", 12.47, 1,    7428.82,  -44.3,    1.0318, 2,    7440.21, -166.4,    1.0334, 3,    7405.39,   79.6,    1.0286
"L2860488", 12.47, 2,    6995.56, -162.1,   0.97167, 0, 0, 0, 0, 0, 0, 0, 0
"L3122811", 12.47, 1,    7338.55,  -44.3,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"L2897774", 12.47, 2,    7200.64, -167.0,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"L3254211", 12.47, 2,    7204.64, -161.7,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"M1069513", 12.47, 1,    7213.52,  -43.3,    1.0019, 2,    7315.84, -165.3,    1.0162, 3,    7505.85,   80.2,    1.0425
"L2691938", 12.47, 2,    7248.85, -167.3,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"L2804256", 12.47, 1,    7225.92,  -44.9,    1.0037, 2,    7322.56, -167.1,    1.0171, 3,    7345.96,   79.4,    1.0203
"M1047688", 12.47, 1,    7392.96,  -44.3,    1.0269, 2,    7353.74, -166.7,    1.0214, 3,    7420.53,   79.6,    1.0307
"L2822863", 12.47, 3,    7259.47,   81.3,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1069505", 12.47, 1,    7226.43,  -43.1,    1.0037, 2,    7320.56, -165.2,    1.0168, 3,    7507.53,   80.2,    1.0428
"M1047311", 12.47, 1,    7231.32,  -40.8,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L2748158", 12.47, 1,    7231.31,  -40.8,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"L3254234", 12.47, 2,     7276.1, -167.2,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"P903360", 12.47, 1,    7183.74,  -44.7,    0.9978, 0, 0, 0, 0, 0, 0, 0, 0
"L3214064", 12.47, 2,    7298.24, -166.8,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"N1140523", 12.47, 3,    7325.99,   79.6,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"L2766724", 12.47, 3,    7325.95,   79.6,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"M1069554", 12.47, 2,     7275.5, -165.4,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"M1108526", 12.47, 1,    7364.54,  -42.1,    1.0229, 2,    7404.56, -163.6,    1.0285, 3,    7500.69,   80.9,    1.0418
"N1139251", 12.47, 3,    7268.32,   78.8,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"L3011229", 12.47, 1,    6767.97,  -41.4,   0.94005, 0, 0, 0, 0, 0, 0, 0, 0
"M1166362", 12.47, 1,    7259.56,  -37.5,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"L3197639", 12.47, 1,    7199.16,  -44.7,   0.99995, 0, 0, 0, 0, 0, 0, 0, 0
"L3085391", 12.47, 2,     7215.8, -167.0,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"L2691952", 12.47, 1,    7218.94,  -44.7,    1.0027, 2,    7392.23, -166.3,    1.0268, 3,    7253.92,   79.7,    1.0076
"L2897781", 12.47, 1,    7264.44,  -40.8,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"D6049825-1_INT", 12.47, 1,    7229.25,  -40.8,    1.0041, 2,    7171.65, -161.7,   0.99612, 3,    7409.59,   79.9,    1.0292
"E182748", 12.47, 1,    7229.22,  -40.8,    1.0041, 2,    7171.59, -161.7,   0.99612, 3,    7409.56,   79.9,    1.0292
"L2691950", 12.47, 3,    7417.83,   80.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"L2916609", 12.47, 3,    7417.75,   80.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"M1069498", 12.47, 1,    7250.01,  -43.0,     1.007, 2,    7334.07, -164.9,    1.0187, 3,    7506.54,   80.3,    1.0426
"M1069499", 12.47, 1,    7240.79,  -43.0,    1.0057, 2,    7328.56, -165.0,    1.0179, 3,    7507.26,   80.3,    1.0427
"L3104132", 12.47, 1,    7152.47,  -40.7,   0.99346, 0, 0, 0, 0, 0, 0, 0, 0
"L2805034", 12.47, 1,    7210.71,  -38.0,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"L2822866", 12.47, 1,    7394.39,  -44.3,    1.0271, 2,    7357.47, -166.6,    1.0219, 3,    7420.37,   79.6,    1.0307
"P827563", 12.47, 2,    7227.63, -167.0,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"L3160100", 12.47, 2,     7150.6, -167.1,    0.9932, 0, 0, 0, 0, 0, 0, 0, 0
"L3085390", 12.47, 2,    7150.52, -167.1,   0.99319, 0, 0, 0, 0, 0, 0, 0, 0
"L2954361", 12.47, 2,    7225.94, -165.5,    1.0037, 0, 0, 0, 0, 0, 0, 0, 0
"E182744", 12.47, 2,    6977.97, -162.1,   0.96922, 0, 0, 0, 0, 0, 0, 0, 0
"L2801895", 12.47, 2,    6977.81, -162.1,    0.9692, 0, 0, 0, 0, 0, 0, 0, 0
"L2691973", 12.47, 1,    7325.02,  -44.8,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0
"M1047671", 12.47, 1,    7396.13,  -44.3,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"M1026984", 12.47, 1,    7216.55,  -45.0,    1.0024, 2,     7317.4, -167.1,    1.0164, 3,    7337.32,   79.4,    1.0191
"M1209751", 12.47, 2,    7375.68, -156.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"P827505", 12.47, 3,    7323.29,   79.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"L3066829", 12.47, 3,    7290.63,   79.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"L2879063", 12.47, 2,    7298.74, -166.7,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"N1140528", 12.47, 1,    7371.34,  -44.6,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"L3649297", 12.47, 1,    7370.34,  -44.6,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"N1140817", 12.47, 1,    7275.56,  -44.6,    1.0106, 2,    7396.34, -166.3,    1.0273, 3,    7299.82,   79.7,    1.0139
"N1136029", 12.47, 2,    7200.74, -167.0,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"N1136028", 12.47, 1,    7352.59,  -44.1,    1.0213, 2,    7217.11, -166.9,    1.0024, 3,    7449.35,   79.6,    1.0347
"N1139258", 12.47, 3,    7301.18,   79.0,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1142875", 12.47, 1,    7080.57,  -39.0,   0.98347, 2,    7178.41, -159.6,   0.99706, 3,    7459.74,   82.3,    1.0361
"M1026895", 12.47, 3,    7380.43,   79.5,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"L2820528", 12.47, 3,     7380.2,   79.5,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"N1138608", 12.47, 3,    7267.81,   78.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L3048230", 12.47, 3,     7401.2,   79.9,     1.028, 0, 0, 0, 0, 0, 0, 0, 0
"N1139260", 12.47, 1,     7345.8,  -44.4,    1.0203, 2,    7286.57, -166.8,    1.0121, 3,    7304.09,   79.1,    1.0145
"L2925506", 12.47, 1,    7344.62,  -44.4,    1.0201, 2,    7281.24, -166.8,    1.0113, 3,    7302.01,   79.1,    1.0142
"L2729434", 12.47, 2,    7313.78, -167.1,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"M1069549", 12.47, 1,    7223.89,  -43.1,    1.0034, 2,    7308.59, -165.3,    1.0151, 3,    7517.31,   80.2,    1.0441
"L2970811", 12.47, 1,    7152.69,  -45.1,   0.99349, 0, 0, 0, 0, 0, 0, 0, 0
"N1137988", 12.47, 1,    7364.98,  -44.2,     1.023, 0, 0, 0, 0, 0, 0, 0, 0
"P829798", 12.47, 1,    6817.06,  -41.1,   0.94687, 0, 0, 0, 0, 0, 0, 0, 0
"L2841621", 12.47, 1,       7371,  -44.2,    1.0238, 2,    7284.91, -166.8,    1.0119, 3,    7433.05,   79.6,    1.0324
"N1137986", 12.47, 1,    7369.75,  -44.2,    1.0236, 2,    7280.66, -166.8,    1.0113, 3,       7434,   79.6,    1.0326
"N1141479", 12.47, 1,    7139.64,  -38.6,   0.99168, 0, 0, 0, 0, 0, 0, 0, 0
"L3198348", 12.47, 1,    7139.61,  -38.6,   0.99167, 0, 0, 0, 0, 0, 0, 0, 0
"L2876813", 12.47, 1,    7314.96,  -44.8,     1.016, 0, 0, 0, 0, 0, 0, 0, 0
"L3104118", 12.47, 3,    7292.84,   79.3,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"L2748126", 12.47, 3,    7292.68,   79.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"M1166394", 12.47, 3,    7392.43,   84.8,    1.0268, 0, 0, 0, 0, 0, 0, 0, 0
"L0247171", 12.47, 2,    7180.23, -161.7,   0.99732, 0, 0, 0, 0, 0, 0, 0, 0
"L3179607", 12.47, 2,    7101.68, -160.9,    0.9864, 0, 0, 0, 0, 0, 0, 0, 0
"L2861197", 12.47, 3,    7456.35,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"L3160896", 12.47, 3,    7456.24,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"L3067506", 12.47, 3,    7487.29,   83.6,      1.04, 0, 0, 0, 0, 0, 0, 0, 0
"L3029497", 12.47, 3,    7270.76,   81.3,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"L3047073", 12.47, 3,    7266.24,   78.8,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"221-559681", 12.47, 3,    7406.76,   79.5,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"L3104133", 12.47, 1,    7229.06,  -40.8,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"L3122819", 12.47, 3,    7390.13,   80.3,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L3048889", 12.47, 3,    7379.94,   84.7,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"M1027068", 12.47, 3,    7291.23,   79.3,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"L3235268", 12.47, 3,    7291.06,   79.3,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"L3008232", 12.47, 2,    7323.72, -167.1,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"M1149249", 12.47, 3,     7369.9,   84.7,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"M1142808", 12.47, 2,    7198.24, -159.0,   0.99982, 0, 0, 0, 0, 0, 0, 0, 0
"M1027100", 12.47, 1,    7161.42,  -45.1,    0.9947, 0, 0, 0, 0, 0, 0, 0, 0
"L3140238", 12.47, 1,     7161.3,  -45.1,   0.99469, 0, 0, 0, 0, 0, 0, 0, 0
"L3235257", 12.47, 1,    7317.11,  -44.8,    1.0163, 2,    7385.06, -166.9,    1.0258, 3,    7386.16,   79.5,    1.0259
"L3010564", 12.47, 3,    7306.32,   79.4,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L2691946", 12.47, 2,    7436.69, -160.5,    1.0329, 0, 0, 0, 0, 0, 0, 0, 0
"L3139103", 12.47, 1,    7154.27,  -45.1,   0.99371, 0, 0, 0, 0, 0, 0, 0, 0
"M1026732", 12.47, 1,    7217.03,  -44.9,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"E182723", 12.47, 3,     7261.6,   81.3,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"L3119793", 12.47, 2,    7203.55, -161.7,    1.0006, 0, 0, 0, 0, 0, 0, 0, 0
"M1047371", 12.47, 2,    7203.31, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"M1026807", 12.47, 1,    7349.07,  -44.4,    1.0208, 2,    7403.26, -166.4,    1.0283, 3,    7342.59,   79.6,    1.0199
"N1140521", 12.47, 1,    7347.81,  -44.4,    1.0206, 2,    7403.22, -166.4,    1.0283, 3,    7341.78,   79.6,    1.0198
"L3066807", 12.47, 3,    7289.99,   81.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"N1138606", 12.47, 3,    7272.08,   78.8,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"M1069335", 12.47, 3,    7272.02,   78.8,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"N1142102", 12.47, 1,       6817,  -41.1,   0.94686, 0, 0, 0, 0, 0, 0, 0, 0
"L2804956", 12.47, 1,    6816.87,  -41.1,   0.94684, 0, 0, 0, 0, 0, 0, 0, 0
"M1047777", 12.47, 2,    7178.74, -167.0,   0.99711, 0, 0, 0, 0, 0, 0, 0, 0
"L3254212", 12.47, 2,    7226.73, -161.6,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"L2820533", 12.47, 1,    7174.32,  -43.5,    0.9965, 0, 0, 0, 0, 0, 0, 0, 0
"L2879055", 12.47, 3,    7417.98,   80.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"M1047434", 12.47, 1,    7185.98,  -44.7,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"M1026665", 12.47, 1,    7222.04,  -44.7,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"L3232933", 12.47, 1,    7222.04,  -44.7,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"L3104115", 12.47, 2,    6978.73, -162.1,   0.96933, 0, 0, 0, 0, 0, 0, 0, 0
"L3086075", 12.47, 2,    7375.55, -156.5,    1.0244, 0, 0, 0, 0, 0, 0, 0, 0
"M1108484", 12.47, 1,    6837.45,  -40.9,    0.9497, 2,    7051.05, -162.0,   0.97937, 3,    7454.82,   81.5,    1.0355
"L2822857", 12.47, 2,    7268.07, -167.2,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L3104126", 12.47, 3,    7412.76,   80.4,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"P827542", 12.47, 2,    7180.34, -161.7,   0.99733, 0, 0, 0, 0, 0, 0, 0, 0
"M1209807", 12.47, 1,    7506.76,  -35.0,    1.0427, 2,    7498.82, -154.8,    1.0416, 3,    7543.84,   85.5,    1.0478
"M1209805", 12.47, 1,    7501.35,  -35.1,    1.0419, 2,    7494.09, -154.9,    1.0409, 3,    7542.09,   85.4,    1.0476
"L2989565", 12.47, 1,    7169.21,  -38.9,   0.99579, 0, 0, 0, 0, 0, 0, 0, 0
"E182733", 12.47, 1,    7233.54,  -44.9,    1.0047, 2,     7298.7, -167.2,    1.0138, 3,    7363.48,   79.5,    1.0228
"L2806553", 12.47, 3,    7417.36,   84.8,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"L3122813", 12.47, 1,    7302.46,  -40.7,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"L2729411", 12.47, 1,    7264.43,  -40.8,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L2935555", 12.47, 1,    7384.39,  -44.3,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"M3037453", 12.47, 1,    7303.94,  -44.8,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3215203", 12.47, 1,    6862.86,  -40.5,   0.95323, 2,     7045.4, -161.5,   0.97859, 3,    7447.41,   81.7,    1.0344
"M1026812", 12.47, 1,    7303.93,  -44.8,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3122847", 12.47, 1,    7303.84,  -44.8,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"N1138594", 12.47, 1,    7235.14,  -44.6,    1.0049, 0, 0, 0, 0, 0, 0, 0, 0
"M1026679", 12.47, 1,    7228.93,  -44.6,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"L3141396", 12.47, 3,    7316.14,   79.2,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"L3066808", 12.47, 3,    7315.95,   79.2,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"M3036170", 12.47, 1,    7218.94,  -44.7,    1.0027, 2,    7392.23, -166.3,    1.0268, 3,    7253.88,   79.7,    1.0075
"N1136362", 12.47, 1,    7223.26,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"M1026773", 12.47, 1,    7295.28,  -44.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L3195751", 12.47, 1,       7295,  -44.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1026660", 12.47, 1,    7218.61,  -44.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"L3085410", 12.47, 2,    7276.42, -165.4,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"M1026670", 12.47, 1,    7218.89,  -44.7,    1.0027, 2,    7392.22, -166.3,    1.0268, 3,    7253.58,   79.7,    1.0075
"L3178982", 12.47, 1,    7225.12,  -44.9,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"M1125988", 12.47, 1,     6921.6,  -40.2,   0.96139, 2,     7091.3, -161.2,   0.98496, 3,    7456.34,   81.8,    1.0357
"L3197636", 12.47, 2,    7202.88, -167.0,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"M1089132", 12.47, 3,    7417.94,   80.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"L2876798", 12.47, 1,    7347.05,  -44.4,    1.0205, 2,    7292.22, -166.7,    1.0129, 3,    7306.31,   79.1,    1.0148
"N1136660", 12.47, 1,    7506.44,  -44.1,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0
"L3104136", 12.47, 1,    7374.49,  -44.4,    1.0243, 2,    7392.66, -166.4,    1.0268, 3,    7355.79,   79.5,    1.0217
"L3048888", 12.47, 3,    7371.42,   84.7,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"D5587291-3_INT", 12.47, 1,    7422.71,  -41.6,     1.031, 2,    7441.26, -163.0,    1.0336, 3,       7500,   81.2,    1.0417
"190-8581", 12.47, 1,    7423.49,  -41.6,    1.0311, 2,     7441.8, -162.9,    1.0336, 3,    7500.02,   81.2,    1.0417
"L3197644", 12.47, 1,    7264.49,  -40.8,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"M1009843", 12.47, 2,    7251.43, -167.3,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"L3251806", 12.47, 2,    7251.38, -167.3,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"M1069516", 12.47, 1,    7206.16,  -43.4,    1.0009, 2,    7313.18, -165.4,    1.0158, 3,    7504.93,   80.1,    1.0424
"L3251830", 12.47, 1,    7185.92,  -44.7,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"L2804249", 12.47, 1,    7096.03,  -39.3,   0.98562, 2,    7088.43, -159.7,   0.98456, 3,    7362.79,   81.2,    1.0227
"L2935557", 12.47, 1,    7293.67,  -44.9,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"M1069250", 12.47, 3,    7265.57,   78.8,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"L2690868", 12.47, 3,     7265.5,   78.8,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"L3030204", 12.47, 1,       7387,  -36.2,     1.026, 2,    7400.48, -156.2,    1.0279, 3,    7511.84,   84.4,    1.0434
"L3179637", 12.47, 3,    7385.39,   84.8,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"M1108262", 12.47, 2,    7414.78, -160.5,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"M1108261", 12.47, 2,    7414.76, -160.5,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"D5513564-1_INT", 12.47, 1,    7479.32,  -35.3,    1.0389, 2,    7474.61, -155.2,    1.0382, 3,    7534.95,   85.2,    1.0466
"E192201", 12.47, 1,    7478.69,  -35.3,    1.0388, 2,    7473.99, -155.2,    1.0381, 3,    7534.43,   85.2,    1.0465
"R20185", 12.47, 1,    7482.27,  -35.3,    1.0393, 2,    7477.24, -155.1,    1.0386, 3,    7536.06,   85.2,    1.0467
"L3181545", 12.47, 1,    7333.68,  -44.3,    1.0186, 2,    7227.97, -167.0,    1.0039, 3,    7282.16,   78.8,    1.0115
"N1138603", 12.47, 1,    7334.45,  -44.3,    1.0187, 2,    7227.48, -167.0,    1.0039, 3,    7279.45,   78.8,    1.0111
"L3178976", 12.47, 1,    7219.35,  -44.9,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"L3065665", 12.47, 1,    6774.31,  -41.4,   0.94093, 0, 0, 0, 0, 0, 0, 0, 0
"L2785514", 12.47, 1,    7327.95,  -44.3,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"L2710536", 12.47, 1,    7291.04,  -44.9,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"L2936216", 12.47, 3,    7487.13,   85.0,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"M1026969", 12.47, 2,       7169, -167.0,   0.99576, 0, 0, 0, 0, 0, 0, 0, 0
"L3048231", 12.47, 2,    7179.96, -161.7,   0.99728, 0, 0, 0, 0, 0, 0, 0, 0
"M1069328", 12.47, 3,    7265.02,   78.8,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"D6198039-1_INT", 12.47, 1,     6967.7,  -39.9,    0.9678, 2,    7114.81, -160.7,   0.98823, 3,    7456.64,   81.9,    1.0357
"E206217", 12.47, 1,    6967.24,  -39.9,   0.96773, 2,    7114.35, -160.7,   0.98817, 3,    7456.37,   81.9,    1.0357
"L2879071", 12.47, 2,    7144.13, -167.1,    0.9923, 0, 0, 0, 0, 0, 0, 0, 0
"L3029504", 12.47, 2,    7141.24, -167.2,    0.9919, 0, 0, 0, 0, 0, 0, 0, 0
"M1026796", 12.47, 1,    7334.92,  -44.5,    1.0188, 2,    7402.45, -166.4,    1.0282, 3,    7333.93,   79.6,    1.0187
"P827553", 12.47, 2,    7129.44, -167.1,   0.99026, 0, 0, 0, 0, 0, 0, 0, 0
"L2804251", 12.47, 1,    7340.35,  -40.6,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"M1069133", 12.47, 1,    7303.04,  -40.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"L2764399", 12.47, 2,    7323.71, -167.1,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"P895117", 12.47, 2,    7308.41, -165.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L2842383", 12.47, 1,    7233.43,  -37.8,    1.0047, 2,    7281.45, -158.0,    1.0114, 3,    7479.42,   83.1,    1.0389
"L2745811", 12.47, 3,    7386.84,   84.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2804252", 12.47, 1,    7150.64,  -40.7,   0.99321, 0, 0, 0, 0, 0, 0, 0, 0
"L3066815", 12.47, 1,    7430.57,  -44.4,    1.0321, 2,    7438.35, -166.5,    1.0332, 3,    7422.71,   79.6,     1.031
"P895075", 12.47, 3,    7500.65,   80.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"L2710544", 12.47, 1,    7168.55,  -44.8,   0.99569, 0, 0, 0, 0, 0, 0, 0, 0
"N1140519", 12.47, 1,    7376.81,  -44.4,    1.0246, 2,    7405.75, -166.4,    1.0286, 3,    7360.62,   79.6,    1.0224
"L3160117", 12.47, 2,     7168.5, -167.0,   0.99569, 0, 0, 0, 0, 0, 0, 0, 0
"L3029510", 12.47, 2,    7250.54, -167.3,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"E182731", 12.47, 2,    7062.67, -162.0,   0.98099, 0, 0, 0, 0, 0, 0, 0, 0
"N1136658", 12.47, 1,    7552.42,  -44.0,     1.049, 2,    7535.36, -166.0,    1.0466, 3,    7484.94,   79.8,    1.0396
"L2730149", 12.47, 1,     6888.3,  -40.5,   0.95677, 2,    7075.29, -161.5,   0.98274, 3,    7456.76,   81.7,    1.0357
"L2860500", 12.47, 2,    7171.11, -167.0,   0.99605, 0, 0, 0, 0, 0, 0, 0, 0
"L3216347", 12.47, 3,    7427.68,   80.4,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"L2767341", 12.47, 1,    6955.76,  -40.0,   0.96614, 2,    7108.24, -160.8,   0.98732, 3,    7456.36,   81.9,    1.0357
"E206211", 12.47, 1,    7228.44,  -43.1,     1.004, 2,    7319.32, -165.2,    1.0166, 3,    7509.61,   80.3,    1.0431
"N1134480", 12.47, 1,    7226.93,  -43.1,    1.0038, 2,    7315.65, -165.2,    1.0161, 3,    7512.36,   80.2,    1.0434
"L3030203", 12.47, 3,    7473.46,   82.9,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"L2879773", 12.47, 1,    7167.54,  -39.0,   0.99555, 2,    7167.27, -159.4,   0.99552, 3,    7419.76,   81.5,    1.0306
"L2804282", 12.47, 3,     7256.5,   81.3,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"N1137005", 12.47, 1,    7376.92,  -44.2,    1.0246, 2,    7305.18, -166.7,    1.0147, 3,    7429.02,   79.6,    1.0319
"M1047574", 12.47, 1,    7079.22,  -43.9,   0.98329, 2,    7228.92, -166.0,    1.0041, 3,    7445.59,   79.9,    1.0342
"L3225319", 12.47, 2,    6977.52, -162.1,   0.96916, 0, 0, 0, 0, 0, 0, 0, 0
"L3048201", 12.47, 2,    6977.38, -162.1,   0.96914, 0, 0, 0, 0, 0, 0, 0, 0
"M1126025", 12.47, 1,    6762.72,  -41.4,   0.93932, 0, 0, 0, 0, 0, 0, 0, 0
"L2823545", 12.47, 1,    6762.58,  -41.4,    0.9393, 0, 0, 0, 0, 0, 0, 0, 0
"L3160108", 12.47, 2,    7250.88, -167.3,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"N1134478", 12.47, 1,    7227.36,  -43.1,    1.0039, 2,     7320.9, -165.2,    1.0169, 3,    7507.66,   80.2,    1.0428
"L3029055", 12.47, 2,    7109.48, -160.8,   0.98749, 0, 0, 0, 0, 0, 0, 0, 0
