Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"M1047577", 12.47, 1,    7407.01,  -44.5,    1.0288, 2,    7426.48, -166.6,    1.0315, 3,    7412.45,   79.6,    1.0296
"M1209797", 12.47, 1,    7459.69,  -35.5,    1.0361, 2,    7458.33, -155.4,    1.0359, 3,    7528.81,   85.0,    1.0457
"L3645811", 12.47, 3,    7403.53,   79.5,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0
"L3254229", 12.47, 2,    7274.58, -165.4,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"L2710521", 12.47, 1,       7303,  -40.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1009807", 12.47, 1,    7246.54,  -44.9,    1.0065, 2,    7298.56, -167.2,    1.0138, 3,    7363.82,   79.5,    1.0228
"N1136672", 12.47, 3,     7419.1,   79.6,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"L3253995", 12.47, 3,    7419.09,   79.6,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"L2841638", 12.47, 3,    7428.73,   79.9,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L2860492", 12.47, 3,    7428.63,   79.9,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L2691959", 12.47, 2,    7179.37, -161.7,    0.9972, 0, 0, 0, 0, 0, 0, 0, 0
"L2973159", 12.47, 1,    7204.71,  -44.7,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"L2822859", 12.47, 2,     6986.1, -162.1,   0.97035, 0, 0, 0, 0, 0, 0, 0, 0
"L2973158", 12.47, 3,    7459.36,   80.6,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L2674052", 12.47, 3,    7336.64,   81.4,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"M1125990", 12.47, 1,     6911.6,  -40.3,      0.96, 2,    7086.54, -161.3,    0.9843, 3,    7456.53,   81.8,    1.0357
"N1136366", 12.47, 1,    7199.37,  -43.4,   0.99997, 2,    7310.73, -165.4,    1.0154, 3,    7504.09,   80.1,    1.0423
"L2916620", 12.47, 1,    7199.37,  -43.4,   0.99997, 2,    7310.73, -165.4,    1.0154, 3,    7504.08,   80.1,    1.0423
"M1026472", 12.47, 2,     7182.1, -161.7,   0.99758, 0, 0, 0, 0, 0, 0, 0, 0
"M1026939", 12.47, 2,    7322.97, -167.1,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"L3104124", 12.47, 2,    7322.93, -167.1,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"L3233412", 12.47, 1,    6870.47,  -40.5,   0.95429, 0, 0, 0, 0, 0, 0, 0, 0
"L3235266", 12.47, 3,    7394.19,   80.4,     1.027, 0, 0, 0, 0, 0, 0, 0, 0
"L3235267", 12.47, 3,    7291.61,   79.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"L3235248", 12.47, 3,    7310.86,   79.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L3217064", 12.47, 2,    7196.09, -159.0,   0.99952, 0, 0, 0, 0, 0, 0, 0, 0
"L3200222", 12.47, 2,    7196.09, -159.0,   0.99952, 0, 0, 0, 0, 0, 0, 0, 0
"L3729297", 12.47, 1,    7363.79,  -44.4,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"L3197625", 12.47, 3,    7500.49,   80.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"L2917333", 12.47, 1,    7245.93,  -37.6,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"N1140516", 12.47, 3,    7261.65,   81.3,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"M1209748", 12.47, 2,    7375.98, -156.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"L3142099", 12.47, 2,    7375.84, -156.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"L2898457", 12.47, 1,    6921.55,  -40.2,   0.96139, 0, 0, 0, 0, 0, 0, 0, 0
"M1166376", 12.47, 1,    7220.25,  -37.9,    1.0029, 2,    7270.77, -158.2,    1.0099, 3,    7476.66,   83.0,    1.0385
"L2842384", 12.47, 1,    7219.57,  -37.9,    1.0028, 2,    7270.22, -158.2,    1.0098, 3,    7476.53,   83.0,    1.0385
"L2763407", 12.47, 3,    7432.73,   84.9,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"D6023352-1_INT", 12.47, 1,    7226.54,  -37.9,    1.0037, 2,    7275.92, -158.1,    1.0106, 3,    7478.15,   83.1,    1.0387
"M1047750", 12.47, 1,     7344.1,  -44.1,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"L2708293", 12.47, 1,     7344.1,  -44.1,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"L3176656", 12.47, 1,    7374.19,  -44.2,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"M1047548", 12.47, 1,    7425.78,  -44.4,    1.0314, 2,    7434.25, -166.5,    1.0326, 3,    7421.27,   79.6,    1.0308
"M1089185", 12.47, 1,       6862,  -40.5,   0.95311, 2,    7044.34, -161.5,   0.97844, 3,    7446.61,   81.7,    1.0343
"L2748781", 12.47, 1,    6762.63,  -41.4,   0.93931, 0, 0, 0, 0, 0, 0, 0, 0
"M1026695", 12.47, 1,    7235.98,  -44.6,    1.0051, 2,    7393.65, -166.3,     1.027, 3,    7276.45,   79.7,    1.0107
"N1140818", 12.47, 1,    7233.25,  -44.6,    1.0047, 2,    7392.68, -166.3,    1.0268, 3,    7273.46,   79.7,    1.0103
"L2860501", 12.47, 2,    7197.48, -167.0,   0.99971, 0, 0, 0, 0, 0, 0, 0, 0
"M1209800", 12.47, 1,    7470.99,  -35.4,    1.0377, 2,    7467.13, -155.3,    1.0372, 3,    7531.53,   85.1,    1.0461
"L2839332", 12.47, 3,    7531.53,   85.1,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0
"L2954353", 12.47, 1,    7456.97,  -44.3,    1.0358, 0, 0, 0, 0, 0, 0, 0, 0
"L2726974", 12.47, 2,    7227.03, -165.4,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"L2785527", 12.47, 1,    7239.13,  -40.8,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"L2766729", 12.47, 1,    7238.96,  -40.8,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"M1069376", 12.47, 1,    7332.81,  -44.3,    1.0185, 2,    7228.52, -167.0,     1.004, 3,    7285.17,   78.8,    1.0119
"M1027005", 12.47, 2,    7150.68, -167.1,   0.99321, 0, 0, 0, 0, 0, 0, 0, 0
"L3176660", 12.47, 2,    7269.88, -165.4,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"M1125943", 12.47, 3,    7453.76,   81.9,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0
"M1026874", 12.47, 1,     7294.7,  -44.9,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"M1125969", 12.47, 1,     6959.4,  -39.9,   0.96664, 2,    7110.16, -160.8,   0.98758, 3,    7456.38,   81.9,    1.0357
"L2673343", 12.47, 2,    7161.32, -167.0,   0.99469, 0, 0, 0, 0, 0, 0, 0, 0
"L2764436", 12.47, 2,    7161.32, -167.0,   0.99469, 0, 0, 0, 0, 0, 0, 0, 0
"D5565090-1_INT", 12.47, 2,    6977.97, -162.1,   0.96922, 0, 0, 0, 0, 0, 0, 0, 0
"L3029495", 12.47, 2,    6978.11, -162.1,   0.96924, 0, 0, 0, 0, 0, 0, 0, 0
"N1134479", 12.47, 1,    7229.09,  -43.1,    1.0041, 2,    7320.95, -165.2,    1.0169, 3,    7508.45,   80.3,    1.0429
"L2823592", 12.47, 1,    7488.37,  -35.2,    1.0401, 2,    7482.67, -155.1,    1.0393, 3,    7538.19,   85.2,     1.047
"L2933164", 12.47, 1,    7054.08,  -39.5,   0.97979, 2,    7043.12, -159.9,   0.97827, 3,    7329.43,   81.1,     1.018
"L2992624", 12.47, 1,    7168.44,  -38.8,   0.99568, 2,    7192.36, -159.1,     0.999, 3,    7437.16,   82.0,     1.033
"L3232301", 12.47, 3,    7265.38,   78.8,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1010017", 12.47, 1,    7148.36,  -45.1,   0.99289, 0, 0, 0, 0, 0, 0, 0, 0
"L2858175", 12.47, 1,    7148.27,  -45.1,   0.99288, 0, 0, 0, 0, 0, 0, 0, 0
"M1009820", 12.47, 2,    7281.11, -167.2,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"L3045895", 12.47, 3,    7379.09,   81.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L2841618", 12.47, 1,    7330.15,  -44.3,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"M1209817", 12.47, 1,    7546.71,  -34.5,    1.0482, 2,    7533.86, -154.3,    1.0464, 3,    7556.97,   85.9,    1.0496
"L2785547", 12.47, 2,    7135.44, -167.2,   0.99109, 0, 0, 0, 0, 0, 0, 0, 0
"221-311595", 12.47, 3,    7268.35,   78.8,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"F739841", 12.47, 2,    7182.79, -161.7,   0.99767, 0, 0, 0, 0, 0, 0, 0, 0
"L0247160", 12.47, 2,    7182.75, -161.7,   0.99767, 0, 0, 0, 0, 0, 0, 0, 0
"L3122823", 12.47, 2,    7059.52, -162.0,   0.98055, 0, 0, 0, 0, 0, 0, 0, 0
"L3048966", 12.47, 3,     7486.8,   83.6,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"M1142810", 12.47, 1,    7164.24,  -38.6,   0.99509, 2,    7198.36, -159.0,   0.99983, 3,    7446.87,   82.2,    1.0344
"M1027109", 12.47, 1,    7156.14,  -45.1,   0.99397, 0, 0, 0, 0, 0, 0, 0, 0
"L3101788", 12.47, 1,    7155.72,  -45.1,   0.99391, 0, 0, 0, 0, 0, 0, 0, 0
"P903490", 12.47, 3,    7456.64,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"L2916603", 12.47, 2,    7145.17, -167.1,   0.99245, 0, 0, 0, 0, 0, 0, 0, 0
"L3160106", 12.47, 1,    7217.79,  -44.7,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"D5563942-4_INT", 12.47, 1,    7201.34,  -38.1,    1.0002, 2,     7255.7, -158.4,    1.0078, 3,     7473.3,   82.9,     1.038
"Q16483", 12.47, 1,    7200.78,  -38.1,    1.0002, 2,    7255.14, -158.4,    1.0077, 3,    7472.87,   82.9,     1.038
"M1069514", 12.47, 1,     7177.5,  -43.5,   0.99694, 2,    7297.54, -165.6,    1.0136, 3,    7495.15,   80.1,    1.0411
"P850083", 12.47, 1,       6862,  -40.5,   0.95311, 2,    7044.33, -161.5,   0.97844, 3,     7446.6,   81.7,    1.0343
"L3178988", 12.47, 2,    7274.15, -165.4,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"L3010568", 12.47, 1,    7506.38,  -44.1,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0
"M1026356", 12.47, 1,    7181.61,  -40.7,   0.99751, 2,     7100.7, -161.9,   0.98627, 3,    7407.74,   79.9,    1.0289
"L2989600", 12.47, 1,     7259.8,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1026487", 12.47, 2,    7180.15, -161.7,    0.9973, 0, 0, 0, 0, 0, 0, 0, 0
"M1069348", 12.47, 3,    7271.88,   78.8,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L2804248", 12.47, 2,    7150.82, -167.1,   0.99323, 0, 0, 0, 0, 0, 0, 0, 0
"L2729413", 12.47, 1,    7332.23,  -44.8,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"L2673314", 12.47, 3,     7373.6,   79.5,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"L2785528", 12.47, 2,    7227.38, -161.6,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"L2897773", 12.47, 1,    7384.21,  -44.3,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"L3010567", 12.47, 3,    7404.13,   80.4,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L2991917", 12.47, 2,    7046.91, -162.0,    0.9788, 0, 0, 0, 0, 0, 0, 0, 0
"L2766730", 12.47, 2,    7298.66, -167.2,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"M1166407", 12.47, 3,    7378.56,   84.7,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"M1008753", 12.47, 2,    6985.73, -162.1,    0.9703, 0, 0, 0, 0, 0, 0, 0, 0
"M1047419", 12.47, 1,    7173.52,  -44.8,   0.99638, 0, 0, 0, 0, 0, 0, 0, 0
"M1089207", 12.47, 1,    7299.99,  -42.6,    1.0139, 2,     7364.7, -164.3,    1.0229, 3,     7503.2,   80.6,    1.0422
"M1047572", 12.47, 1,    7419.32,  -44.4,    1.0305, 2,    7418.28, -166.5,    1.0304, 3,    7419.58,   79.6,    1.0306
"M1108329", 12.47, 3,    7378.95,   81.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"N1138599", 12.47, 1,    7333.03,  -44.3,    1.0185, 2,    7228.38, -167.0,     1.004, 3,     7284.4,   78.8,    1.0118
"L3217057", 12.47, 1,    7448.07,  -35.6,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0
"193-103041", 12.47, 3,    7403.53,   79.5,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0
"L2785515", 12.47, 3,    7254.01,   81.3,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"M1069206", 12.47, 3,    7395.88,   80.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2729424", 12.47, 1,    7223.31,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L2917359", 12.47, 1,    7164.69,  -38.7,   0.99516, 0, 0, 0, 0, 0, 0, 0, 0
"M3037538", 12.47, 1,    7304.85,  -44.8,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L3027133", 12.47, 1,    7304.81,  -44.8,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L3197627", 12.47, 3,    7277.72,   81.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"M1069187", 12.47, 1,    7378.66,  -40.3,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L2748129", 12.47, 1,    7378.44,  -40.3,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"D6290228-6_INT", 12.47, 1,    7165.25,  -43.6,   0.99524, 2,     7289.7, -165.6,    1.0125, 3,    7490.03,   80.0,    1.0403
"Q16642", 12.47, 1,    7164.95,  -43.6,   0.99519, 2,    7289.44, -165.6,    1.0125, 3,    7489.84,   80.0,    1.0403
"N1136657", 12.47, 1,    7175.21,  -43.6,   0.99662, 2,    7296.07, -165.6,    1.0134, 3,    7494.19,   80.0,    1.0409
"L3027671", 12.47, 1,    6864.14,  -40.5,   0.95341, 0, 0, 0, 0, 0, 0, 0, 0
"M1108423", 12.47, 1,    6863.15,  -40.5,   0.95327, 0, 0, 0, 0, 0, 0, 0, 0
"N1136665", 12.47, 1,    7456.99,  -44.3,    1.0358, 0, 0, 0, 0, 0, 0, 0, 0
"L2710532", 12.47, 3,     7262.8,   79.7,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L2785526", 12.47, 2,    7067.83, -161.9,    0.9817, 0, 0, 0, 0, 0, 0, 0, 0
"L2857591", 12.47, 1,    7304.78,  -44.8,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2841630", 12.47, 3,    7428.58,   80.4,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L3312692", 12.47, 1,    7141.51,  -45.1,   0.99194, 0, 0, 0, 0, 0, 0, 0, 0
"M1069495", 12.47, 1,    7251.07,  -43.0,    1.0072, 2,     7334.7, -164.9,    1.0188, 3,    7506.45,   80.4,    1.0426
"L3179678", 12.47, 1,    7113.65,  -39.3,   0.98807, 2,    7107.62, -159.7,   0.98723, 3,    7377.13,   81.3,    1.0247
"M1149225", 12.47, 2,    7197.23, -159.0,   0.99968, 0, 0, 0, 0, 0, 0, 0, 0
"R42246", 12.47, 1,     7163.8,  -43.6,   0.99503, 2,    7288.64, -165.6,    1.0124, 3,    7489.29,   80.0,    1.0402
"L3632979", 12.47, 1,    7223.32,  -44.9,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"P841985", 12.47, 2,     7203.3, -161.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"L3104796", 12.47, 3,    7456.34,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"N1141476", 12.47, 1,    7168.38,  -38.8,   0.99567, 0, 0, 0, 0, 0, 0, 0, 0
"L2785519", 12.47, 1,    7377.82,  -40.3,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"L3104122", 12.47, 1,    7377.36,  -40.3,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0
"L3197618", 12.47, 1,    7315.41,  -44.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"E192258", 12.47, 1,    7363.03,  -36.4,    1.0227, 2,    7380.19, -156.5,    1.0251, 3,    7506.21,   84.2,    1.0426
"D5534970-1_INT", 12.47, 1,    7286.98,  -44.5,    1.0121, 2,    7397.78, -166.3,    1.0275, 3,     7306.6,   79.7,    1.0149
"L2841633", 12.47, 1,     7296.7,  -44.5,    1.0135, 2,    7398.93, -166.3,    1.0277, 3,    7312.38,   79.7,    1.0157
"L3254206", 12.47, 2,     7261.3, -167.3,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"N1145954", 12.47, 1,    7214.44,  -40.8,    1.0021, 2,    7148.39, -161.8,   0.99289, 3,    7404.99,   79.9,    1.0285
"P827580", 12.47, 1,    7214.43,  -40.8,    1.0021, 2,    7148.38, -161.8,   0.99289, 3,    7404.98,   79.9,    1.0285
"L2955074", 12.47, 1,    7168.32,  -38.7,   0.99566, 2,    7201.07, -159.1,    1.0002, 3,     7443.3,   82.1,    1.0339
"L2970845", 12.47, 2,    7163.08, -159.4,   0.99493, 0, 0, 0, 0, 0, 0, 0, 0
"L3010585", 12.47, 1,    7298.75,  -44.9,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L2861219", 12.47, 2,    7206.34, -159.0,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"L3104135", 12.47, 1,    7166.52,  -40.7,   0.99541, 0, 0, 0, 0, 0, 0, 0, 0
"L3254203", 12.47, 2,    7137.01, -167.1,   0.99131, 0, 0, 0, 0, 0, 0, 0, 0
"L2954352", 12.47, 3,    7428.52,   80.4,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"M1047400", 12.47, 1,    7164.49,  -44.8,   0.99513, 0, 0, 0, 0, 0, 0, 0, 0
"L2842379", 12.47, 1,    7167.68,  -38.8,   0.99557, 0, 0, 0, 0, 0, 0, 0, 0
"L2916617", 12.47, 2,     7239.3, -165.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"N1136670", 12.47, 1,    7424.84,  -44.4,    1.0313, 2,    7431.91, -166.5,    1.0323, 3,    7421.02,   79.6,    1.0308
"L2766727", 12.47, 2,    7057.53, -162.0,   0.98027, 0, 0, 0, 0, 0, 0, 0, 0
"L2727019", 12.47, 1,    7259.87,  -37.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2801909", 12.47, 1,    7543.58,  -34.5,    1.0478, 2,    7531.11, -154.4,    1.0461, 3,    7555.92,   85.9,    1.0495
"M1047831", 12.47, 2,     7134.1, -167.1,   0.99091, 0, 0, 0, 0, 0, 0, 0, 0
"L2748131", 12.47, 2,    7173.79, -167.0,   0.99642, 0, 0, 0, 0, 0, 0, 0, 0
"L2729427", 12.47, 2,    7171.35, -167.0,   0.99608, 0, 0, 0, 0, 0, 0, 0, 0
"L2766717", 12.47, 3,    7415.13,   80.4,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"L2879064", 12.47, 1,    7391.55,  -40.3,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"L3195318", 12.47, 2,    7414.18, -160.5,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"L3254204", 12.47, 1,    7358.55,  -44.4,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"L2973148", 12.47, 1,     7304.6,  -42.5,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2801902", 12.47, 2,    7246.29, -165.4,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L2748146", 12.47, 1,    7381.68,  -40.3,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"N1139549", 12.47, 1,    7194.43,  -44.7,   0.99929, 0, 0, 0, 0, 0, 0, 0, 0
"N1138593", 12.47, 1,    7337.43,  -44.8,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"L3197624", 12.47, 2,    7137.43, -167.1,   0.99137, 0, 0, 0, 0, 0, 0, 0, 0
"M1069558", 12.47, 2,    7275.04, -165.4,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L3197654", 12.47, 1,    7145.04,  -43.7,   0.99243, 0, 0, 0, 0, 0, 0, 0, 0
"L2710505", 12.47, 2,    7133.93, -167.1,   0.99088, 0, 0, 0, 0, 0, 0, 0, 0
"L2879065", 12.47, 2,    7191.62, -161.7,    0.9989, 0, 0, 0, 0, 0, 0, 0, 0
"M1166358", 12.47, 3,     7489.1,   83.6,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"L2898522", 12.47, 1,     7259.4,  -37.5,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"L2992556", 12.47, 3,    7451.16,   84.9,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"196-35813", 12.47, 1,    7377.58,  -44.4,    1.0247, 2,    7405.82, -166.4,    1.0286, 3,    7361.12,   79.6,    1.0224
"L3064514", 12.47, 3,    7372.35,   84.7,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"L3141402", 12.47, 3,    7252.27,   79.7,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"L2859391", 12.47, 2,    7298.49, -167.2,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"L2860489", 12.47, 1,    7159.94,  -40.7,    0.9945, 0, 0, 0, 0, 0, 0, 0, 0
"M1026989", 12.47, 2,    7161.63, -167.0,   0.99473, 0, 0, 0, 0, 0, 0, 0, 0
"M1209752", 12.47, 2,    7376.02, -156.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"L2710514", 12.47, 2,    7187.84, -167.0,   0.99837, 0, 0, 0, 0, 0, 0, 0, 0
"L2726975", 12.47, 2,    7128.01, -167.1,   0.99006, 0, 0, 0, 0, 0, 0, 0, 0
"L3649306", 12.47, 1,    7367.98,  -44.6,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"L2767407", 12.47, 2,    7185.89, -159.2,    0.9981, 0, 0, 0, 0, 0, 0, 0, 0
"L2730107", 12.47, 3,    7490.69,   81.1,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"M4113347", 12.47, 1,    7336.56,  -44.3,     1.019, 2,    7226.15, -166.9,    1.0037, 3,    7272.11,   78.8,    1.0101
"L3216339", 12.47, 2,    6977.38, -162.1,   0.96914, 0, 0, 0, 0, 0, 0, 0, 0
"D5472341-1_INT", 12.47, 2,    7182.09, -161.7,   0.99757, 0, 0, 0, 0, 0, 0, 0, 0
"F739842", 12.47, 2,    7182.09, -161.7,   0.99757, 0, 0, 0, 0, 0, 0, 0, 0
"L2897792", 12.47, 1,     7177.2,  -43.5,    0.9969, 0, 0, 0, 0, 0, 0, 0, 0
"M1026800", 12.47, 1,    7341.06,  -44.5,    1.0197, 2,    7402.99, -166.4,    1.0283, 3,    7337.59,   79.6,    1.0192
"M1026797", 12.47, 1,    7335.17,  -44.5,    1.0188, 2,    7402.47, -166.4,    1.0282, 3,    7334.08,   79.6,    1.0187
"L2729407", 12.47, 2,    7200.41, -161.7,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0
"L3342743", 12.47, 3,    7405.36,   79.5,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"L3122818", 12.47, 3,    7369.13,   79.5,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"M1047430", 12.47, 1,    7183.53,  -44.7,   0.99777, 0, 0, 0, 0, 0, 0, 0, 0
"L3048203", 12.47, 2,    7169.51, -167.0,   0.99583, 0, 0, 0, 0, 0, 0, 0, 0
"L2936276", 12.47, 2,    7380.12, -156.5,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"L2860499", 12.47, 2,    7276.13, -165.4,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"P827564", 12.47, 3,       7272,   78.8,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"L3030205", 12.47, 3,    7488.98,   83.6,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"L3008248", 12.47, 1,    7151.91,  -45.1,   0.99338, 0, 0, 0, 0, 0, 0, 0, 0
"L2804250", 12.47, 3,    7340.49,   81.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"L2954354", 12.47, 1,    7225.96,  -40.8,    1.0037, 0, 0, 0, 0, 0, 0, 0, 0
"L2673321", 12.47, 1,    7225.82,  -40.8,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"L3197634", 12.47, 2,    7344.88, -167.1,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0
"L3141389", 12.47, 1,    7315.46,  -44.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"L2935559", 12.47, 1,    7150.46,  -40.7,   0.99318, 0, 0, 0, 0, 0, 0, 0, 0
"P895087", 12.47, 1,    7305.13,  -42.5,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L3254217", 12.47, 1,    7345.34,  -44.4,    1.0202, 2,    7403.12, -166.4,    1.0283, 3,    7340.19,   79.6,    1.0195
"L3101782", 12.47, 1,    6762.84,  -41.4,   0.93934, 0, 0, 0, 0, 0, 0, 0, 0
"L2745799", 12.47, 3,    7380.14,   79.5,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"L3082983", 12.47, 2,     7252.9, -165.4,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L2691966", 12.47, 2,    7264.25, -165.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"N1136368", 12.47, 1,     7177.3,  -43.5,   0.99691, 0, 0, 0, 0, 0, 0, 0, 0
"L3197642", 12.47, 3,    7253.79,   79.7,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L2973157", 12.47, 1,    7173.43,  -44.8,   0.99637, 0, 0, 0, 0, 0, 0, 0, 0
"L2935550", 12.47, 3,    7305.02,   81.4,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"D5865224-1_INT", 12.47, 2,    7182.79, -161.7,   0.99767, 0, 0, 0, 0, 0, 0, 0, 0
"L3066821", 12.47, 1,    7221.06,  -44.9,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"M1009691", 12.47, 1,    7220.89,  -44.9,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"L3178975", 12.47, 2,     7177.7, -167.0,   0.99696, 0, 0, 0, 0, 0, 0, 0, 0
"M1069518", 12.47, 1,    7199.37,  -43.4,   0.99997, 2,    7310.74, -165.4,    1.0154, 3,    7504.09,   80.1,    1.0423
"L2916618", 12.47, 2,    7226.67, -165.5,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"L2710515", 12.47, 3,    7302.08,   79.4,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"L3235258", 12.47, 1,    7275.54,  -44.6,    1.0106, 2,     7396.3, -166.3,    1.0273, 3,    7299.82,   79.7,    1.0139
"L3141395", 12.47, 3,    7299.46,   79.0,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"N1136997", 12.47, 3,    7418.44,   79.6,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L3104123", 12.47, 3,    7418.38,   79.6,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"190-7361", 12.47, 1,    7479.41,  -39.9,    1.0389, 2,    7449.31, -160.4,    1.0347, 3,    7474.87,   80.7,    1.0382
"L3645812", 12.47, 3,    7405.51,   79.5,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"228-1353934-4_INT", 12.47, 3,    7405.51,   79.5,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"L3254214", 12.47, 2,    7131.63, -167.2,   0.99057, 0, 0, 0, 0, 0, 0, 0, 0
"D5686080-1_INT", 12.47, 1,    7214.41,  -40.8,    1.0021, 2,    7148.36, -161.8,   0.99289, 3,    7404.96,   79.9,    1.0285
"L2766749", 12.47, 1,    7343.23,  -44.4,      1.02, 2,    7276.21, -166.8,    1.0106, 3,    7300.54,   79.0,     1.014
"L2692660", 12.47, 1,    7171.37,  -38.4,   0.99609, 0, 0, 0, 0, 0, 0, 0, 0
"L2955076", 12.47, 1,    7171.22,  -38.4,   0.99606, 0, 0, 0, 0, 0, 0, 0, 0
"M1125979", 12.47, 3,    7456.27,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"L3160114", 12.47, 1,    7223.45,  -43.1,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L3235245", 12.47, 3,    7322.39,   79.3,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"M1026876", 12.47, 1,    7270.73,  -44.9,    1.0099, 2,    7325.18, -167.1,    1.0174, 3,    7371.98,   79.5,    1.0239
"L2785535", 12.47, 2,    7222.95, -165.5,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"L2973150", 12.47, 1,    7172.64,  -43.6,   0.99626, 0, 0, 0, 0, 0, 0, 0, 0
"L3160113", 12.47, 2,    7227.84, -165.4,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"L2710518", 12.47, 1,    7218.43,  -44.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"L3195310", 12.47, 1,    7150.49,  -40.7,   0.99318, 0, 0, 0, 0, 0, 0, 0, 0
"L3142098", 12.47, 2,    7182.48, -159.2,   0.99763, 0, 0, 0, 0, 0, 0, 0, 0
"M1026784", 12.47, 3,    7326.01,   79.6,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"L2897771", 12.47, 2,    7162.98, -159.4,   0.99492, 0, 0, 0, 0, 0, 0, 0, 0
"L2917255", 12.47, 3,     7456.1,   82.0,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"L3254215", 12.47, 3,    7389.98,   80.3,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"L2989571", 12.47, 1,    7143.22,  -45.1,   0.99217, 0, 0, 0, 0, 0, 0, 0, 0
"L3179699", 12.47, 2,    7417.85, -160.5,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"L3029507", 12.47, 2,    7057.48, -162.0,   0.98027, 0, 0, 0, 0, 0, 0, 0, 0
"L2748124", 12.47, 2,    7123.84, -167.1,   0.98948, 0, 0, 0, 0, 0, 0, 0, 0
"D5958866-1_INT", 12.47, 1,    7169.24,  -38.9,   0.99579, 2,    7178.88, -159.3,   0.99713, 3,    7426.73,   81.7,    1.0316
"L2861218", 12.47, 1,    7168.88,  -38.8,   0.99574, 2,    7183.31, -159.2,   0.99774, 3,    7430.61,   81.8,    1.0321
"L0247162", 12.47, 2,    7182.06, -161.7,   0.99757, 0, 0, 0, 0, 0, 0, 0, 0
"L2935552", 12.47, 3,     7378.7,   81.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L3216350", 12.47, 1,    7218.63,  -44.7,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"L3197660", 12.47, 2,    7154.69, -167.0,   0.99377, 0, 0, 0, 0, 0, 0, 0, 0
"M1026880", 12.47, 1,    7295.14,  -44.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L2822860", 12.47, 2,    7136.18, -167.1,    0.9912, 0, 0, 0, 0, 0, 0, 0, 0
"L3101787", 12.47, 1,    7155.51,  -45.1,   0.99388, 0, 0, 0, 0, 0, 0, 0, 0
"L3027132", 12.47, 1,    7155.45,  -45.1,   0.99387, 0, 0, 0, 0, 0, 0, 0, 0
"L3179673", 12.47, 3,    7473.37,   82.9,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"L2879092", 12.47, 3,    7249.36,   79.7,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"L2803199", 12.47, 1,    6865.31,  -40.5,   0.95357, 2,    7047.74, -161.5,   0.97891, 3,    7449.23,   81.7,    1.0347
"L3254208", 12.47, 3,    7306.12,   79.2,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1027014", 12.47, 3,    7297.89,   79.4,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"M1047433", 12.47, 1,    7185.98,  -44.7,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"L2991905", 12.47, 1,    7333.71,  -44.3,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"L2935560", 12.47, 3,    7265.38,   79.7,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L3085400", 12.47, 3,    7389.54,   80.3,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"L2764403", 12.47, 1,    7122.15,  -43.8,   0.98925, 0, 0, 0, 0, 0, 0, 0, 0
"M1108535", 12.47, 1,     7405.9,  -41.8,    1.0287, 2,    7430.28, -163.1,     1.032, 3,     7499.9,   81.1,    1.0417
"L2785521", 12.47, 3,    7408.28,   79.5,     1.029, 0, 0, 0, 0, 0, 0, 0, 0
"L3216988", 12.47, 2,    7101.65, -160.9,    0.9864, 0, 0, 0, 0, 0, 0, 0, 0
"L3649305", 12.47, 1,    7366.29,  -44.6,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"L2983432", 12.47, 1,    7389.07,  -44.3,    1.0263, 0, 0, 0, 0, 0, 0, 0, 0
"L3315860", 12.47, 2,    7259.37, -167.3,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1125966", 12.47, 2,    7102.51, -160.9,   0.98652, 0, 0, 0, 0, 0, 0, 0, 0
"L2729423", 12.47, 3,    7517.21,   80.2,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"D6140776-1_INT", 12.47, 1,    7297.22,  -44.5,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L2673307", 12.47, 3,    7262.94,   81.3,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L2685809", 12.47, 1,    7456.98,  -44.3,    1.0358, 0, 0, 0, 0, 0, 0, 0, 0
"L3254209", 12.47, 3,    7322.52,   79.3,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"L2860477", 12.47, 1,    7315.38,  -44.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"P827548", 12.47, 1,     7177.4,  -43.5,   0.99692, 0, 0, 0, 0, 0, 0, 0, 0
"L3048946", 12.47, 3,     7485.4,   83.6,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"L2839331", 12.47, 1,    7178.23,  -45.0,   0.99704, 0, 0, 0, 0, 0, 0, 0, 0
"L2973180", 12.47, 2,    7126.33, -167.2,   0.98983, 0, 0, 0, 0, 0, 0, 0, 0
"L3066806", 12.47, 3,    7304.42,   81.4,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2785529", 12.47, 3,    7389.98,   79.6,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"L3177894", 12.47, 1,    7142.01,  -45.1,   0.99201, 0, 0, 0, 0, 0, 0, 0, 0
"L2731712", 12.47, 2,    7306.99, -167.1,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L2917310", 12.47, 2,    7182.34, -159.2,   0.99761, 0, 0, 0, 0, 0, 0, 0, 0
"D5682346-3_INT", 12.47, 1,    7228.45,  -43.1,     1.004, 2,     7319.4, -165.2,    1.0166, 3,    7509.61,   80.3,    1.0431
"L3085394", 12.47, 3,    7346.42,   81.4,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"L3236004", 12.47, 3,    7456.53,   82.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"L2879066", 12.47, 2,    7168.85, -167.0,   0.99574, 0, 0, 0, 0, 0, 0, 0, 0
"L3048214", 12.47, 1,    7150.37,  -40.7,   0.99317, 0, 0, 0, 0, 0, 0, 0, 0
"L3120504", 12.47, 1,    7144.71,  -45.1,   0.99238, 0, 0, 0, 0, 0, 0, 0, 0
"P827537", 12.47, 1,    7228.54,  -44.6,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"228-979371-2_INT", 12.47, 3,     7265.5,   78.8,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"L2785543", 12.47, 2,    7306.65, -167.1,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"M1047837", 12.47, 2,    7137.12, -167.1,   0.99133, 0, 0, 0, 0, 0, 0, 0, 0
"L2916602", 12.47, 1,    7304.89,  -42.5,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"D6140778-1_INT", 12.47, 2,    7062.72, -162.0,   0.98099, 0, 0, 0, 0, 0, 0, 0, 0
"L2766748", 12.47, 1,     7295.1,  -44.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-8581", 12.47, 1,    6749.02,  -41.6,   0.93742, 2,    7004.46, -162.9,    0.9729, 3,    7453.59,   81.2,    1.0353
"L3104129", 12.47, 1,    7535.04,  -44.0,    1.0466, 0, 0, 0, 0, 0, 0, 0, 0
"M1027110", 12.47, 1,    7148.27,  -45.1,   0.99288, 0, 0, 0, 0, 0, 0, 0, 0
"L3047058", 12.47, 1,    7216.74,  -44.9,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"L2801949", 12.47, 2,    7307.14, -167.2,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L2710525", 12.47, 3,    7362.85,   79.5,    1.0227, 0, 0, 0, 0, 0, 0, 0, 0
"L3197640", 12.47, 3,    7376.19,   79.6,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"L3010561", 12.47, 1,    7349.48,  -44.4,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"L3141390", 12.47, 2,    6985.51, -162.1,   0.97027, 0, 0, 0, 0, 0, 0, 0, 0
"D5746546-1_INT", 12.47, 3,    7261.61,   81.3,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"D5956499-2_INT", 12.47, 1,    7342.63,  -44.4,    1.0199, 2,    7274.22, -166.8,    1.0104, 3,    7299.99,   79.0,     1.014
"L2823592_CAP", 12.47, 1,    7487.79,  -35.2,      1.04, 2,     7482.1, -155.1,    1.0392, 3,    7537.71,   85.2,     1.047
"Q16642_CAP", 12.47, 1,    7164.65,  -43.6,   0.99515, 2,    7289.18, -165.6,    1.0124, 3,    7489.65,   80.0,    1.0403
"Q16483_CAP", 12.47, 1,    7200.23,  -38.1,    1.0001, 2,    7254.58, -158.4,    1.0076, 3,    7472.44,   82.9,    1.0379
"HVMV_SUB_HSB", 115, 1,    69576.4,   -0.7,    1.0479, 2,    69615.1, -120.7,    1.0485, 3,    69660.5,  119.3,    1.0492
"REGXFMR_HVMV_SUB_LSB", 12.47, 1,    7458.99,  -34.4,     1.036, 2,    7445.74, -154.3,    1.0342, 3,    7512.11,   86.0,    1.0434
"X2804253A", 0.208, 1,    122.266,  -40.6,    1.0181, 2,    122.403,  139.4,    1.0193, 0, 0, 0, 0
"X3254213B", 0.208, 1,    120.787, -167.5,    1.0058, 2,    121.257,   12.6,    1.0097, 0, 0, 0, 0
"X3216339B", 0.208, 1,    115.222, -162.5,   0.95948, 2,    115.726,   17.6,   0.96367, 0, 0, 0, 0
"X2954355A", 0.208, 1,    119.918,  -44.9,   0.99858, 2,    119.418,  135.0,   0.99441, 0, 0, 0, 0
"X2861197C", 0.208, 1,    123.453,   81.7,     1.028, 2,    123.515,  -98.3,    1.0285, 0, 0, 0, 0
"X2842379A", 0.208, 1,    118.921,  -39.0,   0.99028, 2,    118.553,  140.9,   0.98721, 0, 0, 0, 0
"X2841636B", 0.208, 1,    116.825, -162.3,   0.97282, 2,    116.686,   17.7,   0.97167, 0, 0, 0, 0
"X3047289A", 0.208, 1,    116.602,  -39.9,   0.97096, 2,    116.255,  140.1,   0.96808, 0, 0, 0, 0
"X3047289B", 0.208, 1,      116.1, -160.4,   0.96678, 2,    116.201,   19.6,   0.96762, 0, 0, 0, 0
"X3047289C", 0.208, 1,    121.219,   80.7,    1.0094, 2,    120.829,  -99.4,    1.0062, 0, 0, 0, 0
"X3085399C", 0.208, 1,    122.253,   80.0,     1.018, 2,    122.485,  -99.9,      1.02, 0, 0, 0, 0
"X3085391B", 0.208, 1,    119.302, -167.3,   0.99345, 2,    119.643,   12.7,   0.99629, 0, 0, 0, 0
"X2897778A", 0.208, 1,    118.581,  -41.0,   0.98744, 2,    118.462,  139.0,   0.98645, 0, 0, 0, 0
"X3197647A", 0.208, 1,    121.012,  -44.8,    1.0077, 2,    120.808,  135.2,     1.006, 0, 0, 0, 0
"X2936275B", 0.208, 1,    122.187, -156.8,    1.0175, 2,    122.226,   23.2,    1.0178, 0, 0, 0, 0
"X2729408B", 0.208, 1,    121.935, -167.4,    1.0154, 2,    121.301,   12.5,    1.0101, 0, 0, 0, 0
"X2673310A", 0.208, 1,    122.057,  -40.6,    1.0164, 2,    122.378,  139.4,    1.0191, 0, 0, 0, 0
"X3048212A", 0.208, 1,    121.272,  -45.1,    1.0099, 2,    121.519,  135.0,    1.0119, 0, 0, 0, 0
"X3104133A", 0.208, 1,    119.641,  -41.1,   0.99627, 2,    119.902,  139.0,   0.99844, 0, 0, 0, 0
"X2879087A", 0.208, 1,    121.227,  -45.1,    1.0095, 2,    120.926,  134.9,     1.007, 0, 0, 0, 0
"X2710510C", 0.208, 1,    123.286,   79.9,    1.0266, 2,    122.684, -100.2,    1.0216, 0, 0, 0, 0
"X3122810B", 0.208, 1,    117.947, -167.4,   0.98216, 2,    118.535,   12.6,   0.98706, 0, 0, 0, 0
"X2954352C", 0.208, 1,    122.857,   80.1,     1.023, 2,    123.169,  -99.9,    1.0256, 0, 0, 0, 0
"X2729411A", 0.208, 1,     120.62,  -41.0,    1.0044, 2,    120.107,  138.9,    1.0002, 0, 0, 0, 0
"X3178971A", 0.208, 1,    121.954,  -44.3,    1.0155, 2,    121.433,  135.6,    1.0112, 0, 0, 0, 0
"X3254234B", 0.208, 1,    120.325, -167.5,     1.002, 2,    120.656,   12.5,    1.0047, 0, 0, 0, 0
"X_293471A", 0.208, 1,    119.476,  -41.0,   0.99489, 2,    119.577,  139.0,   0.99574, 0, 0, 0, 0
"X_293471B", 0.208, 1,    118.625, -162.1,   0.98781, 2,    118.054,   17.9,   0.98306, 0, 0, 0, 0
"X_293471C", 0.208, 1,    122.593,   79.6,    1.0209, 2,    122.645, -100.4,    1.0213, 0, 0, 0, 0
"X2860482A", 0.208, 1,    121.867,  -44.7,    1.0148, 2,    122.048,  135.3,    1.0163, 0, 0, 0, 0
"X2763811C", 0.208, 1,    120.071,   78.4,   0.99986, 2,    120.295, -101.6,    1.0017, 0, 0, 0, 0
"X3251799A", 0.208, 1,    116.747,  -39.6,   0.97217, 2,    116.589,  140.4,   0.97086, 0, 0, 0, 0
"X2898526C", 0.208, 1,     122.68,   81.2,    1.0216, 2,    123.046,  -98.7,    1.0246, 0, 0, 0, 0
"X2897780B", 0.208, 1,    119.267, -162.0,   0.99315, 2,    118.866,   17.9,   0.98982, 0, 0, 0, 0
"X3027124C", 0.208, 1,    122.098,   84.4,    1.0167, 2,    122.508,  -95.5,    1.0201, 0, 0, 0, 0
"X2954361B", 0.208, 1,    119.835, -165.7,   0.99789, 2,     119.46,   14.2,   0.99477, 0, 0, 0, 0
"X2745811C", 0.208, 1,      122.1,   84.4,    1.0167, 2,    122.523,  -95.5,    1.0203, 0, 0, 0, 0
"X2841633A", 0.208, 1,    121.077,  -44.8,    1.0082, 2,     120.73,  135.2,    1.0053, 0, 0, 0, 0
"X2917359A", 0.208, 1,    118.451,  -39.0,   0.98636, 2,    118.932,  141.1,   0.99036, 0, 0, 0, 0
"X2748158A", 0.208, 1,    119.635,  -41.1,   0.99622, 2,    119.985,  139.0,   0.99913, 0, 0, 0, 0
"X2955047A", 0.208, 1,    112.045,  -41.8,   0.93302, 2,    112.233,  138.3,   0.93459, 0, 0, 0, 0
"X3122837C", 0.208, 1,    121.853,   79.1,    1.0147, 2,    121.975, -100.9,    1.0157, 0, 0, 0, 0
"X2804269B", 0.208, 1,    119.576, -165.8,   0.99573, 2,    119.771,   14.2,   0.99736, 0, 0, 0, 0
"X3157708C", 0.208, 1,    121.986,   79.3,    1.0158, 2,    122.295, -100.7,    1.0184, 0, 0, 0, 0
"X3179682C", 0.208, 1,    122.671,   81.3,    1.0215, 2,    123.043,  -98.7,    1.0246, 0, 0, 0, 0
"X2822877B", 0.208, 1,     120.04, -167.2,    0.9996, 2,    119.399,   12.7,   0.99425, 0, 0, 0, 0
"X3141393C", 0.208, 1,    124.132,   80.2,    1.0337, 2,    124.394,  -99.8,    1.0359, 0, 0, 0, 0
"X2897801A", 0.208, 1,    121.424,  -44.6,    1.0111, 2,    121.488,  135.4,    1.0116, 0, 0, 0, 0
"X3217056A", 0.208, 1,    123.336,  -35.9,     1.027, 2,    123.535,  144.1,    1.0287, 0, 0, 0, 0
"X2936270A", 0.208, 1,    123.432,  -35.9,    1.0278, 2,    123.495,  144.1,    1.0284, 0, 0, 0, 0
"X3235249A", 0.208, 1,    121.351,  -45.1,    1.0105, 2,     121.25,  134.9,    1.0097, 0, 0, 0, 0
"X3217052C", 0.208, 1,     123.38,   82.1,    1.0274, 2,    123.553,  -97.9,    1.0288, 0, 0, 0, 0
"X2916598A", 0.208, 1,    121.317,  -45.1,    1.0102, 2,    121.475,  135.0,    1.0115, 0, 0, 0, 0
"X3048206A", 0.208, 1,    121.855,  -40.7,    1.0147, 2,    122.287,  139.3,    1.0183, 0, 0, 0, 0
"X3141402C", 0.208, 1,    119.792,   79.3,   0.99753, 2,     120.31, -100.6,    1.0018, 0, 0, 0, 0
"X3235256A", 0.208, 1,    121.081,  -41.0,    1.0083, 2,    121.315,  139.1,    1.0102, 0, 0, 0, 0
"X3178973A", 0.208, 1,    122.092,  -44.5,    1.0167, 2,        122,  135.5,    1.0159, 0, 0, 0, 0
"X3197654A", 0.208, 1,    118.599,  -43.9,   0.98759, 2,    118.116,  136.0,   0.98357, 0, 0, 0, 0
"X3066809C", 0.208, 1,    121.009,   78.9,    1.0077, 2,    121.005, -101.1,    1.0076, 0, 0, 0, 0
"X2766742B", 0.208, 1,    120.636, -167.5,    1.0046, 2,    120.699,   12.5,    1.0051, 0, 0, 0, 0
"X2991908A", 0.208, 1,    121.832,  -44.5,    1.0145, 2,    122.262,  135.6,    1.0181, 0, 0, 0, 0
"X3065750B", 0.208, 1,    117.787, -167.5,   0.98084, 2,    118.037,   12.6,   0.98292, 0, 0, 0, 0
"X3085401A", 0.208, 1,    123.797,  -44.5,    1.0309, 2,    124.024,  135.5,    1.0328, 0, 0, 0, 0
"X2729413A", 0.208, 1,    121.504,  -45.0,    1.0118, 2,    121.504,  135.0,    1.0118, 0, 0, 0, 0
"X3254915B", 0.208, 1,    119.223, -159.3,   0.99279, 2,    119.388,   20.7,   0.99417, 0, 0, 0, 0
"X2748131B", 0.208, 1,    119.066, -167.3,   0.99148, 2,    118.476,   12.6,   0.98657, 0, 0, 0, 0
"X3066810C", 0.208, 1,    121.053,   78.8,     1.008, 2,    120.687, -101.3,     1.005, 0, 0, 0, 0
"X2973146B", 0.208, 1,    119.761, -167.6,   0.99727, 2,    120.258,   12.4,    1.0014, 0, 0, 0, 0
"X2973180B", 0.208, 1,    118.269, -167.5,   0.98484, 2,    117.672,   12.4,   0.97987, 0, 0, 0, 0
"X2973167B", 0.208, 1,    122.542, -166.6,    1.0204, 2,     122.35,   13.4,    1.0188, 0, 0, 0, 0
"X2841621C", 0.208, 1,    123.229,   79.3,    1.0261, 2,     122.95, -100.8,    1.0238, 0, 0, 0, 0
"X3123509C", 0.208, 1,    124.513,   83.9,    1.0368, 2,    124.121,  -96.1,    1.0336, 0, 0, 0, 0
"X2841627A", 0.208, 1,    118.693,  -45.1,   0.98838, 2,    118.726,  134.9,   0.98865, 0, 0, 0, 0
"X3235250B", 0.208, 1,    118.914, -167.4,   0.99022, 2,    118.326,   12.5,   0.98532, 0, 0, 0, 0
"X3728037A", 0.208, 1,    122.148,  -44.7,    1.0171, 2,    121.693,  135.2,    1.0134, 0, 0, 0, 0
"X3142078B", 0.208, 1,    122.839, -160.8,    1.0229, 2,    122.744,   19.2,    1.0221, 0, 0, 0, 0
"X2879066B", 0.208, 1,    118.996, -167.3,    0.9909, 2,     118.38,   12.6,   0.98577, 0, 0, 0, 0
"X3235254C", 0.208, 1,    122.622,   79.3,    1.0211, 2,    122.432, -100.8,    1.0195, 0, 0, 0, 0
"X2917330A", 0.208, 1,    118.412,  -39.0,   0.98603, 2,    118.915,  141.1,   0.99022, 0, 0, 0, 0
"X2914323B", 0.208, 1,    120.732, -167.5,    1.0054, 2,    121.036,   12.5,    1.0079, 0, 0, 0, 0
"X3197640C", 0.208, 1,    121.847,   79.3,    1.0146, 2,    122.423, -100.7,    1.0194, 0, 0, 0, 0
"X3179673C", 0.208, 1,    123.991,   82.6,    1.0325, 2,     123.54,  -97.4,    1.0287, 0, 0, 0, 0
"X3048228C", 0.208, 1,    121.209,   81.1,    1.0093, 2,    120.946,  -99.0,    1.0071, 0, 0, 0, 0
"X3104126C", 0.208, 1,    122.503,   80.1,    1.0201, 2,    122.996,  -99.9,    1.0242, 0, 0, 0, 0
"X2990098A", 0.208, 1,      113.6,  -40.8,   0.94596, 2,    113.753,  139.2,   0.94724, 0, 0, 0, 0
"X2879067A", 0.208, 1,    121.967,  -44.3,    1.0156, 2,    121.407,  135.6,     1.011, 0, 0, 0, 0
"X3176656A", 0.208, 1,    122.448,  -44.5,    1.0196, 2,     121.95,  135.5,    1.0155, 0, 0, 0, 0
"X2710532C", 0.208, 1,    120.159,   79.4,    1.0006, 2,    120.316, -100.6,    1.0019, 0, 0, 0, 0
"X3160115B", 0.208, 1,    120.237, -165.7,    1.0012, 2,    120.694,   14.4,     1.005, 0, 0, 0, 0
"X3103822C", 0.208, 1,    122.858,   79.3,    1.0231, 2,    122.779, -100.8,    1.0224, 0, 0, 0, 0
"X2805034A", 0.208, 1,      119.4,  -38.3,   0.99427, 2,    119.533,  141.7,   0.99537, 0, 0, 0, 0
"X3157167A", 0.208, 1,    121.674,  -42.5,    1.0132, 2,    121.802,  137.5,    1.0143, 0, 0, 0, 0
"X2916620A", 0.208, 1,    119.238,  -43.7,   0.99291, 2,    119.316,  136.3,   0.99357, 0, 0, 0, 0
"X2916620B", 0.208, 1,    120.835, -165.8,    1.0062, 2,    121.312,   14.3,    1.0102, 0, 0, 0, 0
"X2916620C", 0.208, 1,    124.517,   79.8,    1.0369, 2,    124.046, -100.2,    1.0329, 0, 0, 0, 0
"X3027132A", 0.208, 1,    118.556,  -45.4,   0.98723, 2,    118.526,  134.6,   0.98698, 0, 0, 0, 0
"X2822862C", 0.208, 1,    120.942,   81.0,    1.0071, 2,    120.932,  -99.0,     1.007, 0, 0, 0, 0
"X2937757C", 0.208, 1,    122.907,   84.5,    1.0235, 2,    123.284,  -95.4,    1.0266, 0, 0, 0, 0
"X2860483B", 0.208, 1,    118.884, -167.3,   0.98996, 2,    118.488,   12.6,   0.98667, 0, 0, 0, 0
"X3048210A", 0.208, 1,    118.425,  -41.0,   0.98614, 2,    118.674,  139.0,   0.98822, 0, 0, 0, 0
"X3312692A", 0.208, 1,    118.345,  -45.4,   0.98548, 2,    118.266,  134.6,   0.98482, 0, 0, 0, 0
"X3251854A", 0.208, 1,    119.403,  -43.4,   0.99429, 2,     119.92,  136.7,   0.99859, 0, 0, 0, 0
"X3085398B", 0.208, 1,    121.561, -167.4,    1.0123, 2,    121.658,   12.6,    1.0131, 0, 0, 0, 0
"X3254207A", 0.208, 1,    121.506,  -44.6,    1.0118, 2,    121.482,  135.4,    1.0116, 0, 0, 0, 0
"X2729424A", 0.208, 1,    119.569,  -43.4,   0.99567, 2,    119.786,  136.7,   0.99748, 0, 0, 0, 0
"X3066816A", 0.208, 1,    119.321,  -45.0,   0.99361, 2,    119.884,  135.1,    0.9983, 0, 0, 0, 0
"X2785518C", 0.208, 1,    122.685,   80.1,    1.0216, 2,    122.901,  -99.9,    1.0234, 0, 0, 0, 0
"X3029503C", 0.208, 1,    122.793,   80.1,    1.0225, 2,    122.812,  -99.9,    1.0227, 0, 0, 0, 0
"X2748140A", 0.208, 1,    119.754,  -45.2,   0.99721, 2,    119.511,  134.8,   0.99519, 0, 0, 0, 0
"X2891575C", 0.208, 1,    121.971,   84.4,    1.0157, 2,    121.984,  -95.6,    1.0158, 0, 0, 0, 0
"X2842329C", 0.208, 1,    123.454,   81.7,     1.028, 2,    123.517,  -98.3,    1.0285, 0, 0, 0, 0
"X3254212B", 0.208, 1,    119.848, -161.9,   0.99799, 2,    119.467,   18.0,   0.99482, 0, 0, 0, 0
"X3198348A", 0.208, 1,    118.202,  -38.9,   0.98429, 2,    118.338,  141.1,   0.98542, 0, 0, 0, 0
"X3178979C", 0.208, 1,    123.811,   79.5,     1.031, 2,    123.776, -100.5,    1.0307, 0, 0, 0, 0
"X2879054A", 0.208, 1,    116.315,  -39.9,   0.96858, 2,    116.453,  140.1,   0.96972, 0, 0, 0, 0
"X3085388B", 0.208, 1,    115.885, -162.4,     0.965, 2,    115.339,   17.5,   0.96045, 0, 0, 0, 0
"X2991914C", 0.208, 1,    121.737,   79.3,    1.0137, 2,    121.892, -100.7,     1.015, 0, 0, 0, 0
"X2785534B", 0.208, 1,    120.792, -165.6,    1.0059, 2,    121.263,   14.4,    1.0098, 0, 0, 0, 0
"X3122835B", 0.208, 1,    120.253, -165.7,    1.0014, 2,    119.722,   14.2,   0.99694, 0, 0, 0, 0
"X3085395A", 0.208, 1,    121.533,  -40.8,     1.012, 2,    122.043,  139.2,    1.0163, 0, 0, 0, 0
"X2879064A", 0.208, 1,    122.432,  -40.6,    1.0195, 2,    122.561,  139.4,    1.0206, 0, 0, 0, 0
"X3066814B", 0.208, 1,    121.612, -165.4,    1.0127, 2,     120.99,   14.6,    1.0075, 0, 0, 0, 0
"X2821087A", 0.208, 1,    113.507,  -40.8,   0.94519, 2,    113.862,  139.2,   0.94815, 0, 0, 0, 0
"X2860479B", 0.208, 1,    120.108, -167.6,    1.0002, 2,    120.217,   12.4,    1.0011, 0, 0, 0, 0
"X3728042A", 0.208, 1,    121.972,  -44.7,    1.0157, 2,    121.817,  135.3,    1.0144, 0, 0, 0, 0
"X2935557A", 0.208, 1,    120.701,  -45.2,    1.0051, 2,    121.003,  134.9,    1.0076, 0, 0, 0, 0
"X2822864C", 0.208, 1,    121.307,   81.1,    1.0101, 2,    121.939,  -98.8,    1.0154, 0, 0, 0, 0
"X3235247A", 0.208, 1,    119.857,  -45.2,   0.99807, 2,    119.432,  134.7,   0.99453, 0, 0, 0, 0
"X3251807A", 0.208, 1,    118.549,  -45.4,   0.98718, 2,    118.216,  134.6,   0.98441, 0, 0, 0, 0
"X2804282C", 0.208, 1,    120.375,   81.0,    1.0024, 2,    119.879,  -99.1,   0.99825, 0, 0, 0, 0
"X2935560C", 0.208, 1,    120.157,   79.4,    1.0006, 2,    120.402, -100.6,    1.0026, 0, 0, 0, 0
"X3104145B", 0.208, 1,    120.183, -165.7,    1.0008, 2,     119.98,   14.3,   0.99909, 0, 0, 0, 0
"X3086078A", 0.208, 1,    123.638,  -35.8,    1.0296, 2,    123.265,  144.1,    1.0265, 0, 0, 0, 0
"X2860477A", 0.208, 1,    121.272,  -45.1,    1.0099, 2,    121.171,  134.9,     1.009, 0, 0, 0, 0
"X3645811C", 0.208, 1,     122.84,   79.3,    1.0229, 2,    122.289, -100.8,    1.0183, 0, 0, 0, 0
"X3102793B", 0.208, 1,    120.085, -165.7,   0.99997, 2,    119.641,   14.2,   0.99627, 0, 0, 0, 0
"X2991910B", 0.208, 1,    119.051, -167.4,   0.99136, 2,    118.866,   12.6,   0.98981, 0, 0, 0, 0
"X2710511A", 0.208, 1,    122.459,  -44.6,    1.0197, 2,    122.679,  135.4,    1.0216, 0, 0, 0, 0
"X2860486C", 0.208, 1,    122.526,   80.1,    1.0203, 2,    122.233, -100.0,    1.0179, 0, 0, 0, 0
"X2935551C", 0.208, 1,    119.979,   80.9,   0.99908, 2,    120.463,  -99.0,    1.0031, 0, 0, 0, 0
"X2729409B", 0.208, 1,    120.238, -167.6,    1.0012, 2,    119.868,   12.4,   0.99816, 0, 0, 0, 0
"X2973833B", 0.208, 1,    120.691, -158.0,     1.005, 2,    121.335,   22.1,    1.0104, 0, 0, 0, 0
"X2897769C", 0.208, 1,     121.14,   78.8,    1.0088, 2,    120.552, -101.3,    1.0039, 0, 0, 0, 0
"X3216368C", 0.208, 1,    120.135,   79.4,    1.0004, 2,    120.419, -100.6,    1.0027, 0, 0, 0, 0
"X2860490A", 0.208, 1,    121.056,  -41.0,    1.0081, 2,    120.498,  138.9,    1.0034, 0, 0, 0, 0
"X2861158C", 0.208, 1,    122.136,   84.4,     1.017, 2,     122.18,  -95.6,    1.0174, 0, 0, 0, 0
"X3141399C", 0.208, 1,    122.197,   80.0,    1.0176, 2,    122.526,  -99.9,    1.0203, 0, 0, 0, 0
"X3122816B", 0.208, 1,    121.689, -167.4,    1.0133, 2,    121.411,   12.6,     1.011, 0, 0, 0, 0
"X2992556C", 0.208, 1,    123.478,   84.6,    1.0282, 2,    123.315,  -95.4,    1.0269, 0, 0, 0, 0
"X2897779C", 0.208, 1,    122.559,   79.6,    1.0206, 2,    122.721, -100.4,    1.0219, 0, 0, 0, 0
"X2970811A", 0.208, 1,    118.659,  -45.3,   0.98809, 2,     118.32,  134.6,   0.98527, 0, 0, 0, 0
"X2991933C", 0.208, 1,    121.837,   79.1,    1.0146, 2,    122.009, -100.9,     1.016, 0, 0, 0, 0
"X2729428A", 0.208, 1,    119.369,  -45.0,   0.99401, 2,    119.458,  135.0,   0.99474, 0, 0, 0, 0
"X3254216A", 0.208, 1,    118.415,  -45.1,   0.98606, 2,    118.958,  135.0,   0.99058, 0, 0, 0, 0
"X2897807B", 0.208, 1,    120.136, -167.2,    1.0004, 2,    120.694,   12.9,     1.005, 0, 0, 0, 0
"X2898522A", 0.208, 1,    120.277,  -37.8,    1.0016, 2,    120.286,  142.2,    1.0016, 0, 0, 0, 0
"X3048230C", 0.208, 1,    122.434,   79.5,    1.0195, 2,    122.677, -100.4,    1.0216, 0, 0, 0, 0
"X3195327A", 0.208, 1,    118.659,  -45.3,   0.98809, 2,    118.384,  134.6,    0.9858, 0, 0, 0, 0
"X3047058A", 0.208, 1,    119.528,  -45.2,   0.99533, 2,    119.602,  134.8,   0.99595, 0, 0, 0, 0
"X2673313B", 0.208, 1,    121.306, -167.4,    1.0101, 2,    120.815,   12.5,     1.006, 0, 0, 0, 0
"X3649302A", 0.208, 1,    121.774,  -45.0,     1.014, 2,    122.354,  135.1,    1.0189, 0, 0, 0, 0
"X3729297A", 0.208, 1,    122.288,  -44.7,    1.0183, 2,    121.759,  135.3,    1.0139, 0, 0, 0, 0
"X2858163A", 0.208, 1,    119.774,  -45.2,   0.99738, 2,    119.418,  134.8,   0.99441, 0, 0, 0, 0
"X3214112B", 0.208, 1,    118.095, -167.5,    0.9834, 2,    117.995,   12.5,   0.98256, 0, 0, 0, 0
"X2685805A", 0.208, 1,    120.288,  -45.2,    1.0017, 2,     120.51,  134.9,    1.0035, 0, 0, 0, 0
"X2991912A", 0.208, 1,    116.478,  -39.9,   0.96993, 2,    116.402,  140.1,    0.9693, 0, 0, 0, 0
"X3140238A", 0.208, 1,    118.921,  -45.3,   0.99028, 2,    118.332,  134.6,   0.98537, 0, 0, 0, 0
"X3066830B", 0.208, 1,    118.765, -167.3,   0.98897, 2,    118.137,   12.6,   0.98375, 0, 0, 0, 0
"X3160878C", 0.208, 1,    122.495,   81.2,      1.02, 2,    122.406,  -98.8,    1.0193, 0, 0, 0, 0
"X2916609C", 0.208, 1,    123.089,   80.1,     1.025, 2,    122.573,  -99.9,    1.0207, 0, 0, 0, 0
"X2876814A", 0.208, 1,    120.508,  -45.1,    1.0035, 2,    120.129,  134.8,    1.0003, 0, 0, 0, 0
"X3197646B", 0.208, 1,    122.501, -167.1,    1.0201, 2,    122.317,   12.8,    1.0186, 0, 0, 0, 0
"X2973151A", 0.208, 1,     122.17,  -40.6,    1.0173, 2,    122.443,  139.4,    1.0196, 0, 0, 0, 0
"X3197627C", 0.208, 1,    120.488,   81.0,    1.0033, 2,    120.483,  -99.0,    1.0033, 0, 0, 0, 0
"X2764412A", 0.208, 1,    118.899,  -45.3,   0.99009, 2,    118.719,  134.7,   0.98859, 0, 0, 0, 0
"X2766716C", 0.208, 1,    120.987,   78.9,    1.0075, 2,    121.481, -101.0,    1.0116, 0, 0, 0, 0
"X2991917B", 0.208, 1,    116.942, -162.3,    0.9738, 2,    116.349,   17.6,   0.96886, 0, 0, 0, 0
"X3254229B", 0.208, 1,    120.232, -165.7,    1.0012, 2,    120.692,   14.4,     1.005, 0, 0, 0, 0
"X2935556B", 0.208, 1,    121.553, -167.4,    1.0122, 2,    120.977,   12.5,    1.0074, 0, 0, 0, 0
"X3197660B", 0.208, 1,    118.471, -167.4,   0.98653, 2,    118.442,   12.6,   0.98629, 0, 0, 0, 0
"X2989565A", 0.208, 1,    118.631,  -39.2,   0.98786, 2,    118.905,  140.8,   0.99014, 0, 0, 0, 0
"X3645809C", 0.208, 1,    122.546,   79.2,    1.0205, 2,    122.708, -100.8,    1.0218, 0, 0, 0, 0
"X3086075B", 0.208, 1,    122.336, -156.8,    1.0187, 2,    121.984,   23.2,    1.0158, 0, 0, 0, 0
"X3122824A", 0.208, 1,    118.505,  -41.0,   0.98681, 2,    118.725,  139.0,   0.98864, 0, 0, 0, 0
"X3216338B", 0.208, 1,    119.737, -167.6,   0.99707, 2,    120.284,   12.4,    1.0016, 0, 0, 0, 0
"X2729405B", 0.208, 1,    122.651, -160.8,    1.0213, 2,    123.122,   19.2,    1.0253, 0, 0, 0, 0
"X2823545A", 0.208, 1,    112.158,  -41.7,   0.93396, 2,     111.73,  138.2,    0.9304, 0, 0, 0, 0
"X2916610B", 0.208, 1,    122.696, -166.6,    1.0217, 2,    122.096,   13.3,    1.0167, 0, 0, 0, 0
"X3177665A", 0.208, 1,    122.207,  -44.6,    1.0176, 2,    121.696,  135.3,    1.0134, 0, 0, 0, 0
"X2803199A", 0.208, 1,    113.756,  -40.8,   0.94727, 2,     113.58,  139.2,    0.9458, 0, 0, 0, 0
"X2803199B", 0.208, 1,    116.314, -161.9,   0.96856, 2,    116.959,   18.2,   0.97394, 0, 0, 0, 0
"X2803199C", 0.208, 1,    123.404,   81.4,    1.0276, 2,    123.313,  -98.6,    1.0269, 0, 0, 0, 0
"X2691952A", 0.208, 1,    119.595,  -45.0,   0.99589, 2,    119.615,  135.0,   0.99605, 0, 0, 0, 0
"X2748144A", 0.208, 1,      119.5,  -43.4,    0.9951, 2,    119.905,  136.7,   0.99847, 0, 0, 0, 0
"X3029504B", 0.208, 1,    118.308, -167.5,   0.98517, 2,    118.153,   12.5,   0.98388, 0, 0, 0, 0
