Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"X3216367B", 0.208, 1,    120.747, -167.0,    1.0055, 2,    121.208,   13.0,    1.0093, 0, 0, 0, 0
"X2710509C", 0.208, 1,    120.611,   81.0,    1.0043, 2,    121.253,  -98.9,    1.0097, 0, 0, 0, 0
"X3066805A", 0.208, 1,    121.382,  -44.6,    1.0108, 2,    121.504,  135.4,    1.0118, 0, 0, 0, 0
"X3197661C", 0.208, 1,    122.856,   79.3,     1.023, 2,    122.354, -100.8,    1.0189, 0, 0, 0, 0
"X3179608C", 0.208, 1,    123.847,   80.8,    1.0313, 2,    124.259,  -99.2,    1.0347, 0, 0, 0, 0
"X2916234A", 0.208, 1,    118.928,  -45.0,   0.99033, 2,    118.974,  135.0,   0.99072, 0, 0, 0, 0
"X3085402A", 0.208, 1,    118.362,  -41.0,   0.98562, 2,    118.573,  139.0,   0.98737, 0, 0, 0, 0
"X2875754C", 0.208, 1,    122.232,   81.2,    1.0178, 2,    122.659,  -98.8,    1.0214, 0, 0, 0, 0
"X2860478B", 0.208, 1,    120.639, -167.5,    1.0046, 2,    120.045,   12.4,   0.99963, 0, 0, 0, 0
"X2766732B", 0.208, 1,    118.731, -162.1,    0.9887, 2,    119.055,   18.0,   0.99139, 0, 0, 0, 0
"X3198355B", 0.208, 1,    118.561, -159.8,   0.98728, 2,    118.706,   20.3,   0.98849, 0, 0, 0, 0
"X3065665A", 0.208, 1,    111.856,  -41.7,   0.93145, 2,    112.418,  138.3,   0.93612, 0, 0, 0, 0
"X2897771B", 0.208, 1,    118.766, -159.7,   0.98898, 2,    118.424,   20.2,   0.98614, 0, 0, 0, 0
"X2785516B", 0.208, 1,    123.127, -160.8,    1.0253, 2,    122.713,   19.2,    1.0219, 0, 0, 0, 0
"X2729206C", 0.208, 1,    122.856,   79.3,     1.023, 2,    122.759, -100.8,    1.0222, 0, 0, 0, 0
"X3195310A", 0.208, 1,    118.275,  -41.1,    0.9849, 2,     118.63,  139.0,   0.98785, 0, 0, 0, 0
"X3232301C", 0.208, 1,    120.448,   78.4,     1.003, 2,    120.069, -101.6,   0.99984, 0, 0, 0, 0
"X3048946C", 0.208, 1,     123.89,   83.3,    1.0317, 2,    124.051,  -96.7,     1.033, 0, 0, 0, 0
"X2861157C", 0.208, 1,    123.221,   84.6,    1.0261, 2,    122.919,  -95.5,    1.0236, 0, 0, 0, 0
"X3029183B", 0.208, 1,    118.208, -167.5,   0.98434, 2,    117.619,   12.4,   0.97943, 0, 0, 0, 0
"X3085396A", 0.208, 1,     121.04,  -41.0,    1.0079, 2,    120.978,  139.0,    1.0074, 0, 0, 0, 0
"X2748146A", 0.208, 1,    122.552,  -40.6,    1.0205, 2,    122.105,  139.4,    1.0168, 0, 0, 0, 0
"X2691954B", 0.208, 1,    117.722, -162.2,   0.98029, 2,    117.795,   17.8,   0.98089, 0, 0, 0, 0
"X2895449C", 0.208, 1,    122.756,   79.2,    1.0222, 2,    123.206, -100.7,     1.026, 0, 0, 0, 0
"X2991911C", 0.208, 1,    123.463,   80.2,    1.0281, 2,    123.012,  -99.9,    1.0243, 0, 0, 0, 0
"X2785515C", 0.208, 1,    120.174,   80.9,    1.0007, 2,    120.001,  -99.1,   0.99926, 0, 0, 0, 0
"X2804262A", 0.208, 1,    121.563,  -45.0,    1.0123, 2,    121.573,  135.0,    1.0124, 0, 0, 0, 0
"X0247160B", 0.208, 1,    119.148, -162.0,   0.99217, 2,    118.701,   17.9,   0.98844, 0, 0, 0, 0
"X2785537A", 0.208, 1,    117.978,  -44.1,   0.98242, 2,     117.97,  135.9,   0.98235, 0, 0, 0, 0
"X3122819C", 0.208, 1,    122.487,   80.1,      1.02, 2,    122.247, -100.0,     1.018, 0, 0, 0, 0
"X2804245B", 0.208, 1,    120.103, -167.6,    1.0001, 2,    120.097,   12.4,    1.0001, 0, 0, 0, 0
"X2879068B", 0.208, 1,    118.888, -167.3,      0.99, 2,    119.152,   12.7,    0.9922, 0, 0, 0, 0
"X2767409B", 0.208, 1,    119.018, -159.4,   0.99108, 2,     119.31,   20.7,   0.99351, 0, 0, 0, 0
"X2685809A", 0.208, 1,    123.655,  -44.6,    1.0297, 2,    123.534,  135.4,    1.0287, 0, 0, 0, 0
"X3197637C", 0.208, 1,    123.223,   80.1,    1.0261, 2,    122.851, -100.0,     1.023, 0, 0, 0, 0
"X3066818B", 0.208, 1,    119.603, -162.0,   0.99596, 2,    120.245,   18.1,    1.0013, 0, 0, 0, 0
"X2763407C", 0.208, 1,    123.154,   84.6,    1.0255, 2,    123.017,  -95.5,    1.0244, 0, 0, 0, 0
"X2711226B", 0.208, 1,    119.331, -159.3,   0.99369, 2,    119.407,   20.7,   0.99432, 0, 0, 0, 0
"X3160109B", 0.208, 1,    122.577, -166.7,    1.0207, 2,    122.496,   13.3,      1.02, 0, 0, 0, 0
"X2710516A", 0.208, 1,    119.766,  -45.2,   0.99731, 2,     119.56,  134.8,    0.9956, 0, 0, 0, 0
"X3197641A", 0.208, 1,    121.506,  -44.7,    1.0118, 2,    121.099,  135.2,    1.0084, 0, 0, 0, 0
"X2954351C", 0.208, 1,     122.44,   80.0,    1.0196, 2,    122.317, -100.0,    1.0186, 0, 0, 0, 0
"X2804272B", 0.208, 1,    120.691, -165.6,     1.005, 2,    120.346,   14.3,    1.0021, 0, 0, 0, 0
"X2785519A", 0.208, 1,    122.002,  -40.6,    1.0159, 2,    122.517,  139.4,    1.0202, 0, 0, 0, 0
"X2955006C", 0.208, 1,    124.345,   80.9,    1.0354, 2,    123.858,  -99.2,    1.0314, 0, 0, 0, 0
"X3104123C", 0.208, 1,    122.873,   79.3,    1.0232, 2,    122.821, -100.8,    1.0228, 0, 0, 0, 0
"X2729414A", 0.208, 1,     120.09,  -44.9,         1, 2,    120.132,  135.1,    1.0004, 0, 0, 0, 0
"X2729414B", 0.208, 1,    122.306, -166.6,    1.0185, 2,    122.639,   13.4,    1.0212, 0, 0, 0, 0
"X2729414C", 0.208, 1,    120.402,   79.3,    1.0026, 2,    120.775, -100.6,    1.0057, 0, 0, 0, 0
"X2692660A", 0.208, 1,    119.002,  -38.7,   0.99095, 2,    118.585,  141.3,   0.98747, 0, 0, 0, 0
"X2897793A", 0.208, 1,    118.949,  -43.8,   0.99051, 2,    118.802,  136.2,   0.98928, 0, 0, 0, 0
"X3235266C", 0.208, 1,    122.128,   80.0,     1.017, 2,    122.731,  -99.9,     1.022, 0, 0, 0, 0
"X2915534A", 0.208, 1,    121.669,  -44.6,    1.0132, 2,    121.447,  135.4,    1.0113, 0, 0, 0, 0
"X2804259A", 0.208, 1,    118.827,  -41.0,   0.98949, 2,    118.661,  139.0,   0.98811, 0, 0, 0, 0
"X2764399B", 0.208, 1,    121.021, -167.5,    1.0078, 2,    121.554,   12.6,    1.0122, 0, 0, 0, 0
"X2822863C", 0.208, 1,    120.393,   81.0,    1.0025, 2,    119.964,  -99.1,   0.99896, 0, 0, 0, 0
"X3217057A", 0.208, 1,    123.417,  -35.9,    1.0277, 2,    123.473,  144.1,    1.0282, 0, 0, 0, 0
"X3215203A", 0.208, 1,    113.711,  -40.8,   0.94689, 2,    113.543,  139.2,   0.94549, 0, 0, 0, 0
"X3215203B", 0.208, 1,    116.907, -161.8,    0.9735, 2,     116.29,   18.1,   0.96836, 0, 0, 0, 0
"X3215203C", 0.208, 1,    123.502,   81.4,    1.0284, 2,    123.141,  -98.6,    1.0254, 0, 0, 0, 0
"X3048221A", 0.208, 1,    119.864,  -44.9,   0.99813, 2,    119.342,  135.0,   0.99378, 0, 0, 0, 0
"X2767408C", 0.208, 1,     123.79,   82.2,    1.0308, 2,    123.146,  -97.9,    1.0255, 0, 0, 0, 0
"X3122848C", 0.208, 1,    122.867,   79.3,    1.0231, 2,    122.339, -100.8,    1.0187, 0, 0, 0, 0
"X2841635A", 0.208, 1,    122.131,  -44.7,     1.017, 2,    121.971,  135.3,    1.0157, 0, 0, 0, 0
"X2973162B", 0.208, 1,     117.22, -162.2,   0.97611, 2,    117.163,   17.7,   0.97563, 0, 0, 0, 0
"X3122821B", 0.208, 1,    122.114, -166.8,    1.0169, 2,    121.587,   13.1,    1.0125, 0, 0, 0, 0
"X3123452C", 0.208, 1,    123.499,   81.6,    1.0284, 2,    123.475,  -98.4,    1.0282, 0, 0, 0, 0
"X3029500A", 0.208, 1,    119.392,  -45.2,    0.9942, 2,     119.83,  134.8,   0.99785, 0, 0, 0, 0
"X3216344B", 0.208, 1,    119.412, -167.2,   0.99436, 2,    118.905,   12.7,   0.99014, 0, 0, 0, 0
"X2748125C", 0.208, 1,    120.906,   78.9,    1.0068, 2,    120.982, -101.1,    1.0074, 0, 0, 0, 0
"X2785520B", 0.208, 1,    119.514, -162.0,   0.99521, 2,    119.284,   18.0,    0.9933, 0, 0, 0, 0
"X3104119A", 0.208, 1,    121.617,  -44.7,    1.0127, 2,    122.195,  135.4,    1.0175, 0, 0, 0, 0
"X2710517A", 0.208, 1,    119.379,  -45.0,   0.99409, 2,    119.061,  135.0,   0.99144, 0, 0, 0, 0
"X3048227A", 0.208, 1,    122.008,  -44.6,     1.016, 2,    121.567,  135.3,    1.0123, 0, 0, 0, 0
"X3048209B", 0.208, 1,    117.575, -167.6,   0.97907, 2,    118.216,   12.5,    0.9844, 0, 0, 0, 0
"X3216370A", 0.208, 1,    119.683,  -41.1,   0.99662, 2,    120.172,  139.0,    1.0007, 0, 0, 0, 0
"X3216370B", 0.208, 1,    119.164, -162.0,    0.9923, 2,    118.696,   17.9,    0.9884, 0, 0, 0, 0
"X3216370C", 0.208, 1,    122.607,   79.5,     1.021, 2,    122.882, -100.4,    1.0233, 0, 0, 0, 0
"X3066819A", 0.208, 1,    119.519,  -41.1,   0.99526, 2,    119.896,  139.0,   0.99839, 0, 0, 0, 0
"X2673314C", 0.208, 1,    121.981,   79.1,    1.0158, 2,     122.21, -100.8,    1.0177, 0, 0, 0, 0
"X3197643B", 0.208, 1,    116.543, -162.3,   0.97047, 2,    117.102,   17.7,   0.97513, 0, 0, 0, 0
"X2803194C", 0.208, 1,    119.953,   78.4,   0.99887, 2,    120.608, -101.5,    1.0043, 0, 0, 0, 0
"X2916617B", 0.208, 1,    119.543, -165.8,   0.99546, 2,    120.185,   14.3,    1.0008, 0, 0, 0, 0
"X3778577C", 0.208, 1,    120.959,   78.7,    1.0072, 2,    120.743, -101.3,    1.0054, 0, 0, 0, 0
"X2991916B", 0.208, 1,    118.199, -167.5,   0.98427, 2,    117.656,   12.4,   0.97974, 0, 0, 0, 0
"X2897554C", 0.208, 1,    122.766,   79.2,    1.0223, 2,    122.753, -100.8,    1.0222, 0, 0, 0, 0
"X3141397B", 0.208, 1,     118.46, -167.4,   0.98644, 2,    118.905,   12.7,   0.99014, 0, 0, 0, 0
"X2916608C", 0.208, 1,    121.649,   79.1,     1.013, 2,        121, -101.0,    1.0076, 0, 0, 0, 0
"X3082983B", 0.208, 1,    119.838, -165.7,   0.99792, 2,    120.355,   14.3,    1.0022, 0, 0, 0, 0
"X2804248B", 0.208, 1,    118.095, -167.4,    0.9834, 2,    118.684,   12.7,    0.9883, 0, 0, 0, 0
"X2841639A", 0.208, 1,    121.248,  -45.1,    1.0097, 2,    121.789,  135.0,    1.0142, 0, 0, 0, 0
"X3197645A", 0.208, 1,    120.716,  -41.0,    1.0052, 2,    120.374,  138.9,    1.0024, 0, 0, 0, 0
"X2730108C", 0.208, 1,    124.102,   84.7,    1.0334, 2,    124.318,  -95.3,    1.0352, 0, 0, 0, 0
"X2897806C", 0.208, 1,    120.124,   80.9,    1.0003, 2,    120.104,  -99.1,    1.0001, 0, 0, 0, 0
"X3178977C", 0.208, 1,    122.578,   80.1,    1.0207, 2,    122.474, -100.0,    1.0199, 0, 0, 0, 0
"X2841631C", 0.208, 1,    120.375,   79.4,    1.0024, 2,    119.729, -100.7,   0.99701, 0, 0, 0, 0
"X3235945C", 0.208, 1,     124.12,   80.8,    1.0336, 2,    124.058,  -99.2,    1.0331, 0, 0, 0, 0
"X2748839B", 0.208, 1,    118.914, -159.5,   0.99022, 2,    118.937,   20.5,   0.99041, 0, 0, 0, 0
"X2989571A", 0.208, 1,    118.308,  -45.4,   0.98517, 2,    118.363,  134.6,   0.98563, 0, 0, 0, 0
"X3552667C", 0.208, 1,    123.598,   82.0,    1.0292, 2,     123.46,  -98.0,    1.0281, 0, 0, 0, 0
"X3216347C", 0.208, 1,    122.823,   80.1,    1.0228, 2,    123.179,  -99.9,    1.0257, 0, 0, 0, 0
"X2897789B", 0.208, 1,    119.505, -165.8,   0.99514, 2,    119.825,   14.3,    0.9978, 0, 0, 0, 0
"X3160100B", 0.208, 1,     118.27, -167.4,   0.98485, 2,    118.507,   12.6,   0.98683, 0, 0, 0, 0
"X2973156B", 0.208, 1,    119.462, -167.3,   0.99478, 2,    119.505,   12.7,   0.99513, 0, 0, 0, 0
"X3048214A", 0.208, 1,    118.702,  -41.0,   0.98845, 2,    118.189,  138.9,   0.98418, 0, 0, 0, 0
"X2766719A", 0.208, 1,    122.476,  -44.6,    1.0199, 2,    122.659,  135.4,    1.0214, 0, 0, 0, 0
"X2729401B", 0.208, 1,    120.016, -167.6,   0.99939, 2,    120.296,   12.4,    1.0017, 0, 0, 0, 0
"X2991640C", 0.208, 1,    120.858,   81.0,    1.0064, 2,    120.536,  -99.0,    1.0037, 0, 0, 0, 0
"X3139366A", 0.208, 1,    122.025,  -36.7,    1.0161, 2,    121.878,  143.3,    1.0149, 0, 0, 0, 0
"X2728247A", 0.208, 1,    113.633,  -40.8,   0.94624, 2,    113.616,  139.2,    0.9461, 0, 0, 0, 0
"X2728247B", 0.208, 1,    116.866, -161.8,   0.97316, 2,    116.334,   18.1,   0.96873, 0, 0, 0, 0
"X2728247C", 0.208, 1,     123.06,   81.4,    1.0247, 2,    123.585,  -98.6,    1.0291, 0, 0, 0, 0
"X2673306C", 0.208, 1,    119.836,   80.9,   0.99789, 2,    120.363,  -99.0,    1.0023, 0, 0, 0, 0
"X2954357A", 0.208, 1,     121.44,  -45.0,    1.0112, 2,     121.31,  134.9,    1.0102, 0, 0, 0, 0
"X3141395C", 0.208, 1,    121.028,   78.7,    1.0078, 2,    120.665, -101.3,    1.0048, 0, 0, 0, 0
"X2876796A", 0.208, 1,     121.61,  -44.4,    1.0127, 2,    121.909,  135.6,    1.0152, 0, 0, 0, 0
"X3197642C", 0.208, 1,    119.883,   79.3,   0.99829, 2,    120.284, -100.6,    1.0016, 0, 0, 0, 0
"X3254873C", 0.208, 1,    122.007,   84.4,     1.016, 2,     122.67,  -95.5,    1.0215, 0, 0, 0, 0
"X2822858B", 0.208, 1,    120.215, -167.6,     1.001, 2,    120.472,   12.5,    1.0032, 0, 0, 0, 0
"X3728040A", 0.208, 1,    122.006,  -44.7,     1.016, 2,    121.765,  135.3,     1.014, 0, 0, 0, 0
"X3157710B", 0.208, 1,    119.011, -167.3,   0.99102, 2,    118.563,   12.6,    0.9873, 0, 0, 0, 0
"X2710514B", 0.208, 1,    118.785, -167.3,   0.98914, 2,     119.23,   12.7,   0.99285, 0, 0, 0, 0
"X2763072B", 0.208, 1,    116.611, -162.3,   0.97104, 2,    116.167,   17.6,   0.96734, 0, 0, 0, 0
"X2710519A", 0.208, 1,    119.603,  -41.1,   0.99596, 2,    119.834,  139.0,   0.99787, 0, 0, 0, 0
"X3727711A", 0.208, 1,    122.216,  -44.7,    1.0177, 2,    121.677,  135.2,    1.0132, 0, 0, 0, 0
"X2691936A", 0.208, 1,    121.401,  -45.0,    1.0109, 2,    121.061,  134.9,    1.0081, 0, 0, 0, 0
"X2841638C", 0.208, 1,    123.245,   79.6,    1.0263, 2,    122.788, -100.4,    1.0225, 0, 0, 0, 0
"X3254209C", 0.208, 1,      121.3,   79.0,    1.0101, 2,    121.169, -101.1,     1.009, 0, 0, 0, 0
"X3010557A", 0.208, 1,    121.804,  -42.5,    1.0143, 2,    121.678,  137.5,    1.0132, 0, 0, 0, 0
"X2820528C", 0.208, 1,    122.194,   79.2,    1.0175, 2,    122.216, -100.8,    1.0177, 0, 0, 0, 0
"X3251808A", 0.208, 1,    118.899,  -45.3,   0.99009, 2,    118.441,  134.6,   0.98627, 0, 0, 0, 0
"X3649305A", 0.208, 1,    122.134,  -44.9,     1.017, 2,    122.015,  135.1,     1.016, 0, 0, 0, 0
"X3157718A", 0.208, 1,    122.034,  -42.3,    1.0162, 2,    122.456,  137.8,    1.0197, 0, 0, 0, 0
"X3010569A", 0.208, 1,    119.698,  -41.1,   0.99674, 2,    119.769,  138.9,   0.99733, 0, 0, 0, 0
"X2785527A", 0.208, 1,    119.971,  -41.0,   0.99902, 2,    119.916,  138.9,   0.99856, 0, 0, 0, 0
"X3047073C", 0.208, 1,     120.39,   78.4,    1.0025, 2,    120.194, -101.6,    1.0009, 0, 0, 0, 0
"X3649306A", 0.208, 1,    121.901,  -44.9,    1.0151, 2,    122.288,  135.1,    1.0183, 0, 0, 0, 0
"X2973161A", 0.208, 1,    121.397,  -44.8,    1.0109, 2,    121.195,  135.2,    1.0092, 0, 0, 0, 0
"X2688692B", 0.208, 1,    116.835, -160.2,    0.9729, 2,    116.793,   19.8,   0.97255, 0, 0, 0, 0
"X3254220C", 0.208, 1,    123.093,   79.6,     1.025, 2,    122.729, -100.5,     1.022, 0, 0, 0, 0
"X3141389A", 0.208, 1,    120.978,  -45.1,    1.0074, 2,    121.459,  135.0,    1.0114, 0, 0, 0, 0
"X3197618A", 0.208, 1,    121.199,  -45.1,    1.0092, 2,    121.246,  134.9,    1.0096, 0, 0, 0, 0
"X3143999A", 0.208, 1,    121.685,  -44.6,    1.0133, 2,    121.442,  135.4,    1.0113, 0, 0, 0, 0
"X2691949B", 0.208, 1,    119.005, -167.4,   0.99097, 2,     119.49,   12.7,   0.99502, 0, 0, 0, 0
"X3066807C", 0.208, 1,    120.841,   81.0,    1.0063, 2,    120.544,  -99.0,    1.0038, 0, 0, 0, 0
"X2876812A", 0.208, 1,     118.26,  -45.4,   0.98477, 2,    118.752,  134.7,   0.98887, 0, 0, 0, 0
"X2841634B", 0.208, 1,    117.814, -167.6,   0.98106, 2,    118.002,   12.5,   0.98262, 0, 0, 0, 0
"X3235245C", 0.208, 1,    121.007,   78.9,    1.0076, 2,    121.459, -101.0,    1.0114, 0, 0, 0, 0
"X3104135A", 0.208, 1,    118.799,  -40.9,   0.98926, 2,    118.653,  139.0,   0.98804, 0, 0, 0, 0
"X2952014A", 0.208, 1,    120.999,  -45.1,    1.0076, 2,    120.882,  134.8,    1.0066, 0, 0, 0, 0
"X3048205C", 0.208, 1,    121.158,   81.1,    1.0089, 2,     121.44,  -98.9,    1.0113, 0, 0, 0, 0
"X2861223B", 0.208, 1,    122.233, -156.8,    1.0179, 2,    122.187,   23.2,    1.0175, 0, 0, 0, 0
"X2936268C", 0.208, 1,    124.572,   84.5,    1.0373, 2,    124.605,  -95.5,    1.0376, 0, 0, 0, 0
"X2879055C", 0.208, 1,    122.529,   80.1,    1.0203, 2,    123.141,  -99.9,    1.0254, 0, 0, 0, 0
"X2690941B", 0.208, 1,    117.909, -167.4,   0.98184, 2,    117.937,   12.6,   0.98208, 0, 0, 0, 0
"X2897773A", 0.208, 1,     122.22,  -44.6,    1.0177, 2,    122.528,  135.5,    1.0203, 0, 0, 0, 0
"X3104850C", 0.208, 1,    123.314,   82.0,    1.0269, 2,    123.707,  -98.0,    1.0301, 0, 0, 0, 0
"X3139086B", 0.208, 1,    118.018, -167.5,   0.98275, 2,    118.208,   12.5,   0.98434, 0, 0, 0, 0
"X3727707A", 0.208, 1,    121.956,  -44.7,    1.0155, 2,    121.998,  135.3,    1.0159, 0, 0, 0, 0
"X3030126C", 0.208, 1,    123.182,   81.5,    1.0258, 2,    123.735,  -98.4,    1.0304, 0, 0, 0, 0
"X2879079B", 0.208, 1,    116.465, -162.3,   0.96982, 2,    116.603,   17.7,   0.97097, 0, 0, 0, 0
"X3066821A", 0.208, 1,    119.411,  -45.2,   0.99436, 2,    119.856,  134.8,   0.99806, 0, 0, 0, 0
"X3254204A", 0.208, 1,    121.885,  -44.7,     1.015, 2,    122.005,  135.3,     1.016, 0, 0, 0, 0
"X2748135A", 0.208, 1,    118.801,  -41.0,   0.98928, 2,    118.718,  139.0,   0.98858, 0, 0, 0, 0
"X2841623A", 0.208, 1,    119.602,  -45.2,   0.99595, 2,     119.79,  134.8,   0.99751, 0, 0, 0, 0
"X2954349B", 0.208, 1,    118.366, -167.5,   0.98565, 2,    118.443,   12.6,   0.98629, 0, 0, 0, 0
"X2801902B", 0.208, 1,    119.905, -165.7,   0.99847, 2,    120.077,   14.3,    0.9999, 0, 0, 0, 0
"X2729434B", 0.208, 1,    121.358, -167.4,    1.0106, 2,    120.886,   12.5,    1.0066, 0, 0, 0, 0
"X3048962A", 0.208, 1,    118.203,  -39.0,    0.9843, 2,    117.776,  140.9,   0.98074, 0, 0, 0, 0
"X2857591A", 0.208, 1,    120.835,  -45.1,    1.0062, 2,    121.247,  134.9,    1.0096, 0, 0, 0, 0
"X3048890C", 0.208, 1,    122.437,   84.5,    1.0196, 2,    122.048,  -95.6,    1.0163, 0, 0, 0, 0
"X2936211C", 0.208, 1,    123.362,   81.7,    1.0273, 2,    123.611,  -98.3,    1.0293, 0, 0, 0, 0
"X2820535B", 0.208, 1,    121.177, -165.5,    1.0091, 2,    121.119,   14.5,    1.0086, 0, 0, 0, 0
"X3097861C", 0.208, 1,    124.244,   80.6,    1.0346, 2,    124.199,  -99.4,    1.0342, 0, 0, 0, 0
"X3141390B", 0.208, 1,    115.619, -162.4,   0.96278, 2,    115.618,   17.5,   0.96277, 0, 0, 0, 0
"X3141412A", 0.208, 1,    119.733,  -45.2,   0.99703, 2,    119.534,  134.8,   0.99538, 0, 0, 0, 0
"X2991920A", 0.208, 1,    118.709,  -41.0,   0.98851, 2,     118.58,  139.0,   0.98744, 0, 0, 0, 0
"X3160861C", 0.208, 1,    123.568,   82.1,     1.029, 2,    123.531,  -98.0,    1.0287, 0, 0, 0, 0
"X2876813A", 0.208, 1,    121.313,  -45.1,    1.0102, 2,    121.111,  134.9,    1.0085, 0, 0, 0, 0
"X2729410C", 0.208, 1,    121.683,   79.3,    1.0133, 2,    121.468, -100.7,    1.0115, 0, 0, 0, 0
"X2841637C", 0.208, 1,    122.825,   79.6,    1.0228, 2,    122.201, -100.5,    1.0176, 0, 0, 0, 0
"X3122817C", 0.208, 1,    122.138,   79.2,    1.0171, 2,    122.056, -100.9,    1.0164, 0, 0, 0, 0
"X3086079B", 0.208, 1,    122.081, -156.8,    1.0166, 2,    122.399,   23.2,    1.0192, 0, 0, 0, 0
"X3179699B", 0.208, 1,    123.095, -160.8,     1.025, 2,    122.625,   19.2,    1.0211, 0, 0, 0, 0
"X3085390B", 0.208, 1,    118.553, -167.4,   0.98721, 2,    118.218,   12.6,   0.98442, 0, 0, 0, 0
"X2897767C", 0.208, 1,    120.962,   78.9,    1.0073, 2,    120.975, -101.1,    1.0074, 0, 0, 0, 0
"X3104124B", 0.208, 1,     121.21, -167.5,    1.0093, 2,    121.349,   12.6,    1.0105, 0, 0, 0, 0
"X2804251A", 0.208, 1,    121.577,  -40.8,    1.0124, 2,    121.702,  139.2,    1.0134, 0, 0, 0, 0
"X3066808C", 0.208, 1,    120.904,   78.9,    1.0068, 2,    121.347, -101.1,    1.0105, 0, 0, 0, 0
"X2897774B", 0.208, 1,    119.142, -167.4,   0.99212, 2,    119.315,   12.7,   0.99355, 0, 0, 0, 0
"X3104115B", 0.208, 1,    115.239, -162.5,   0.95962, 2,    115.767,   17.6,   0.96401, 0, 0, 0, 0
"X0247171B", 0.208, 1,    118.889, -162.1,      0.99, 2,    118.885,   17.9,   0.98997, 0, 0, 0, 0
"X3214055C", 0.208, 1,    122.862,   79.6,    1.0231, 2,    122.679, -100.4,    1.0216, 0, 0, 0, 0
"X3104830C", 0.208, 1,    123.288,   81.0,    1.0266, 2,    123.595,  -98.9,    1.0292, 0, 0, 0, 0
"X3254211B", 0.208, 1,    119.047, -162.0,   0.99133, 2,    119.529,   18.0,   0.99534, 0, 0, 0, 0
"X2729407B", 0.208, 1,    118.887, -162.0,   0.98999, 2,    119.546,   18.0,   0.99548, 0, 0, 0, 0
"X3027133A", 0.208, 1,    121.054,  -45.1,     1.008, 2,    121.033,  134.9,    1.0079, 0, 0, 0, 0
"X2691944A", 0.208, 1,    119.402,  -45.3,   0.99428, 2,    119.895,  134.8,   0.99839, 0, 0, 0, 0
"X2745806C", 0.208, 1,    121.042,   78.9,    1.0079, 2,    120.759, -101.1,    1.0056, 0, 0, 0, 0
"X2878848C", 0.208, 1,    122.742,   79.2,    1.0221, 2,    122.828, -100.8,    1.0228, 0, 0, 0, 0
"X2991909A", 0.208, 1,    120.705,  -45.2,    1.0051, 2,    120.783,  134.8,    1.0058, 0, 0, 0, 0
"X2726973A", 0.208, 1,    122.106,  -44.7,    1.0168, 2,     122.01,  135.3,     1.016, 0, 0, 0, 0
"X2691947A", 0.208, 1,    118.784,  -45.0,   0.98914, 2,    118.698,  134.9,   0.98842, 0, 0, 0, 0
"X2952007C", 0.208, 1,    122.344,   84.5,    1.0188, 2,    121.976,  -95.6,    1.0157, 0, 0, 0, 0
"X3198347C", 0.208, 1,    124.187,   83.3,    1.0341, 2,    123.746,  -96.8,    1.0305, 0, 0, 0, 0
"X2916625B", 0.208, 1,    119.234, -162.0,   0.99288, 2,    119.287,   18.0,   0.99333, 0, 0, 0, 0
"X2820533A", 0.208, 1,    118.824,  -43.8,   0.98947, 2,    118.887,  136.2,   0.98999, 0, 0, 0, 0
"X2785531A", 0.208, 1,    121.277,  -45.1,    1.0099, 2,    121.063,  134.9,    1.0081, 0, 0, 0, 0
"X3120502A", 0.208, 1,     120.93,  -45.1,     1.007, 2,    120.937,  134.9,    1.0071, 0, 0, 0, 0
"X3252336B", 0.208, 1,    116.732, -161.9,   0.97205, 2,    116.437,   18.1,   0.96959, 0, 0, 0, 0
"X2954353A", 0.208, 1,    123.843,  -44.6,    1.0313, 2,    123.328,  135.4,     1.027, 0, 0, 0, 0
"X2673312A", 0.208, 1,    119.833,  -45.2,   0.99787, 2,    119.458,  134.8,   0.99474, 0, 0, 0, 0
"X2766720A", 0.208, 1,    120.228,  -45.2,    1.0012, 2,    120.728,  134.9,    1.0053, 0, 0, 0, 0
"X2879070B", 0.208, 1,    123.096, -166.9,     1.025, 2,    122.671,   13.0,    1.0215, 0, 0, 0, 0
"X3179674B", 0.208, 1,    121.964, -156.8,    1.0156, 2,    122.407,   23.2,    1.0193, 0, 0, 0, 0
"X3029506B", 0.208, 1,    122.855, -166.9,     1.023, 2,    123.405,   13.2,    1.0276, 0, 0, 0, 0
"X3216348A", 0.208, 1,    118.813,  -45.0,   0.98938, 2,    118.661,  134.9,   0.98811, 0, 0, 0, 0
"X3048231B", 0.208, 1,    118.593, -162.1,   0.98754, 2,    119.132,   18.0,   0.99203, 0, 0, 0, 0
"X3065696A", 0.208, 1,    119.275,  -45.2,   0.99323, 2,    119.842,  134.8,   0.99794, 0, 0, 0, 0
"X3178974B", 0.208, 1,    118.199, -167.4,   0.98426, 2,    118.012,   12.6,   0.98271, 0, 0, 0, 0
"X2916607C", 0.208, 1,    121.162,   79.1,    1.0089, 2,    120.842, -101.0,    1.0063, 0, 0, 0, 0
"X3197652A", 0.208, 1,    119.874,  -43.3,   0.99821, 2,    119.461,  136.6,   0.99477, 0, 0, 0, 0
"X2691939B", 0.208, 1,    120.471, -167.5,    1.0032, 2,    120.231,   12.4,    1.0012, 0, 0, 0, 0
"X2858175A", 0.208, 1,    118.285,  -45.4,   0.98498, 2,    118.553,  134.6,   0.98721, 0, 0, 0, 0
"X3085400C", 0.208, 1,    122.576,   80.1,    1.0207, 2,    122.135, -100.0,     1.017, 0, 0, 0, 0
"X3178969B", 0.208, 1,    119.913, -167.6,   0.99854, 2,    120.396,   12.5,    1.0026, 0, 0, 0, 0
"X2748139B", 0.208, 1,    119.814, -167.6,   0.99771, 2,    120.324,   12.4,     1.002, 0, 0, 0, 0
"X3235242C", 0.208, 1,    124.174,   80.2,     1.034, 2,     124.37,  -99.8,    1.0357, 0, 0, 0, 0
"X2729412A", 0.208, 1,    118.857,  -41.0,   0.98974, 2,    118.763,  139.0,   0.98896, 0, 0, 0, 0
"X3082981C", 0.208, 1,    120.663,   81.0,    1.0048, 2,    120.248,  -99.1,    1.0013, 0, 0, 0, 0
"X2766747A", 0.208, 1,    119.769,  -45.2,   0.99734, 2,    119.371,  134.8,   0.99403, 0, 0, 0, 0
"X3179646B", 0.208, 1,     115.99, -163.1,   0.96586, 2,    116.256,   17.0,   0.96808, 0, 0, 0, 0
"X3235251C", 0.208, 1,    122.837,   80.1,    1.0229, 2,    122.189, -100.0,    1.0175, 0, 0, 0, 0
"X2766749B", 0.208, 1,    120.329, -167.1,     1.002, 2,    120.656,   12.9,    1.0047, 0, 0, 0, 0
"X3010568A", 0.208, 1,    124.678,  -44.4,    1.0382, 2,    124.147,  135.6,    1.0338, 0, 0, 0, 0
"X2991902B", 0.208, 1,    115.895, -162.4,   0.96507, 2,    115.463,   17.5,   0.96148, 0, 0, 0, 0
"X2954348A", 0.208, 1,    121.213,  -45.1,    1.0094, 2,    121.336,  134.9,    1.0104, 0, 0, 0, 0
"X2860484B", 0.208, 1,    118.858, -167.3,   0.98975, 2,    119.376,   12.7,   0.99406, 0, 0, 0, 0
"X2879078A", 0.208, 1,     119.71,  -44.9,   0.99685, 2,    119.528,  135.0,   0.99533, 0, 0, 0, 0
"X3649301A", 0.208, 1,    121.884,  -44.9,    1.0149, 2,    122.271,  135.1,    1.0182, 0, 0, 0, 0
"X2804252A", 0.208, 1,    118.706,  -41.0,   0.98848, 2,    118.196,  138.9,   0.98423, 0, 0, 0, 0
"X2783231B", 0.208, 1,    120.526, -165.7,    1.0036, 2,    121.176,   14.4,    1.0091, 0, 0, 0, 0
"X2710504B", 0.208, 1,    117.655, -167.5,   0.97973, 2,    118.271,   12.6,   0.98486, 0, 0, 0, 0
"X2935547B", 0.208, 1,    119.428, -165.8,    0.9945, 2,    119.892,   14.3,   0.99836, 0, 0, 0, 0
"X3048201B", 0.208, 1,    115.762, -162.4,   0.96397, 2,    115.181,   17.5,   0.95913, 0, 0, 0, 0
"X2804250C", 0.208, 1,    121.602,   81.1,    1.0126, 2,    121.475,  -98.9,    1.0115, 0, 0, 0, 0
"X3081380A", 0.208, 1,    118.621,  -38.7,   0.98777, 2,    118.995,  141.3,   0.99089, 0, 0, 0, 0
"X3172805A", 0.208, 1,    119.824,  -44.9,   0.99779, 2,    119.347,  135.0,   0.99382, 0, 0, 0, 0
"X2822867B", 0.208, 1,    119.403, -167.3,   0.99429, 2,    118.851,   12.6,   0.98969, 0, 0, 0, 0
"X2991922A", 0.208, 1,    120.378,  -41.1,    1.0024, 2,    120.592,  139.0,    1.0042, 0, 0, 0, 0
"X3010560B", 0.208, 1,    121.636, -166.9,    1.0129, 2,    121.453,   13.1,    1.0114, 0, 0, 0, 0
"X2785536B", 0.208, 1,    120.459, -165.7,    1.0031, 2,    120.456,   14.3,    1.0031, 0, 0, 0, 0
"X3160872C", 0.208, 1,    123.446,   82.2,     1.028, 2,    123.746,  -97.7,    1.0305, 0, 0, 0, 0
"X2973178B", 0.208, 1,     120.39, -167.1,    1.0025, 2,    120.457,   12.9,    1.0031, 0, 0, 0, 0
"X2731712B", 0.208, 1,    120.859, -167.5,    1.0064, 2,    121.159,   12.6,    1.0089, 0, 0, 0, 0
"X2841628A", 0.208, 1,    115.871,  -40.0,   0.96488, 2,    116.393,  140.1,   0.96923, 0, 0, 0, 0
"X2748152B", 0.208, 1,    121.369, -167.4,    1.0107, 2,    121.034,   12.5,    1.0079, 0, 0, 0, 0
"X2916602A", 0.208, 1,    121.066,  -42.8,    1.0081, 2,    121.023,  137.2,    1.0078, 0, 0, 0, 0
"X2929261A", 0.208, 1,    122.565,  -44.6,    1.0206, 2,    122.362,  135.4,    1.0189, 0, 0, 0, 0
"X2710521A", 0.208, 1,    121.252,  -41.0,    1.0097, 2,    120.759,  138.9,    1.0056, 0, 0, 0, 0
"X3142079B", 0.208, 1,    118.753, -159.5,   0.98888, 2,    119.055,   20.5,   0.99139, 0, 0, 0, 0
"X2879072B", 0.208, 1,    118.878, -167.4,   0.98991, 2,     118.94,   12.6,   0.99044, 0, 0, 0, 0
"X2729427B", 0.208, 1,    118.467, -167.4,    0.9865, 2,    118.997,   12.7,   0.99091, 0, 0, 0, 0
"X2954347B", 0.208, 1,    121.389, -167.4,    1.0108, 2,    121.196,   12.5,    1.0092, 0, 0, 0, 0
"X2767340A", 0.208, 1,     114.38,  -40.6,   0.95246, 2,    114.799,  139.5,   0.95595, 0, 0, 0, 0
"X2767340B", 0.208, 1,    117.188, -161.5,   0.97585, 2,    117.546,   18.5,   0.97883, 0, 0, 0, 0
"X2767340C", 0.208, 1,    123.746,   81.5,    1.0305, 2,    123.123,  -98.6,    1.0253, 0, 0, 0, 0
"X3104157C", 0.208, 1,     122.55,   79.6,    1.0205, 2,    122.691, -100.4,    1.0217, 0, 0, 0, 0
"X3122815B", 0.208, 1,    121.124, -167.4,    1.0086, 2,    120.936,   12.5,    1.0071, 0, 0, 0, 0
"X2916605C", 0.208, 1,    121.722,   81.1,    1.0136, 2,    121.563,  -98.9,    1.0123, 0, 0, 0, 0
"X3234149A", 0.208, 1,    121.899,  -36.7,    1.0151, 2,    121.906,  143.3,    1.0151, 0, 0, 0, 0
"X3234149B", 0.208, 1,    122.293, -156.8,    1.0184, 2,     121.93,   23.2,    1.0153, 0, 0, 0, 0
"X3234149C", 0.208, 1,    123.895,   83.9,    1.0317, 2,     124.46,  -96.1,    1.0364, 0, 0, 0, 0
"X3160862C", 0.208, 1,    123.763,   82.1,    1.0306, 2,    123.269,  -98.0,    1.0265, 0, 0, 0, 0
"X3233413B", 0.208, 1,    116.354, -161.9,    0.9689, 2,    116.757,   18.1,   0.97225, 0, 0, 0, 0
"X2822865C", 0.208, 1,    121.875,   81.2,    1.0149, 2,    121.392,  -98.9,    1.0108, 0, 0, 0, 0
"X2879081A", 0.208, 1,    119.683,  -44.9,   0.99662, 2,    119.556,  135.0,   0.99556, 0, 0, 0, 0
"X2691946B", 0.208, 1,    123.266, -160.7,    1.0265, 2,    123.108,   19.2,    1.0251, 0, 0, 0, 0
"X2806553C", 0.208, 1,    122.658,   84.5,    1.0214, 2,    122.992,  -95.5,    1.0242, 0, 0, 0, 0
"X3254215C", 0.208, 1,    122.055,   80.0,    1.0164, 2,    122.672,  -99.9,    1.0215, 0, 0, 0, 0
"X2951995C", 0.208, 1,    120.305,   78.4,    1.0018, 2,    119.885, -101.6,    0.9983, 0, 0, 0, 0
"X3197628C", 0.208, 1,    123.071,   79.8,    1.0248, 2,      122.9, -100.2,    1.0234, 0, 0, 0, 0
"X2673343B", 0.208, 1,    118.246, -167.4,   0.98465, 2,    118.877,   12.7,   0.98991, 0, 0, 0, 0
"X3160864B", 0.208, 1,     119.38, -159.3,    0.9941, 2,    119.251,   20.7,   0.99302, 0, 0, 0, 0
"X2730149C", 0.208, 1,    123.422,   81.4,    1.0278, 2,    123.559,  -98.6,    1.0289, 0, 0, 0, 0
"X3160113B", 0.208, 1,    119.904, -165.7,   0.99846, 2,    119.452,   14.2,    0.9947, 0, 0, 0, 0
"X3010585A", 0.208, 1,    120.828,  -45.2,    1.0062, 2,    121.049,  134.9,     1.008, 0, 0, 0, 0
"X2766730B", 0.208, 1,    120.655, -167.5,    1.0047, 2,    121.084,   12.5,    1.0083, 0, 0, 0, 0
"X3160871C", 0.208, 1,    124.028,   82.6,    1.0328, 2,    123.507,  -97.4,    1.0285, 0, 0, 0, 0
"X3104129A", 0.208, 1,    125.121,  -44.3,    1.0419, 2,    124.662,  135.7,    1.0381, 0, 0, 0, 0
"X3254205C", 0.208, 1,    122.544,   79.6,    1.0204, 2,    122.487, -100.5,      1.02, 0, 0, 0, 0
"X2785511A", 0.208, 1,    121.518,  -42.5,    1.0119, 2,    121.936,  137.5,    1.0154, 0, 0, 0, 0
"X2822857B", 0.208, 1,    120.331, -167.5,     1.002, 2,    120.389,   12.5,    1.0025, 0, 0, 0, 0
"X3067448C", 0.208, 1,    123.251,   84.6,    1.0263, 2,    122.931,  -95.5,    1.0237, 0, 0, 0, 0
"X2955081A", 0.208, 1,    118.832,  -39.2,   0.98953, 2,    118.728,  140.8,   0.98867, 0, 0, 0, 0
"X3235268C", 0.208, 1,     120.77,   79.0,    1.0057, 2,    120.648, -101.0,    1.0047, 0, 0, 0, 0
"X2842330C", 0.208, 1,    124.258,   80.8,    1.0347, 2,      123.9,  -99.2,    1.0317, 0, 0, 0, 0
"X2821770A", 0.208, 1,    121.741,  -44.6,    1.0138, 2,      121.4,  135.4,    1.0109, 0, 0, 0, 0
"X2691959B", 0.208, 1,    118.941, -162.1,   0.99044, 2,    118.803,   17.9,   0.98929, 0, 0, 0, 0
"X3011229A", 0.208, 1,     112.14,  -41.7,   0.93381, 2,    111.943,  138.3,   0.93217, 0, 0, 0, 0
"X2936216C", 0.208, 1,    123.679,   84.6,    1.0299, 2,     124.31,  -95.3,    1.0351, 0, 0, 0, 0
"X2879073C", 0.208, 1,    122.439,   80.0,    1.0196, 2,    122.902,  -99.9,    1.0234, 0, 0, 0, 0
"X2935553B", 0.208, 1,    118.656, -167.3,   0.98807, 2,    118.617,   12.7,   0.98774, 0, 0, 0, 0
"X2748130B", 0.208, 1,    119.926, -161.9,   0.99864, 2,    119.398,   18.0,   0.99425, 0, 0, 0, 0
"X3085410B", 0.208, 1,    120.803, -165.6,     1.006, 2,    120.181,   14.3,    1.0008, 0, 0, 0, 0
"X2916618B", 0.208, 1,    119.703, -165.8,   0.99679, 2,    119.622,   14.2,   0.99612, 0, 0, 0, 0
"X3010564C", 0.208, 1,    121.022,   79.1,    1.0078, 2,    120.913, -101.0,    1.0069, 0, 0, 0, 0
"X3217064B", 0.208, 1,    119.425, -159.3,   0.99448, 2,    118.858,   20.6,   0.98975, 0, 0, 0, 0
"X3048968C", 0.208, 1,    121.605,   81.1,    1.0126, 2,    121.332,  -98.9,    1.0104, 0, 0, 0, 0
"X2673319C", 0.208, 1,     120.13,   79.4,    1.0003, 2,    119.941, -100.7,   0.99877, 0, 0, 0, 0
"X2897777C", 0.208, 1,    122.646,   79.3,    1.0213, 2,    122.609, -100.7,     1.021, 0, 0, 0, 0
"X3784018A", 0.208, 1,    122.065,  -44.4,    1.0165, 2,     121.67,  135.6,    1.0132, 0, 0, 0, 0
"X3141400A", 0.208, 1,     116.18,  -39.9,   0.96745, 2,    116.709,  140.1,   0.97186, 0, 0, 0, 0
"X3235252B", 0.208, 1,    118.976, -167.4,   0.99073, 2,    119.582,   12.7,   0.99578, 0, 0, 0, 0
"X2764411C", 0.208, 1,    122.143,   84.4,    1.0171, 2,    121.762,  -95.6,    1.0139, 0, 0, 0, 0
"X3030200C", 0.208, 1,    123.586,   82.2,    1.0291, 2,    123.574,  -97.8,     1.029, 0, 0, 0, 0
"X2746587C", 0.208, 1,     121.85,   79.1,    1.0147, 2,    122.038, -100.9,    1.0162, 0, 0, 0, 0
"X3010562B", 0.208, 1,    118.834, -167.3,   0.98955, 2,    118.638,   12.7,   0.98792, 0, 0, 0, 0
"X2896685A", 0.208, 1,    113.851,  -40.7,   0.94806, 2,     113.38,  139.2,   0.94413, 0, 0, 0, 0
"X2896685B", 0.208, 1,     116.68, -161.9,   0.97161, 2,    116.535,   18.1,   0.97041, 0, 0, 0, 0
"X2896685C", 0.208, 1,    123.311,   81.4,    1.0268, 2,    123.332,  -98.6,     1.027, 0, 0, 0, 0
"X2748143A", 0.208, 1,    119.817,  -43.3,   0.99774, 2,    119.519,  136.6,   0.99525, 0, 0, 0, 0
"X3216351A", 0.208, 1,    119.639,  -44.9,   0.99626, 2,    119.606,  135.0,   0.99598, 0, 0, 0, 0
"X3156034A", 0.208, 1,    119.727,  -45.2,   0.99698, 2,    119.563,  134.8,   0.99562, 0, 0, 0, 0
"X3104128A", 0.208, 1,    116.331,  -39.9,   0.96871, 2,    116.515,  140.1,   0.97024, 0, 0, 0, 0
"X2673309C", 0.208, 1,     122.49,   80.0,      1.02, 2,    123.069,  -99.9,    1.0248, 0, 0, 0, 0
"X3104155C", 0.208, 1,    120.281,   81.0,    1.0016, 2,    119.943,  -99.1,   0.99879, 0, 0, 0, 0
"X2729430B", 0.208, 1,     120.82, -167.5,    1.0061, 2,    120.747,   12.5,    1.0055, 0, 0, 0, 0
"X3197630A", 0.208, 1,    121.365,  -40.9,    1.0106, 2,    121.379,  139.1,    1.0107, 0, 0, 0, 0
"X2860481C", 0.208, 1,    123.346,   79.3,    1.0271, 2,      122.9, -100.8,    1.0234, 0, 0, 0, 0
"X2973152B", 0.208, 1,    119.024, -167.3,   0.99113, 2,     118.72,   12.7,    0.9886, 0, 0, 0, 0
"X3160117B", 0.208, 1,    118.676, -167.3,   0.98823, 2,    118.702,   12.7,   0.98845, 0, 0, 0, 0
"X3197624B", 0.208, 1,    118.362, -167.4,   0.98562, 2,    117.972,   12.6,   0.98238, 0, 0, 0, 0
"X2708744B", 0.208, 1,    117.008, -161.8,   0.97434, 2,     116.42,   18.1,   0.96945, 0, 0, 0, 0
"X3067506C", 0.208, 1,    124.303,   83.3,    1.0351, 2,    123.692,  -96.8,      1.03, 0, 0, 0, 0
"X2841625C", 0.208, 1,    122.488,   80.1,      1.02, 2,    122.438, -100.0,    1.0196, 0, 0, 0, 0
"X2785512B", 0.208, 1,     118.35, -167.4,   0.98552, 2,    118.173,   12.6,   0.98404, 0, 0, 0, 0
"X2673305B", 0.208, 1,     123.25, -160.7,    1.0263, 2,    122.853,   19.2,     1.023, 0, 0, 0, 0
"X2860480B", 0.208, 1,    118.325, -167.4,   0.98531, 2,    117.958,   12.6,   0.98226, 0, 0, 0, 0
"X2914324A", 0.208, 1,    120.892,  -45.1,    1.0067, 2,     121.07,  134.9,    1.0082, 0, 0, 0, 0
"X2766741A", 0.208, 1,    121.786,  -44.6,    1.0141, 2,     121.23,  135.4,    1.0095, 0, 0, 0, 0
"X3178988B", 0.208, 1,    120.624, -165.6,    1.0045, 2,      120.3,   14.3,    1.0018, 0, 0, 0, 0
"X2729423C", 0.208, 1,     124.67,   80.0,    1.0381, 2,    124.335, -100.1,    1.0354, 0, 0, 0, 0
"X2991929B", 0.208, 1,    119.954, -165.7,   0.99888, 2,    119.787,   14.3,   0.99749, 0, 0, 0, 0
"X2767342A", 0.208, 1,    112.079,  -41.7,    0.9333, 2,    111.958,  138.3,    0.9323, 0, 0, 0, 0
"X2936212A", 0.208, 1,    113.293,  -41.2,   0.94341, 2,    113.112,  138.8,    0.9419, 0, 0, 0, 0
"X2861219B", 0.208, 1,    119.595, -159.3,   0.99589, 2,    119.032,   20.6,    0.9912, 0, 0, 0, 0
"X3120376A", 0.208, 1,    121.604,  -45.0,    1.0126, 2,    121.098,  134.9,    1.0084, 0, 0, 0, 0
"X2991919A", 0.208, 1,    118.726,  -41.0,   0.98865, 2,    118.653,  139.0,   0.98805, 0, 0, 0, 0
"X3066804A", 0.208, 1,    118.803,  -43.8,   0.98929, 2,    118.832,  136.2,   0.98953, 0, 0, 0, 0
"X2935550C", 0.208, 1,    120.988,   81.0,    1.0075, 2,      120.9,  -99.0,    1.0068, 0, 0, 0, 0
"X2691942B", 0.208, 1,    119.232, -162.0,   0.99286, 2,    118.999,   18.0,   0.99092, 0, 0, 0, 0
"X2842383A", 0.208, 1,    119.583,  -38.1,   0.99578, 2,    120.103,  142.0,    1.0001, 0, 0, 0, 0
"X3160863C", 0.208, 1,    124.815,   84.8,    1.0394, 2,    124.273,  -95.3,    1.0348, 0, 0, 0, 0
"X2935549B", 0.208, 1,     120.16, -167.2,    1.0006, 2,     120.42,   12.9,    1.0028, 0, 0, 0, 0
"X3027122A", 0.208, 1,     111.99,  -41.7,   0.93256, 2,    112.457,  138.3,   0.93644, 0, 0, 0, 0
"X2673331B", 0.208, 1,    120.738, -165.6,    1.0054, 2,    120.237,   14.3,    1.0012, 0, 0, 0, 0
"X3254231A", 0.208, 1,    118.574,  -43.9,   0.98738, 2,    119.158,  136.2,   0.99225, 0, 0, 0, 0
"X2785543B", 0.208, 1,    120.731, -167.5,    1.0053, 2,    121.264,   12.6,    1.0098, 0, 0, 0, 0
"X2970258C", 0.208, 1,    120.288,   78.4,    1.0017, 2,    120.357, -101.6,    1.0022, 0, 0, 0, 0
"X2748124B", 0.208, 1,    117.943, -167.4,   0.98213, 2,    117.936,   12.6,   0.98207, 0, 0, 0, 0
"X2879773A", 0.208, 1,    118.693,  -39.3,   0.98838, 2,     118.79,  140.7,   0.98918, 0, 0, 0, 0
"X2841626C", 0.208, 1,    122.375,   80.0,     1.019, 2,    122.583,  -99.9,    1.0208, 0, 0, 0, 0
"X2991905A", 0.208, 1,    121.586,  -44.6,    1.0125, 2,    121.466,  135.4,    1.0115, 0, 0, 0, 0
"X2822861A", 0.208, 1,    121.853,  -44.6,    1.0147, 2,    121.417,  135.3,    1.0111, 0, 0, 0, 0
"X3216337A", 0.208, 1,    120.956,  -45.1,    1.0072, 2,    121.531,  135.0,     1.012, 0, 0, 0, 0
"X2674047C", 0.208, 1,     123.19,   82.0,    1.0258, 2,    123.623,  -97.9,    1.0294, 0, 0, 0, 0
"X2691967B", 0.208, 1,    120.564, -166.0,     1.004, 2,    120.637,   14.0,    1.0046, 0, 0, 0, 0
"X3626914C", 0.208, 1,    122.772,   80.1,    1.0223, 2,    123.109,  -99.9,    1.0252, 0, 0, 0, 0
"X3177894A", 0.208, 1,    118.216,  -45.4,    0.9844, 2,     118.41,  134.6,   0.98602, 0, 0, 0, 0
"X2690187B", 0.208, 1,     116.56, -161.9,   0.97061, 2,    116.834,   18.1,    0.9729, 0, 0, 0, 0
"X3122827A", 0.208, 1,    119.724,  -44.9,   0.99696, 2,    119.702,  135.1,   0.99678, 0, 0, 0, 0
"X3315860B", 0.208, 1,    120.257, -167.6,    1.0014, 2,    120.171,   12.4,    1.0007, 0, 0, 0, 0
"X2973165A", 0.208, 1,    121.734,  -45.0,    1.0137, 2,    121.463,  135.0,    1.0114, 0, 0, 0, 0
"X2691965B", 0.208, 1,    120.797, -165.6,    1.0059, 2,    121.271,   14.4,    1.0098, 0, 0, 0, 0
"X3216346A", 0.208, 1,    119.413,  -45.2,   0.99438, 2,     119.82,  134.8,   0.99776, 0, 0, 0, 0
"X3235267C", 0.208, 1,    120.866,   79.0,    1.0065, 2,    120.566, -101.0,     1.004, 0, 0, 0, 0
"X3066801C", 0.208, 1,    122.732,   80.1,     1.022, 2,     122.97,  -99.9,     1.024, 0, 0, 0, 0
"X2898515C", 0.208, 1,    124.075,   83.3,    1.0332, 2,    123.872,  -96.7,    1.0315, 0, 0, 0, 0
"X2804258B", 0.208, 1,    118.326, -167.5,   0.98532, 2,    118.975,   12.6,   0.99072, 0, 0, 0, 0
"X2954354A", 0.208, 1,    119.528,  -41.1,   0.99533, 2,    119.906,  139.0,   0.99848, 0, 0, 0, 0
"X2802481A", 0.208, 1,     113.43,  -40.8,   0.94455, 2,    113.799,  139.2,   0.94762, 0, 0, 0, 0
"X2710505B", 0.208, 1,    117.777, -167.5,   0.98075, 2,    118.426,   12.6,   0.98615, 0, 0, 0, 0
"X3104114B", 0.208, 1,    120.686, -167.5,     1.005, 2,    120.118,   12.4,    1.0002, 0, 0, 0, 0
"X2798067B", 0.208, 1,    117.538, -161.1,   0.97876, 2,    117.869,   18.9,   0.98152, 0, 0, 0, 0
"X3122825A", 0.208, 1,    118.636,  -41.0,    0.9879, 2,    118.651,  139.0,   0.98802, 0, 0, 0, 0
"X2710546B", 0.208, 1,    118.416, -167.5,   0.98607, 2,    117.761,   12.4,   0.98061, 0, 0, 0, 0
"X2879071B", 0.208, 1,    118.369, -167.5,   0.98568, 2,    118.188,   12.5,   0.98417, 0, 0, 0, 0
"X2785514A", 0.208, 1,    121.155,  -44.6,    1.0089, 2,     121.69,  135.4,    1.0133, 0, 0, 0, 0
"X2898457A", 0.208, 1,    114.762,  -40.5,   0.95565, 2,    114.472,  139.5,   0.95323, 0, 0, 0, 0
"X3727708A", 0.208, 1,    121.788,  -44.7,    1.0141, 2,    122.121,  135.3,    1.0169, 0, 0, 0, 0
"X3216988B", 0.208, 1,    117.477, -161.3,   0.97825, 2,    117.655,   18.7,   0.97974, 0, 0, 0, 0
"X3197632B", 0.208, 1,    119.045, -167.3,    0.9913, 2,     119.19,   12.7,   0.99251, 0, 0, 0, 0
"X3178997C", 0.208, 1,    122.741,   79.6,    1.0221, 2,    122.566, -100.4,    1.0206, 0, 0, 0, 0
"X2785535B", 0.208, 1,    119.905, -165.7,   0.99847, 2,     119.26,   14.2,    0.9931, 0, 0, 0, 0
"X3216343C", 0.208, 1,    120.767,   81.0,    1.0057, 2,    120.141,  -99.1,    1.0004, 0, 0, 0, 0
"X2748127A", 0.208, 1,    122.235,  -44.6,    1.0179, 2,    122.499,  135.5,    1.0201, 0, 0, 0, 0
"X2673323C", 0.208, 1,    122.221,   79.2,    1.0178, 2,    121.598, -100.9,    1.0126, 0, 0, 0, 0
"X3104859B", 0.208, 1,    118.388, -159.8,   0.98584, 2,    118.807,   20.3,   0.98933, 0, 0, 0, 0
"X2859403A", 0.208, 1,     113.79,  -40.9,   0.94755, 2,    113.664,  139.0,    0.9465, 0, 0, 0, 0
"X2954345C", 0.208, 1,    122.953,   79.2,    1.0238, 2,    123.017, -100.8,    1.0244, 0, 0, 0, 0
"X3160098A", 0.208, 1,    120.792,  -42.9,    1.0059, 2,    121.059,  137.1,    1.0081, 0, 0, 0, 0
"X3254228B", 0.208, 1,    119.594, -165.8,   0.99588, 2,    119.681,   14.2,    0.9966, 0, 0, 0, 0
"X3101788A", 0.208, 1,    118.697,  -45.3,   0.98841, 2,    118.384,  134.6,    0.9858, 0, 0, 0, 0
"X2785513A", 0.208, 1,     121.64,  -44.6,    1.0129, 2,    121.172,  135.4,     1.009, 0, 0, 0, 0
"X3231269B", 0.208, 1,    119.664, -167.6,   0.99647, 2,    120.303,   12.4,    1.0018, 0, 0, 0, 0
"X2991921C", 0.208, 1,    122.514,   79.6,    1.0202, 2,    122.552, -100.4,    1.0205, 0, 0, 0, 0
"X3122826A", 0.208, 1,     120.21,  -41.1,     1.001, 2,    120.531,  139.0,    1.0037, 0, 0, 0, 0
"X2842390C", 0.208, 1,      121.7,   81.1,    1.0134, 2,    121.243,  -98.9,    1.0096, 0, 0, 0, 0
"X2991913A", 0.208, 1,    122.529,  -40.6,    1.0203, 2,    122.295,  139.4,    1.0184, 0, 0, 0, 0
"X3104144A", 0.208, 1,    119.889,  -43.3,   0.99834, 2,    119.468,  136.6,   0.99483, 0, 0, 0, 0
"X2804270B", 0.208, 1,    119.775, -165.7,   0.99739, 2,     120.38,   14.3,    1.0024, 0, 0, 0, 0
"X2917333A", 0.208, 1,    119.948,  -37.9,   0.99883, 2,    120.162,  142.1,    1.0006, 0, 0, 0, 0
"X2673315A", 0.208, 1,     116.45,  -39.9,    0.9697, 2,    116.371,  140.1,   0.96904, 0, 0, 0, 0
"X2688693C", 0.208, 1,    121.878,   80.9,    1.0149, 2,    121.311,  -99.2,    1.0102, 0, 0, 0, 0
"X2841645C", 0.208, 1,    120.476,   79.0,    1.0032, 2,     120.92, -101.0,    1.0069, 0, 0, 0, 0
"X3048200B", 0.208, 1,    115.421, -162.5,   0.96113, 2,    115.576,   17.5,   0.96242, 0, 0, 0, 0
"X3048208A", 0.208, 1,    123.834,  -40.2,    1.0312, 2,    123.582,  139.7,    1.0291, 0, 0, 0, 0
"X3067507C", 0.208, 1,    123.725,   82.2,    1.0303, 2,    123.282,  -97.9,    1.0266, 0, 0, 0, 0
"X2804249C", 0.208, 1,     121.81,   80.9,    1.0143, 2,    122.018,  -99.1,    1.0161, 0, 0, 0, 0
"X2936213B", 0.208, 1,    123.298, -163.3,    1.0267, 2,     123.03,   16.6,    1.0245, 0, 0, 0, 0
"X3215340A", 0.208, 1,     118.75,  -45.3,   0.98885, 2,    118.992,  134.7,   0.99087, 0, 0, 0, 0
"X3118855C", 0.208, 1,    124.463,   80.2,    1.0364, 2,    124.092,  -99.8,    1.0333, 0, 0, 0, 0
"X3085397B", 0.208, 1,    118.953, -167.3,   0.99054, 2,    118.332,   12.6,   0.98537, 0, 0, 0, 0
"X3104796C", 0.208, 1,    123.331,   81.7,     1.027, 2,    123.629,  -98.3,    1.0295, 0, 0, 0, 0
"X3108449A", 0.208, 1,    111.848,  -41.7,   0.93137, 2,    112.461,  138.3,   0.93648, 0, 0, 0, 0
"X2673307C", 0.208, 1,    120.549,   81.0,    1.0038, 2,    119.914,  -99.1,   0.99854, 0, 0, 0, 0
"X2973159A", 0.208, 1,    119.105,  -45.0,    0.9918, 2,    119.618,  135.1,   0.99608, 0, 0, 0, 0
"X3101787A", 0.208, 1,    118.519,  -45.4,   0.98693, 2,    118.561,  134.6,   0.98728, 0, 0, 0, 0
"X2785521C", 0.208, 1,    122.497,   79.2,    1.0201, 2,    122.842, -100.7,    1.0229, 0, 0, 0, 0
"X3235273B", 0.208, 1,    119.922, -165.7,   0.99861, 2,    120.348,   14.3,    1.0022, 0, 0, 0, 0
"X2692600C", 0.208, 1,    123.951,   80.8,    1.0322, 2,    124.257,  -99.2,    1.0347, 0, 0, 0, 0
"X3179637C", 0.208, 1,    122.148,   84.4,    1.0171, 2,    122.426,  -95.5,    1.0195, 0, 0, 0, 0
"X2729406C", 0.208, 1,    120.343,   81.0,    1.0021, 2,    120.043,  -99.1,   0.99962, 0, 0, 0, 0
"X3029499A", 0.208, 1,    119.927,  -41.0,   0.99865, 2,    119.495,  138.9,   0.99506, 0, 0, 0, 0
"X3179650B", 0.208, 1,    116.996, -162.1,   0.97425, 2,    116.744,   17.8,   0.97214, 0, 0, 0, 0
"X2748780A", 0.208, 1,    112.128,  -41.7,   0.93371, 2,    111.878,  138.3,   0.93162, 0, 0, 0, 0
"X3141398A", 0.208, 1,    119.407,  -45.0,   0.99432, 2,    118.959,  135.0,   0.99059, 0, 0, 0, 0
"X3085403A", 0.208, 1,    119.866,  -44.9,   0.99814, 2,    119.374,  135.0,   0.99404, 0, 0, 0, 0
"X3236011B", 0.208, 1,    118.588, -159.8,    0.9875, 2,    118.653,   20.2,   0.98804, 0, 0, 0, 0
"X2710542B", 0.208, 1,    120.599, -167.5,    1.0042, 2,    121.037,   12.5,    1.0079, 0, 0, 0, 0
"X2801896B", 0.208, 1,    120.213, -167.6,     1.001, 2,    119.961,   12.4,   0.99894, 0, 0, 0, 0
"X3029501B", 0.208, 1,    119.185, -167.4,   0.99247, 2,      119.4,   12.7,   0.99426, 0, 0, 0, 0
"X3159645A", 0.208, 1,    122.551,  -44.6,    1.0205, 2,    122.363,  135.4,    1.0189, 0, 0, 0, 0
"X3125349C", 0.208, 1,    120.563,   78.5,    1.0039, 2,     120.44, -101.5,    1.0029, 0, 0, 0, 0
"X2973149B", 0.208, 1,    118.037, -167.4,   0.98291, 2,    118.473,   12.6,   0.98655, 0, 0, 0, 0
"X3030205C", 0.208, 1,    123.933,   83.3,     1.032, 2,    124.124,  -96.7,    1.0336, 0, 0, 0, 0
"X2841615A", 0.208, 1,    121.319,  -45.1,    1.0102, 2,    121.198,  134.9,    1.0092, 0, 0, 0, 0
"X2767407B", 0.208, 1,    119.236, -159.5,    0.9929, 2,    118.721,   20.5,   0.98861, 0, 0, 0, 0
"X3139103A", 0.208, 1,    118.724,  -45.3,   0.98863, 2,    118.304,  134.6,   0.98514, 0, 0, 0, 0
"X3011293A", 0.208, 1,    121.956,  -36.7,    1.0155, 2,    122.071,  143.3,    1.0165, 0, 0, 0, 0
"X3011293B", 0.208, 1,    122.533, -156.8,    1.0204, 2,    121.892,   23.2,     1.015, 0, 0, 0, 0
"X3011293C", 0.208, 1,    124.056,   83.9,     1.033, 2,    124.547,  -96.1,    1.0371, 0, 0, 0, 0
"X3181545C", 0.208, 1,    120.808,   78.5,     1.006, 2,    120.307, -101.5,    1.0018, 0, 0, 0, 0
"X2935555A", 0.208, 1,    122.218,  -44.6,    1.0177, 2,    122.535,  135.5,    1.0204, 0, 0, 0, 0
"X3048207B", 0.208, 1,    118.642, -167.3,   0.98795, 2,    118.687,   12.7,   0.98832, 0, 0, 0, 0
"X3160104B", 0.208, 1,    118.197, -167.5,   0.98425, 2,    117.821,   12.4,   0.98111, 0, 0, 0, 0
"X2851933A", 0.208, 1,    119.651,  -44.9,   0.99635, 2,    119.848,  135.1,   0.99799, 0, 0, 0, 0
"X2851933B", 0.208, 1,    122.615, -166.6,     1.021, 2,    122.191,   13.4,    1.0175, 0, 0, 0, 0
"X2851933C", 0.208, 1,      120.2,   79.4,    1.0009, 2,    120.424, -100.6,    1.0028, 0, 0, 0, 0
"X2897784B", 0.208, 1,    119.095, -162.0,   0.99173, 2,    118.649,   17.9,   0.98801, 0, 0, 0, 0
"X3207907A", 0.208, 1,    119.633,  -44.9,    0.9962, 2,    119.852,  135.1,   0.99803, 0, 0, 0, 0
"X3207907B", 0.208, 1,    122.601, -166.6,    1.0209, 2,     122.17,   13.3,    1.0173, 0, 0, 0, 0
"X3207907C", 0.208, 1,    120.531,   79.4,    1.0037, 2,    120.067, -100.7,   0.99982, 0, 0, 0, 0
"X2726974B", 0.208, 1,    119.974, -165.7,   0.99904, 2,    119.343,   14.2,   0.99379, 0, 0, 0, 0
"X3029502A", 0.208, 1,    115.306,  -40.2,   0.96017, 2,    115.488,  139.8,   0.96169, 0, 0, 0, 0
"X3178972C", 0.208, 1,    122.654,   79.2,    1.0214, 2,     123.07, -100.7,    1.0248, 0, 0, 0, 0
"X3029055B", 0.208, 1,    117.943, -161.1,   0.98213, 2,    117.428,   18.8,   0.97784, 0, 0, 0, 0
"X3029507B", 0.208, 1,    116.929, -162.3,   0.97369, 2,     116.72,   17.7,   0.97195, 0, 0, 0, 0
"X3254230A", 0.208, 1,    118.745,  -43.8,   0.98881, 2,    118.977,  136.2,   0.99074, 0, 0, 0, 0
"X3030203C", 0.208, 1,    123.743,   82.6,    1.0304, 2,    123.795,  -97.4,    1.0309, 0, 0, 0, 0
"X3048203B", 0.208, 1,    118.665, -167.3,   0.98814, 2,    118.746,   12.7,   0.98882, 0, 0, 0, 0
"X3048963B", 0.208, 1,    119.105, -159.3,   0.99181, 2,    119.502,   20.7,   0.99511, 0, 0, 0, 0
"X2674027B", 0.208, 1,    116.334, -163.1,   0.96873, 2,    115.737,   16.8,   0.96376, 0, 0, 0, 0
"X2973163B", 0.208, 1,    116.193, -162.4,   0.96756, 2,    116.153,   17.6,   0.96723, 0, 0, 0, 0
"X2955074A", 0.208, 1,    118.584,  -39.0,   0.98747, 2,    118.914,  141.1,   0.99022, 0, 0, 0, 0
"X3216342B", 0.208, 1,    120.982, -167.0,    1.0074, 2,    120.765,   13.0,    1.0056, 0, 0, 0, 0
"X3235243C", 0.208, 1,    120.105,   78.4,    1.0001, 2,     120.63, -101.5,    1.0045, 0, 0, 0, 0
"X3214069C", 0.208, 1,    123.314,   81.7,    1.0269, 2,    123.661,  -98.3,    1.0297, 0, 0, 0, 0
"X2841632B", 0.208, 1,    119.387, -166.3,   0.99416, 2,    119.939,   13.8,   0.99876, 0, 0, 0, 0
"X2822859B", 0.208, 1,    115.827, -162.4,   0.96451, 2,    115.418,   17.5,   0.96111, 0, 0, 0, 0
"X3142050C", 0.208, 1,    122.143,   84.4,    1.0171, 2,    122.663,  -95.5,    1.0214, 0, 0, 0, 0
"X2973155A", 0.208, 1,     121.93,  -44.4,    1.0153, 2,    121.877,  135.6,    1.0149, 0, 0, 0, 0
"X2973791A", 0.208, 1,    113.806,  -41.0,   0.94768, 2,    113.475,  139.0,   0.94492, 0, 0, 0, 0
