Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"X2841629C", 0.208, 1,    122.968,   80.1,     1.024, 2,    123.068,  -99.9,    1.0248, 0, 0, 0, 0
"X2822868A", 0.208, 1,    119.835,  -44.9,   0.99789, 2,    119.419,  135.0,   0.99442, 0, 0, 0, 0
"X3122823B", 0.208, 1,     117.11, -162.3,   0.97519, 2,    116.594,   17.7,    0.9709, 0, 0, 0, 0
"X2952003B", 0.208, 1,    116.943, -161.8,    0.9738, 2,    116.442,   18.1,   0.96963, 0, 0, 0, 0
"X3104856A", 0.208, 1,    120.283,  -37.8,    1.0016, 2,    120.295,  142.2,    1.0017, 0, 0, 0, 0
"X2786204C", 0.208, 1,     124.22,   84.7,    1.0344, 2,    124.012,  -95.3,    1.0327, 0, 0, 0, 0
"X2841622A", 0.208, 1,     121.89,  -44.4,     1.015, 2,    121.578,  135.6,    1.0124, 0, 0, 0, 0
"X2973150A", 0.208, 1,    118.948,  -43.8,    0.9905, 2,    118.707,  136.1,    0.9885, 0, 0, 0, 0
"X3066826B", 0.208, 1,    120.364, -165.7,    1.0023, 2,    120.527,   14.3,    1.0036, 0, 0, 0, 0
"X3197638A", 0.208, 1,    120.643,  -45.2,    1.0046, 2,    121.073,  134.9,    1.0082, 0, 0, 0, 0
"X2785530A", 0.208, 1,     119.73,  -44.9,   0.99701, 2,    119.548,  135.0,   0.99549, 0, 0, 0, 0
"X3082988B", 0.208, 1,    118.999, -159.4,   0.99093, 2,    119.348,   20.7,   0.99383, 0, 0, 0, 0
"X2860491A", 0.208, 1,    120.487,  -41.0,    1.0033, 2,    120.063,  138.9,   0.99978, 0, 0, 0, 0
"X2860491B", 0.208, 1,    119.485, -162.0,   0.99497, 2,    119.093,   18.0,   0.99171, 0, 0, 0, 0
"SX2673305B", 0.208, 1,    123.319, -160.7,    1.0269, 2,    122.305,   19.2,    1.0185, 0, 0, 0, 0
"SX3048196B", 0.208, 1,    122.892, -160.7,    1.0233, 2,    122.461,   19.2,    1.0197, 0, 0, 0, 0
"SX2991911C", 0.208, 1,    123.611,   80.3,    1.0293, 2,    122.113,  -99.9,    1.0169, 0, 0, 0, 0
"SX2973158C", 0.208, 1,    124.013,   80.4,    1.0327, 2,    122.294,  -99.8,    1.0184, 0, 0, 0, 0
"SX3048208A", 0.208, 1,    123.804,  -40.2,    1.0309, 2,    122.961,  139.7,    1.0239, 0, 0, 0, 0
"SX3029502A", 0.208, 1,    113.461,  -40.2,   0.94481, 2,    114.987,  140.0,   0.95751, 0, 0, 0, 0
"SX3104125B", 0.208, 1,    115.986, -160.4,   0.96584, 2,    113.203,   19.2,   0.94266, 0, 0, 0, 0
"SX3160107A", 0.208, 1,    114.994,  -40.0,   0.95758, 2,    115.663,  140.0,   0.96314, 0, 0, 0, 0
"SX2785516B", 0.208, 1,    123.247, -160.7,    1.0263, 2,    121.872,   19.1,    1.0148, 0, 0, 0, 0
"SX3141400A", 0.208, 1,     115.55,  -40.0,   0.96221, 2,    116.876,  140.2,   0.97325, 0, 0, 0, 0
"SX2897775C", 0.208, 1,    121.984,   80.1,    1.0158, 2,    122.232,  -99.9,    1.0178, 0, 0, 0, 0
"SX3010565C", 0.208, 1,     122.54,   80.1,    1.0204, 2,    122.443,  -99.9,    1.0196, 0, 0, 0, 0
"SX2916609C", 0.208, 1,    123.309,   80.2,    1.0268, 2,    121.598, -100.0,    1.0126, 0, 0, 0, 0
"SX2879073C", 0.208, 1,    121.539,   80.0,    1.0121, 2,    123.046,  -99.8,    1.0246, 0, 0, 0, 0
"SX3104126C", 0.208, 1,     121.88,   80.0,    1.0149, 2,    123.116,  -99.8,    1.0252, 0, 0, 0, 0
"SX3029503C", 0.208, 1,    122.403,   80.1,    1.0193, 2,    122.451,  -99.9,    1.0197, 0, 0, 0, 0
"SX2691950C", 0.208, 1,    123.362,   80.3,    1.0273, 2,    121.034, -100.0,    1.0079, 0, 0, 0, 0
"SX2691951C", 0.208, 1,    122.238,   80.1,    1.0179, 2,    122.528,  -99.8,    1.0203, 0, 0, 0, 0
"SX2879076C", 0.208, 1,    122.439,   80.1,    1.0196, 2,    122.919,  -99.9,    1.0236, 0, 0, 0, 0
"SX2841630C", 0.208, 1,     121.36,   80.0,    1.0106, 2,    123.403,  -99.7,    1.0276, 0, 0, 0, 0
"SX2841629C", 0.208, 1,     121.76,   80.1,    1.0139, 2,     122.39,  -99.8,    1.0192, 0, 0, 0, 0
"SX2785523C", 0.208, 1,    122.782,   80.2,    1.0224, 2,    122.423,  -99.9,    1.0194, 0, 0, 0, 0
"SX3216347C", 0.208, 1,    122.048,   80.1,    1.0163, 2,    123.202,  -99.8,    1.0259, 0, 0, 0, 0
"SX3141388C", 0.208, 1,    122.712,   80.1,    1.0218, 2,    122.693,  -99.9,    1.0217, 0, 0, 0, 0
"SX3066801C", 0.208, 1,    122.304,   80.1,    1.0184, 2,    122.896,  -99.9,    1.0234, 0, 0, 0, 0
"SX2879055C", 0.208, 1,    121.815,   80.0,    1.0144, 2,    123.352,  -99.8,    1.0272, 0, 0, 0, 0
"SX2973144C", 0.208, 1,    121.233,   80.0,    1.0095, 2,    123.142,  -99.8,    1.0254, 0, 0, 0, 0
"SX2785518C", 0.208, 1,    122.071,   80.1,    1.0165, 2,    122.763,  -99.9,    1.0223, 0, 0, 0, 0
"SX2766717C", 0.208, 1,    122.303,   80.1,    1.0184, 2,     122.78,  -99.9,    1.0224, 0, 0, 0, 0
"SX2673309C", 0.208, 1,    120.766,   79.9,    1.0056, 2,    123.525,  -99.7,    1.0286, 0, 0, 0, 0
"SX3104113A", 0.208, 1,    121.557,  -40.6,    1.0122, 2,    121.773,  139.4,     1.014, 0, 0, 0, 0
"SX3104121A", 0.208, 1,    121.005,  -40.7,    1.0076, 2,     122.32,  139.5,    1.0186, 0, 0, 0, 0
"SX2673310A", 0.208, 1,    120.906,  -40.7,    1.0068, 2,    122.425,  139.5,    1.0195, 0, 0, 0, 0
"SX2916627A", 0.208, 1,    121.037,  -40.7,    1.0079, 2,    122.311,  139.5,    1.0185, 0, 0, 0, 0
"SX2804283A", 0.208, 1,    120.707,  -40.7,    1.0051, 2,    122.662,  139.5,    1.0214, 0, 0, 0, 0
"SX3104122A", 0.208, 1,    120.436,  -40.7,    1.0029, 2,    122.957,  139.6,    1.0239, 0, 0, 0, 0
"SX2785519A", 0.208, 1,    120.478,  -40.7,    1.0032, 2,    122.933,  139.6,    1.0237, 0, 0, 0, 0
"SX2748129A", 0.208, 1,    123.249,  -40.3,    1.0263, 2,    119.606,  139.2,   0.99598, 0, 0, 0, 0
"SX2973151A", 0.208, 1,    121.537,  -40.6,    1.0121, 2,    122.418,  139.5,    1.0194, 0, 0, 0, 0
"SX2748146A", 0.208, 1,    122.741,  -40.5,    1.0221, 2,    121.256,  139.3,    1.0097, 0, 0, 0, 0
"SX2991913A", 0.208, 1,    122.475,  -40.5,    1.0199, 2,    121.691,  139.4,    1.0133, 0, 0, 0, 0
"SX3235253A", 0.208, 1,    121.227,  -40.6,    1.0095, 2,    122.492,  139.5,      1.02, 0, 0, 0, 0
"SX2991907A", 0.208, 1,    121.451,  -40.6,    1.0113, 2,    122.335,  139.5,    1.0187, 0, 0, 0, 0
"SX2879064A", 0.208, 1,    121.649,  -40.6,     1.013, 2,    122.246,  139.5,     1.018, 0, 0, 0, 0
"SX3197637C", 0.208, 1,    123.262,   80.1,    1.0264, 2,    122.311, -100.0,    1.0185, 0, 0, 0, 0
"SX2860487C", 0.208, 1,    121.645,   80.0,     1.013, 2,    123.694,  -99.8,      1.03, 0, 0, 0, 0
"SX2841638C", 0.208, 1,      123.4,   79.7,    1.0276, 2,     121.88, -100.5,    1.0149, 0, 0, 0, 0
"SX3235256A", 0.208, 1,     120.49,  -41.0,    1.0033, 2,    121.241,  139.1,    1.0096, 0, 0, 0, 0
"SX3197630A", 0.208, 1,    120.798,  -40.9,    1.0059, 2,    120.839,  139.1,    1.0062, 0, 0, 0, 0
"SX3104120B", 0.208, 1,    120.082, -161.6,   0.99994, 2,    120.777,   18.5,    1.0057, 0, 0, 0, 0
"SX2804251A", 0.208, 1,    121.267,  -40.8,    1.0098, 2,    121.572,  139.2,    1.0123, 0, 0, 0, 0
"SX3254210C", 0.208, 1,    121.525,   79.7,     1.012, 2,    123.688, -100.1,      1.03, 0, 0, 0, 0
"SX3048206A", 0.208, 1,     120.49,  -40.8,    1.0033, 2,    122.545,  139.5,    1.0205, 0, 0, 0, 0
"SX2710510C", 0.208, 1,    123.498,   79.9,    1.0284, 2,    121.969, -100.2,    1.0157, 0, 0, 0, 0
"SX3197628C", 0.208, 1,    122.783,   79.9,    1.0224, 2,    121.933, -100.2,    1.0154, 0, 0, 0, 0
"SX2766718C", 0.208, 1,    123.059,   80.1,    1.0247, 2,    121.027, -100.2,    1.0078, 0, 0, 0, 0
"SX3010556A", 0.208, 1,    121.926,  -40.6,    1.0153, 2,    122.188,  139.4,    1.0175, 0, 0, 0, 0
"SX2710520A", 0.208, 1,    120.541,  -41.0,    1.0038, 2,    120.837,  139.0,    1.0062, 0, 0, 0, 0
"SX2710521A", 0.208, 1,    121.646,  -40.8,     1.013, 2,    119.245,  138.9,   0.99297, 0, 0, 0, 0
"SX3085396A", 0.208, 1,    120.616,  -41.0,    1.0044, 2,    120.291,  139.0,    1.0017, 0, 0, 0, 0
"SX3122813A", 0.208, 1,      120.8,  -41.0,    1.0059, 2,    120.545,  139.0,    1.0038, 0, 0, 0, 0
"SX3254219C", 0.208, 1,    123.465,   79.7,    1.0281, 2,    121.093, -100.6,    1.0084, 0, 0, 0, 0
"SX3254220C", 0.208, 1,    123.172,   79.7,    1.0257, 2,    121.392, -100.5,    1.0108, 0, 0, 0, 0
"SX3104134C", 0.208, 1,    121.234,   79.4,    1.0095, 2,    123.371, -100.3,    1.0273, 0, 0, 0, 0
"SX2860490A", 0.208, 1,    121.572,  -40.9,    1.0123, 2,    118.858,  138.8,   0.98975, 0, 0, 0, 0
"SX3254218A", 0.208, 1,    120.826,  -41.0,    1.0061, 2,    119.848,  138.9,     0.998, 0, 0, 0, 0
"SX3066818B", 0.208, 1,    117.772, -162.1,   0.98071, 2,    120.832,   18.3,    1.0062, 0, 0, 0, 0
"SX2785528B", 0.208, 1,    118.843, -162.0,   0.98962, 2,    119.769,   18.1,   0.99734, 0, 0, 0, 0
"SX2748130B", 0.208, 1,    120.323, -161.7,    1.0019, 2,    117.758,   17.9,   0.98059, 0, 0, 0, 0
"SX3254212B", 0.208, 1,    120.024, -161.7,   0.99946, 2,    117.426,   17.9,   0.97783, 0, 0, 0, 0
"SX2785520B", 0.208, 1,    119.448, -161.9,   0.99467, 2,    118.857,   18.0,   0.98974, 0, 0, 0, 0
"SX2729411A", 0.208, 1,    120.792,  -41.0,    1.0059, 2,    119.488,  138.9,   0.99499, 0, 0, 0, 0
"SX2897781A", 0.208, 1,    120.433,  -41.0,    1.0029, 2,    119.855,  138.9,   0.99805, 0, 0, 0, 0
"SX3197644A", 0.208, 1,    120.783,  -40.9,    1.0058, 2,    119.274,  138.9,   0.99322, 0, 0, 0, 0
"SX3010566C", 0.208, 1,    122.604,   80.1,    1.0209, 2,    121.558, -100.0,    1.0122, 0, 0, 0, 0
"SX3236011B", 0.208, 1,    118.149, -159.7,   0.98385, 2,    118.347,   20.3,    0.9855, 0, 0, 0, 0
"SX3198358B", 0.208, 1,    119.156, -159.5,   0.99223, 2,     116.15,   20.1,    0.9672, 0, 0, 0, 0
"SX3104859B", 0.208, 1,    117.542, -159.8,   0.97879, 2,    118.906,   20.4,   0.99015, 0, 0, 0, 0
"SX2936275B", 0.208, 1,    121.923, -156.8,    1.0153, 2,    122.009,   23.2,     1.016, 0, 0, 0, 0
"SX3179674B", 0.208, 1,    120.526, -156.9,    1.0036, 2,    122.632,   23.4,    1.0212, 0, 0, 0, 0
"SX2748840B", 0.208, 1,    122.338, -156.7,    1.0187, 2,    121.255,   23.2,    1.0097, 0, 0, 0, 0
"SX3142099B", 0.208, 1,    120.187, -156.9,    1.0008, 2,    122.909,   23.4,    1.0235, 0, 0, 0, 0
"SX3011298C", 0.208, 1,    122.728,   81.2,     1.022, 2,    122.177,  -98.9,    1.0174, 0, 0, 0, 0
"SX2711234B", 0.208, 1,    119.238, -159.6,   0.99291, 2,     116.76,   20.1,   0.97228, 0, 0, 0, 0
"SX3198355B", 0.208, 1,    118.208, -159.8,   0.98433, 2,    118.564,   20.3,    0.9873, 0, 0, 0, 0
"SX2879773A", 0.208, 1,    117.956,  -39.3,   0.98224, 2,    118.395,  140.7,   0.98589, 0, 0, 0, 0
"SX2786274C", 0.208, 1,    122.295,   81.3,    1.0184, 2,    122.163,  -98.7,    1.0173, 0, 0, 0, 0
"SX3179682C", 0.208, 1,    121.878,   81.2,    1.0149, 2,    123.083,  -98.6,    1.0249, 0, 0, 0, 0
"SX2936270A", 0.208, 1,     122.78,  -35.9,    1.0224, 2,    123.058,  144.2,    1.0247, 0, 0, 0, 0
"SX3086078A", 0.208, 1,    123.814,  -35.7,     1.031, 2,    121.996,  144.0,    1.0159, 0, 0, 0, 0
"SX3217056A", 0.208, 1,    121.508,  -35.9,    1.0118, 2,    123.172,  144.3,    1.0257, 0, 0, 0, 0
"SX3217057A", 0.208, 1,    123.162,  -35.9,    1.0256, 2,    123.294,  144.2,    1.0267, 0, 0, 0, 0
"SX2936268C", 0.208, 1,    124.173,   84.5,     1.034, 2,    124.265,  -95.5,    1.0348, 0, 0, 0, 0
"SX2823592A", 0.208, 1,    123.825,  -35.5,    1.0311, 2,    124.205,  144.6,    1.0343, 0, 0, 0, 0
"SX3160863C", 0.208, 1,    125.071,   84.9,    1.0415, 2,    123.272,  -95.3,    1.0265, 0, 0, 0, 0
"SX2730108C", 0.208, 1,    123.492,   84.7,    1.0283, 2,    124.185,  -95.2,    1.0341, 0, 0, 0, 0
"SX2786204C", 0.208, 1,    123.898,   84.8,    1.0317, 2,    122.462,  -95.3,    1.0198, 0, 0, 0, 0
"SX2936216C", 0.208, 1,    122.955,   84.6,    1.0239, 2,    124.536,  -95.2,     1.037, 0, 0, 0, 0
"SX3029498C", 0.208, 1,    121.427,   80.8,    1.0111, 2,    120.502,  -99.3,    1.0034, 0, 0, 0, 0
"SX2991912A", 0.208, 1,    116.226,  -39.8,   0.96784, 2,    115.962,  140.1,   0.96563, 0, 0, 0, 0
"SX3104128A", 0.208, 1,    115.783,  -39.9,   0.96414, 2,    116.372,  140.2,   0.96905, 0, 0, 0, 0
"SX2673315A", 0.208, 1,    116.284,  -39.9,   0.96832, 2,    116.075,  140.1,   0.96658, 0, 0, 0, 0
"SX2766721A", 0.208, 1,    114.341,  -40.1,   0.95214, 2,    117.257,  140.3,   0.97642, 0, 0, 0, 0
"SX2991906A", 0.208, 1,    115.391,  -40.0,   0.96088, 2,    116.911,  140.2,   0.97354, 0, 0, 0, 0
"SX2879054A", 0.208, 1,    115.488,  -39.9,   0.96169, 2,    116.124,  140.2,   0.96698, 0, 0, 0, 0
"SX3254211B", 0.208, 1,    117.519, -162.1,    0.9786, 2,    119.813,   18.2,    0.9977, 0, 0, 0, 0
"SX2729407B", 0.208, 1,    117.768, -162.1,   0.98068, 2,    119.918,   18.2,   0.99857, 0, 0, 0, 0
"SX2691942B", 0.208, 1,    119.135, -161.9,   0.99205, 2,    118.353,   18.0,   0.98554, 0, 0, 0, 0
"SX3197629B", 0.208, 1,    117.911, -162.1,   0.98187, 2,    119.485,   18.1,   0.99497, 0, 0, 0, 0
"SX2879065B", 0.208, 1,    118.569, -162.0,   0.98734, 2,    119.094,   18.0,   0.99171, 0, 0, 0, 0
"SX0247160B", 0.208, 1,    119.295, -161.9,   0.99339, 2,    117.809,   17.9,   0.98101, 0, 0, 0, 0
"SX0247162B", 0.208, 1,    118.584, -162.0,   0.98747, 2,    118.508,   18.0,   0.98683, 0, 0, 0, 0
"SX2766732B", 0.208, 1,    118.242, -162.1,   0.98462, 2,    119.049,   18.0,   0.99134, 0, 0, 0, 0
"SX2897784B", 0.208, 1,    119.452, -161.8,   0.99469, 2,    116.411,   17.8,   0.96938, 0, 0, 0, 0
"SX0247171B", 0.208, 1,    118.529, -162.0,   0.98701, 2,    118.501,   18.0,   0.98678, 0, 0, 0, 0
"SX2936279C", 0.208, 1,    122.723,   81.2,    1.0219, 2,    120.722,  -99.0,    1.0053, 0, 0, 0, 0
"SX3179678B", 0.208, 1,    116.855, -160.0,   0.97307, 2,    117.727,   20.1,   0.98033, 0, 0, 0, 0
"SX3179650B", 0.208, 1,    116.914, -162.1,   0.97356, 2,    116.069,   17.8,   0.96652, 0, 0, 0, 0
"SX2730107C", 0.208, 1,    124.201,   80.9,    1.0342, 2,    122.663,  -99.2,    1.0214, 0, 0, 0, 0
"SX3048888C", 0.208, 1,    121.616,   84.4,    1.0127, 2,    121.747,  -95.6,    1.0138, 0, 0, 0, 0
"SX3064514C", 0.208, 1,    122.719,   84.6,    1.0219, 2,    120.654,  -95.7,    1.0047, 0, 0, 0, 0
"SX2861158C", 0.208, 1,    121.433,   84.4,    1.0112, 2,    121.621,  -95.5,    1.0128, 0, 0, 0, 0
"SX2952007C", 0.208, 1,    122.424,   84.6,    1.0194, 2,    120.628,  -95.7,    1.0045, 0, 0, 0, 0
"SX3254873C", 0.208, 1,    120.877,   84.3,    1.0066, 2,    123.039,  -95.4,    1.0246, 0, 0, 0, 0
"SX2745811C", 0.208, 1,    120.673,   84.4,    1.0049, 2,    122.683,  -95.4,    1.0216, 0, 0, 0, 0
"SX3142050C", 0.208, 1,    121.179,   84.4,    1.0091, 2,    122.869,  -95.4,    1.0232, 0, 0, 0, 0
"SX2861157C", 0.208, 1,    123.184,   84.7,    1.0258, 2,      121.7,  -95.5,    1.0134, 0, 0, 0, 0
"SX3086079B", 0.208, 1,    121.603, -156.8,    1.0126, 2,    122.396,   23.3,    1.0192, 0, 0, 0, 0
"SX2936276B", 0.208, 1,    122.586, -156.7,    1.0208, 2,    121.406,   23.2,     1.011, 0, 0, 0, 0
"SX2861223B", 0.208, 1,     121.73, -156.7,    1.0137, 2,    121.482,   23.2,    1.0116, 0, 0, 0, 0
"SX3086075B", 0.208, 1,    122.383, -156.7,    1.0191, 2,    121.211,   23.1,    1.0093, 0, 0, 0, 0
"SX2730187A", 0.208, 1,    120.906,  -37.5,    1.0068, 2,    117.955,  142.1,   0.98223, 0, 0, 0, 0
"SX3104856A", 0.208, 1,    119.943,  -37.8,   0.99879, 2,    119.967,  142.2,   0.99898, 0, 0, 0, 0
"SX2861222A", 0.208, 1,    115.797,  -39.2,   0.96426, 2,    119.773,  141.4,   0.99737, 0, 0, 0, 0
"SX2917330A", 0.208, 1,    116.895,  -39.1,    0.9734, 2,     119.29,  141.2,   0.99335, 0, 0, 0, 0
"SX2879794A", 0.208, 1,    118.047,  -38.9,     0.983, 2,    117.615,  141.1,    0.9794, 0, 0, 0, 0
"SX2936271A", 0.208, 1,    118.172,  -38.9,   0.98403, 2,    118.611,  141.1,   0.98769, 0, 0, 0, 0
"SX2955074A", 0.208, 1,    116.806,  -39.1,   0.97266, 2,    118.983,  141.2,   0.99079, 0, 0, 0, 0
"SX3030199C", 0.208, 1,    122.487,   81.8,      1.02, 2,    122.718,  -98.2,    1.0219, 0, 0, 0, 0
"SX2730163C", 0.208, 1,    121.098,   81.6,    1.0084, 2,    124.001,  -98.1,    1.0326, 0, 0, 0, 0
"SX2992624A", 0.208, 1,    118.957,  -39.0,   0.99058, 2,    117.876,  140.9,   0.98157, 0, 0, 0, 0
"SX2692654A", 0.208, 1,    117.856,  -39.1,   0.98141, 2,    118.966,  141.0,   0.99065, 0, 0, 0, 0
"SX2842379A", 0.208, 1,    119.137,  -38.9,   0.99208, 2,    116.625,  140.8,   0.97115, 0, 0, 0, 0
"SX2805031C", 0.208, 1,    123.756,   81.9,    1.0305, 2,     120.57,  -98.5,     1.004, 0, 0, 0, 0
"SX3068944B", 0.208, 1,     118.37, -159.4,   0.98569, 2,    117.684,   20.5,   0.97998, 0, 0, 0, 0
"SX2767407B", 0.208, 1,    119.387, -159.4,   0.99415, 2,    118.075,   20.4,   0.98323, 0, 0, 0, 0
"SX2879767B", 0.208, 1,    118.345, -159.5,   0.98548, 2,    119.126,   20.6,   0.99198, 0, 0, 0, 0
"SX2711224B", 0.208, 1,    119.076, -159.4,   0.99157, 2,    118.308,   20.5,   0.98517, 0, 0, 0, 0
"SX3142098B", 0.208, 1,    119.709, -159.3,   0.99684, 2,    116.863,   20.3,   0.97314, 0, 0, 0, 0
"SX2748839B", 0.208, 1,    118.655, -159.5,   0.98806, 2,    118.702,   20.5,   0.98845, 0, 0, 0, 0
"SX2917310B", 0.208, 1,    117.772, -159.6,   0.98071, 2,    119.317,   20.6,   0.99357, 0, 0, 0, 0
"SX2861218C", 0.208, 1,    123.802,   81.7,    1.0309, 2,    121.015,  -98.6,    1.0077, 0, 0, 0, 0
"SX2955081A", 0.208, 1,    118.619,  -39.2,   0.98776, 2,    118.263,  140.8,    0.9848, 0, 0, 0, 0
"SX3160878C", 0.208, 1,    122.229,   81.3,    1.0178, 2,    121.918,  -98.8,    1.0152, 0, 0, 0, 0
"SX2917336C", 0.208, 1,    122.283,   81.3,    1.0183, 2,    121.853,  -98.8,    1.0147, 0, 0, 0, 0
"SX2674047C", 0.208, 1,    122.326,   82.0,    1.0186, 2,    123.736,  -97.9,    1.0304, 0, 0, 0, 0
"SX3160865A", 0.208, 1,    119.047,  -38.7,   0.99132, 2,    117.391,  141.1,   0.97753, 0, 0, 0, 0
"SX2767408C", 0.208, 1,    124.159,   82.3,    1.0339, 2,    122.025,  -98.0,    1.0161, 0, 0, 0, 0
"SX3104853C", 0.208, 1,    121.429,   82.0,    1.0112, 2,    124.253,  -97.7,    1.0347, 0, 0, 0, 0
"SX3254915B", 0.208, 1,    119.039, -159.3,   0.99126, 2,    119.325,   20.7,   0.99364, 0, 0, 0, 0
"SX3048963B", 0.208, 1,    118.288, -159.4,     0.985, 2,    119.576,   20.8,   0.99573, 0, 0, 0, 0
"SX2711226B", 0.208, 1,    118.581, -159.3,   0.98744, 2,    118.921,   20.8,   0.99027, 0, 0, 0, 0
"SX3217052C", 0.208, 1,     122.44,   82.1,    1.0196, 2,    123.244,  -97.8,    1.0263, 0, 0, 0, 0
"SX3217053C", 0.208, 1,    122.648,   82.1,    1.0213, 2,    123.792,  -97.8,    1.0308, 0, 0, 0, 0
"SX3086074C", 0.208, 1,    122.932,   82.1,    1.0237, 2,     123.26,  -97.8,    1.0264, 0, 0, 0, 0
"SX3067507C", 0.208, 1,    124.067,   82.4,    1.0331, 2,    121.048,  -98.0,     1.008, 0, 0, 0, 0
"SX2955078A", 0.208, 1,    119.006,  -38.5,   0.99098, 2,    117.477,  141.3,   0.97825, 0, 0, 0, 0
"SX2955077C", 0.208, 1,    121.556,   82.2,    1.0122, 2,    124.409,  -97.5,     1.036, 0, 0, 0, 0
"SX3160872C", 0.208, 1,    121.666,   82.2,    1.0131, 2,    123.642,  -97.6,    1.0296, 0, 0, 0, 0
"SX3198348A", 0.208, 1,    116.566,  -38.9,   0.97067, 2,    117.686,  141.2,   0.97999, 0, 0, 0, 0
"SX2711225C", 0.208, 1,    123.157,   82.2,    1.0256, 2,    123.261,  -97.8,    1.0264, 0, 0, 0, 0
"SX3030200C", 0.208, 1,    123.235,   82.2,    1.0262, 2,    123.178,  -97.8,    1.0257, 0, 0, 0, 0
"SX3048962A", 0.208, 1,    118.583,  -38.8,   0.98746, 2,     115.67,  140.8,    0.9632, 0, 0, 0, 0
"SX3160861C", 0.208, 1,    123.352,   82.1,    1.0272, 2,    123.249,  -97.9,    1.0263, 0, 0, 0, 0
"SX3104850C", 0.208, 1,    121.951,   81.9,    1.0155, 2,    123.817,  -97.8,     1.031, 0, 0, 0, 0
"SX3251799A", 0.208, 1,    116.351,  -39.5,   0.96887, 2,    115.251,  140.4,   0.95971, 0, 0, 0, 0
"SX2936211C", 0.208, 1,    122.711,   81.7,    1.0218, 2,    123.514,  -98.2,    1.0285, 0, 0, 0, 0
"SX2842329C", 0.208, 1,    123.016,   81.7,    1.0244, 2,    123.207,  -98.2,     1.026, 0, 0, 0, 0
"SX3104796C", 0.208, 1,    122.151,   81.6,    1.0172, 2,    123.557,  -98.2,    1.0289, 0, 0, 0, 0
"SX3236004C", 0.208, 1,    123.391,   81.8,    1.0275, 2,    122.834,  -98.3,    1.0229, 0, 0, 0, 0
"SX3160896C", 0.208, 1,    122.963,   81.7,    1.0239, 2,    123.253,  -98.3,    1.0263, 0, 0, 0, 0
"SX3123452C", 0.208, 1,    122.936,   81.7,    1.0237, 2,    122.789,  -98.3,    1.0225, 0, 0, 0, 0
"SX3254869B", 0.208, 1,    117.462, -161.1,   0.97813, 2,    117.196,   18.9,   0.97591, 0, 0, 0, 0
"SX3030126C", 0.208, 1,    121.511,   81.4,    1.0118, 2,    124.148,  -98.2,    1.0338, 0, 0, 0, 0
"SX2767341C", 0.208, 1,    124.325,   81.8,    1.0353, 2,    120.713,  -98.6,    1.0052, 0, 0, 0, 0
"SX3254870C", 0.208, 1,    122.355,   81.5,    1.0189, 2,    123.317,  -98.3,    1.0269, 0, 0, 0, 0
"SX3048887B", 0.208, 1,    114.996, -161.4,   0.95759, 2,    118.246,   19.0,   0.98465, 0, 0, 0, 0
"SX2955005B", 0.208, 1,    118.131, -161.1,    0.9837, 2,    116.248,   18.6,   0.96802, 0, 0, 0, 0
"SX3216988B", 0.208, 1,    116.522, -161.3,   0.97029, 2,    117.355,   18.8,   0.97723, 0, 0, 0, 0
"SX3179607B", 0.208, 1,    117.489, -161.2,   0.97835, 2,    116.386,   18.7,   0.96917, 0, 0, 0, 0
"SX2898457A", 0.208, 1,    114.755,  -40.5,   0.95558, 2,    114.011,  139.4,   0.94939, 0, 0, 0, 0
"SX2767340A", 0.208, 1,     110.22,  -40.8,   0.91782, 2,    115.354,  139.9,   0.96057, 0, 0, 0, 0
"SX2767340B", 0.208, 1,    113.255, -161.7,    0.9431, 2,    117.631,   18.9,   0.97953, 0, 0, 0, 0
"SX2767340C", 0.208, 1,    125.404,   82.0,    1.0443, 2,     117.57,  -98.9,   0.97903, 0, 0, 0, 0
"SX3067478A", 0.208, 1,    115.083,  -40.4,   0.95831, 2,    111.707,  139.2,    0.9302, 0, 0, 0, 0
"SX2730149C", 0.208, 1,      122.9,   81.4,    1.0234, 2,    123.334,  -98.6,     1.027, 0, 0, 0, 0
"SX2989566B", 0.208, 1,    115.986, -161.9,   0.96584, 2,    117.138,   18.2,   0.97543, 0, 0, 0, 0
"SX2973791A", 0.208, 1,    113.896,  -40.7,   0.94843, 2,     110.99,  138.9,   0.92423, 0, 0, 0, 0
"SX3029055B", 0.208, 1,    118.482, -160.9,   0.98662, 2,    114.983,   18.7,   0.95749, 0, 0, 0, 0
"SX3067506C", 0.208, 1,    124.525,   83.4,    1.0369, 2,     122.97,  -96.8,     1.024, 0, 0, 0, 0
"SX2898515C", 0.208, 1,    123.853,   83.4,    1.0313, 2,    122.849,  -96.8,     1.023, 0, 0, 0, 0
"SX3198347C", 0.208, 1,    124.327,   83.4,    1.0353, 2,    122.859,  -96.8,    1.0231, 0, 0, 0, 0
"SX3048946C", 0.208, 1,    123.342,   83.3,    1.0271, 2,    123.854,  -96.7,    1.0314, 0, 0, 0, 0
"SX3048966C", 0.208, 1,    122.652,   83.2,    1.0213, 2,    124.575,  -96.6,    1.0374, 0, 0, 0, 0
"SX2992656A", 0.208, 1,     119.32,  -37.7,   0.99359, 2,    119.588,  142.3,   0.99583, 0, 0, 0, 0
"SX2973833B", 0.208, 1,    119.594, -158.0,   0.99588, 2,    121.696,   22.2,    1.0134, 0, 0, 0, 0
"SX2786266A", 0.208, 1,     120.54,  -37.8,    1.0038, 2,    119.052,  142.0,   0.99136, 0, 0, 0, 0
"SX2917333A", 0.208, 1,    118.994,  -38.0,   0.99088, 2,    119.995,  142.2,   0.99922, 0, 0, 0, 0
"SX2842383A", 0.208, 1,    118.658,  -38.2,   0.98809, 2,    120.352,  142.1,    1.0022, 0, 0, 0, 0
"SX2842384C", 0.208, 1,    123.948,   82.8,    1.0321, 2,    123.197,  -97.3,    1.0259, 0, 0, 0, 0
"SX3160871C", 0.208, 1,    124.409,   82.8,     1.036, 2,    121.871,  -97.5,    1.0148, 0, 0, 0, 0
"SX3030203C", 0.208, 1,    123.034,   82.6,    1.0245, 2,    123.258,  -97.4,    1.0264, 0, 0, 0, 0
"SX3179673C", 0.208, 1,     124.14,   82.7,    1.0337, 2,    122.642,  -97.5,    1.0213, 0, 0, 0, 0
"SX3048965B", 0.208, 1,    119.021, -158.9,   0.99111, 2,    118.832,   21.1,   0.98954, 0, 0, 0, 0
"SX2692660A", 0.208, 1,    119.472,  -38.4,   0.99486, 2,    115.818,  141.1,   0.96443, 0, 0, 0, 0
"SX2805034A", 0.208, 1,     119.08,  -38.3,    0.9916, 2,    119.404,  141.7,    0.9943, 0, 0, 0, 0
"SX2898522A", 0.208, 1,    119.715,  -37.7,   0.99689, 2,    119.731,  142.3,   0.99702, 0, 0, 0, 0
"SX2692661A", 0.208, 1,    118.349,  -37.9,   0.98551, 2,    121.076,  142.4,    1.0082, 0, 0, 0, 0
"SX3067448C", 0.208, 1,    123.247,   84.7,    1.0263, 2,    121.679,  -95.5,    1.0132, 0, 0, 0, 0
"SX2935552C", 0.208, 1,     121.25,   81.1,    1.0097, 2,    122.352,  -98.7,    1.0188, 0, 0, 0, 0
"SX2822864C", 0.208, 1,     120.21,   81.0,     1.001, 2,    122.272,  -98.7,    1.0182, 0, 0, 0, 0
"SX2822865C", 0.208, 1,    121.994,   81.2,    1.0159, 2,    120.764,  -98.9,    1.0056, 0, 0, 0, 0
"SX2916605C", 0.208, 1,    121.532,   81.2,     1.012, 2,    120.993,  -98.9,    1.0075, 0, 0, 0, 0
"SX3085394C", 0.208, 1,    120.437,   81.0,    1.0029, 2,    122.072,  -98.8,    1.0165, 0, 0, 0, 0
"SX2804250C", 0.208, 1,    121.222,   81.2,    1.0094, 2,    120.585,  -98.9,    1.0041, 0, 0, 0, 0
"SX3048205C", 0.208, 1,    119.996,   81.0,   0.99923, 2,    121.328,  -98.8,    1.0103, 0, 0, 0, 0
"SX3048228C", 0.208, 1,    121.086,   81.2,    1.0083, 2,    119.793,  -99.0,   0.99754, 0, 0, 0, 0
"SX2935550C", 0.208, 1,    120.531,   81.1,    1.0037, 2,    120.081,  -99.0,   0.99994, 0, 0, 0, 0
"SX2710509C", 0.208, 1,    119.499,   80.9,   0.99509, 2,    121.595,  -98.8,    1.0125, 0, 0, 0, 0
"SX2822862C", 0.208, 1,     120.58,   81.1,    1.0041, 2,    120.531,  -98.9,    1.0037, 0, 0, 0, 0
"SX3066806C", 0.208, 1,    120.101,   81.0,    1.0001, 2,    121.003,  -98.9,    1.0076, 0, 0, 0, 0
"SX2916606C", 0.208, 1,    121.867,   81.2,    1.0148, 2,    120.632,  -98.9,    1.0045, 0, 0, 0, 0
"SX3235243C", 0.208, 1,    118.474,   78.3,   0.98655, 2,     120.97, -101.4,    1.0073, 0, 0, 0, 0
"SX2786273B", 0.208, 1,    123.177, -160.7,    1.0257, 2,     121.38,   19.1,    1.0107, 0, 0, 0, 0
"SX2805036B", 0.208, 1,    122.673, -160.8,    1.0215, 2,    122.604,   19.2,    1.0209, 0, 0, 0, 0
"SX3178997C", 0.208, 1,    122.574,   79.6,    1.0207, 2,    121.981, -100.4,    1.0158, 0, 0, 0, 0
"SX3122849B", 0.208, 1,    117.743, -162.1,   0.98047, 2,    116.869,   17.8,   0.97319, 0, 0, 0, 0
"SX2766750C", 0.208, 1,    121.003,   79.5,    1.0076, 2,    122.352, -100.3,    1.0188, 0, 0, 0, 0
"SX2763153A", 0.208, 1,    119.219,  -40.9,   0.99276, 2,    118.155,  138.9,    0.9839, 0, 0, 0, 0
"SX3104157C", 0.208, 1,    121.665,   79.6,    1.0131, 2,    122.317, -100.4,    1.0186, 0, 0, 0, 0
"SX_293471A", 0.208, 1,    118.733,  -41.0,   0.98871, 2,    119.194,  139.0,   0.99255, 0, 0, 0, 0
"SX_293471B", 0.208, 1,    119.096, -161.9,   0.99173, 2,    116.325,   17.7,   0.96866, 0, 0, 0, 0
"SX_293471C", 0.208, 1,    121.879,   79.6,    1.0149, 2,    122.101, -100.4,    1.0168, 0, 0, 0, 0
"SX2748158A", 0.208, 1,    118.907,  -41.1,   0.99016, 2,     120.04,  139.0,   0.99959, 0, 0, 0, 0
"SX3104133A", 0.208, 1,    118.593,  -41.1,   0.98754, 2,    119.825,  139.1,    0.9978, 0, 0, 0, 0
"SX2673346C", 0.208, 1,    121.078,   79.5,    1.0082, 2,    123.008, -100.3,    1.0243, 0, 0, 0, 0
"SX3254238B", 0.208, 1,    118.934, -161.9,   0.99038, 2,    116.762,   17.8,    0.9723, 0, 0, 0, 0
"SX3048230C", 0.208, 1,    121.355,   79.5,    1.0105, 2,    122.496, -100.3,      1.02, 0, 0, 0, 0
"SX2841637C", 0.208, 1,    123.393,   79.8,    1.0275, 2,    120.361, -100.6,    1.0023, 0, 0, 0, 0
"SX2897780B", 0.208, 1,     119.42, -161.9,   0.99443, 2,    117.467,   17.9,   0.97817, 0, 0, 0, 0
"SX3235255B", 0.208, 1,    119.185, -162.0,   0.99248, 2,    118.598,   17.9,   0.98758, 0, 0, 0, 0
"SX3216370A", 0.208, 1,    119.091,  -41.1,   0.99169, 2,    120.314,  139.0,    1.0019, 0, 0, 0, 0
"SX3216370B", 0.208, 1,    119.279, -162.0,   0.99326, 2,    118.085,   17.9,   0.98331, 0, 0, 0, 0
"SX3216370C", 0.208, 1,    122.152,   79.5,    1.0172, 2,    122.836, -100.4,    1.0229, 0, 0, 0, 0
"SX2785527A", 0.208, 1,    119.706,  -41.0,   0.99681, 2,     119.51,  139.0,   0.99518, 0, 0, 0, 0
"SX2766729A", 0.208, 1,     119.93,  -41.0,   0.99867, 2,    118.823,  138.9,   0.98946, 0, 0, 0, 0
"SX3197641A", 0.208, 1,    121.647,  -44.7,     1.013, 2,    120.293,  135.2,    1.0017, 0, 0, 0, 0
"SX2973161A", 0.208, 1,     121.16,  -44.6,    1.0089, 2,    119.764,  135.2,    0.9973, 0, 0, 0, 0
"SX2673306C", 0.208, 1,    118.197,   80.8,   0.98424, 2,    120.708,  -98.9,    1.0052, 0, 0, 0, 0
"SX2785515C", 0.208, 1,    119.874,   81.0,   0.99821, 2,    119.015,  -99.1,   0.99105, 0, 0, 0, 0
"SX2729429A", 0.208, 1,    121.437,  -44.6,    1.0112, 2,    119.253,  135.1,   0.99304, 0, 0, 0, 0
"SX2841633A", 0.208, 1,    121.195,  -44.7,    1.0092, 2,    119.496,  135.1,   0.99507, 0, 0, 0, 0
"SX3235258A", 0.208, 1,    120.864,  -44.7,    1.0065, 2,    119.568,  135.1,   0.99566, 0, 0, 0, 0
"SX3235258B", 0.208, 1,    123.521, -166.4,    1.0286, 2,    119.633,   13.2,   0.99621, 0, 0, 0, 0
"SX3235258C", 0.208, 1,    119.931,   79.3,   0.99868, 2,    121.017, -100.6,    1.0077, 0, 0, 0, 0
"SX2729414A", 0.208, 1,    119.463,  -44.9,   0.99479, 2,     119.64,  135.2,   0.99626, 0, 0, 0, 0
"SX2729414B", 0.208, 1,     121.08, -166.7,    1.0083, 2,    122.656,   13.5,    1.0214, 0, 0, 0, 0
"SX2729414C", 0.208, 1,    119.063,   79.3,   0.99146, 2,    120.831, -100.5,    1.0062, 0, 0, 0, 0
"SX2973167B", 0.208, 1,    122.408, -166.6,    1.0193, 2,    121.762,   13.4,    1.0139, 0, 0, 0, 0
"SX3189189B", 0.208, 1,    121.625, -166.7,    1.0128, 2,    122.495,   13.5,      1.02, 0, 0, 0, 0
"SX3189188C", 0.208, 1,     118.75,   79.4,   0.98885, 2,    119.317, -100.5,   0.99357, 0, 0, 0, 0
"SX2935560C", 0.208, 1,      119.5,   79.3,    0.9951, 2,    120.291, -100.6,    1.0017, 0, 0, 0, 0
"SX2916610B", 0.208, 1,    123.245, -166.4,    1.0263, 2,     120.33,   13.2,     1.002, 0, 0, 0, 0
"SX3216368C", 0.208, 1,    119.435,   79.3,   0.99455, 2,    120.351, -100.5,    1.0022, 0, 0, 0, 0
"SX3207907A", 0.208, 1,    117.689,  -45.0,   0.98002, 2,    119.534,  135.3,   0.99538, 0, 0, 0, 0
"SX3207907B", 0.208, 1,    123.258, -166.2,    1.0264, 2,    117.809,   13.1,   0.98102, 0, 0, 0, 0
"SX3207907C", 0.208, 1,    121.026,   79.7,    1.0078, 2,    116.966, -100.8,     0.974, 0, 0, 0, 0
"SX2973166C", 0.208, 1,    118.856,   79.3,   0.98973, 2,    120.317, -100.5,    1.0019, 0, 0, 0, 0
"SX2710532C", 0.208, 1,    119.789,   79.4,    0.9975, 2,    120.174, -100.6,    1.0007, 0, 0, 0, 0
"SX2860504A", 0.208, 1,    119.003,  -45.0,   0.99096, 2,    119.609,  135.1,     0.996, 0, 0, 0, 0
"SX3085403A", 0.208, 1,    120.252,  -44.8,    1.0014, 2,    117.856,  134.9,    0.9814, 0, 0, 0, 0
"SX2954355A", 0.208, 1,    120.161,  -44.8,    1.0006, 2,    118.499,  135.0,   0.98676, 0, 0, 0, 0
"SX3122827A", 0.208, 1,    119.217,  -44.9,   0.99274, 2,    119.086,  135.1,   0.99165, 0, 0, 0, 0
"SX3195751A", 0.208, 1,    120.114,  -45.1,    1.0002, 2,    120.531,  134.9,    1.0037, 0, 0, 0, 0
"SX2766724C", 0.208, 1,    121.923,   79.5,    1.0153, 2,    119.889, -100.8,   0.99834, 0, 0, 0, 0
"SX3197647A", 0.208, 1,    120.951,  -44.8,    1.0072, 2,    120.425,  135.2,    1.0028, 0, 0, 0, 0
"SX2821010A", 0.208, 1,    119.526,  -45.2,   0.99531, 2,    120.578,  135.0,    1.0041, 0, 0, 0, 0
"SX2895461A", 0.208, 1,    119.909,  -45.2,    0.9985, 2,    120.796,  134.9,    1.0059, 0, 0, 0, 0
"SX2952014A", 0.208, 1,    120.808,  -45.1,     1.006, 2,    120.408,  134.8,    1.0027, 0, 0, 0, 0
"SX3010585A", 0.208, 1,     119.38,  -45.2,   0.99409, 2,    120.824,  135.0,    1.0061, 0, 0, 0, 0
"SX3120502A", 0.208, 1,    120.597,  -45.1,    1.0042, 2,    120.604,  134.9,    1.0043, 0, 0, 0, 0
"SX3101789A", 0.208, 1,    119.361,  -45.1,   0.99394, 2,    119.047,  134.8,   0.99132, 0, 0, 0, 0
"SX3178982A", 0.208, 1,    120.304,  -45.0,    1.0018, 2,    117.966,  134.7,   0.98232, 0, 0, 0, 0
"SX2841623A", 0.208, 1,    119.059,  -45.2,   0.99143, 2,     119.66,  134.9,   0.99642, 0, 0, 0, 0
"SX3010563A", 0.208, 1,    119.069,  -45.2,   0.99151, 2,    119.652,  134.9,   0.99636, 0, 0, 0, 0
"SX2766727B", 0.208, 1,    117.411, -162.1,    0.9777, 2,    115.469,   17.6,   0.96153, 0, 0, 0, 0
"SX3029507B", 0.208, 1,     116.71, -162.2,   0.97186, 2,    115.675,   17.7,   0.96324, 0, 0, 0, 0
"SX3197643B", 0.208, 1,    114.852, -162.4,   0.95639, 2,    117.519,   17.9,    0.9786, 0, 0, 0, 0
"SX3122823B", 0.208, 1,     117.47, -162.1,   0.97819, 2,    114.962,   17.6,    0.9573, 0, 0, 0, 0
"SX2766726B", 0.208, 1,     117.28, -162.2,   0.97661, 2,    115.962,   17.7,   0.96563, 0, 0, 0, 0
"SX2785526B", 0.208, 1,     116.45, -162.3,   0.96969, 2,    116.796,   17.8,   0.97258, 0, 0, 0, 0
"SX2973162B", 0.208, 1,    116.916, -162.2,   0.97358, 2,    116.712,   17.8,   0.97188, 0, 0, 0, 0
"SX3010570A", 0.208, 1,     117.48,  -41.1,   0.97828, 2,    119.329,  139.1,   0.99367, 0, 0, 0, 0
"SX2991919A", 0.208, 1,    118.478,  -41.0,   0.98659, 2,    118.223,  139.0,   0.98446, 0, 0, 0, 0
"SX3122824A", 0.208, 1,    117.922,  -41.0,   0.98196, 2,    118.629,  139.1,   0.98784, 0, 0, 0, 0
"SX2860489A", 0.208, 1,    117.336,  -41.1,   0.97707, 2,      119.2,  139.1,    0.9926, 0, 0, 0, 0
"SX3104131A", 0.208, 1,    118.916,  -40.9,   0.99023, 2,    117.099,  138.9,    0.9751, 0, 0, 0, 0
"SX3048210A", 0.208, 1,    116.879,  -41.1,   0.97327, 2,    118.511,  139.1,   0.98686, 0, 0, 0, 0
"SX2897778A", 0.208, 1,     118.45,  -41.0,   0.98635, 2,     118.14,  139.0,   0.98377, 0, 0, 0, 0
"SX3104132A", 0.208, 1,    118.096,  -41.0,    0.9834, 2,    118.206,  139.0,   0.98432, 0, 0, 0, 0
"SX3085402A", 0.208, 1,    116.924,  -41.1,   0.97365, 2,    118.302,  139.1,   0.98512, 0, 0, 0, 0
"SX2804252A", 0.208, 1,    119.119,  -40.8,   0.99193, 2,    116.638,  138.8,   0.97126, 0, 0, 0, 0
"SX3048214A", 0.208, 1,    119.121,  -40.8,   0.99194, 2,    116.627,  138.8,   0.97117, 0, 0, 0, 0
"SX3235275B", 0.208, 1,    117.113, -162.1,   0.97522, 2,    116.478,   17.8,   0.96993, 0, 0, 0, 0
"SX2897779C", 0.208, 1,    121.636,   79.6,    1.0129, 2,    122.386, -100.3,    1.0191, 0, 0, 0, 0
"SX2804261C", 0.208, 1,     121.66,   79.5,    1.0131, 2,    122.854, -100.3,     1.023, 0, 0, 0, 0
"SX3178980C", 0.208, 1,    122.081,   79.6,    1.0166, 2,    122.435, -100.4,    1.0195, 0, 0, 0, 0
"SX2973164A", 0.208, 1,    118.645,  -41.0,   0.98797, 2,     117.94,  138.9,    0.9821, 0, 0, 0, 0
"SX2748132A", 0.208, 1,    119.162,  -44.9,   0.99228, 2,    117.531,  134.8,    0.9787, 0, 0, 0, 0
"SX3254205C", 0.208, 1,    122.037,   79.6,    1.0162, 2,    121.734, -100.4,    1.0137, 0, 0, 0, 0
"SX3010569A", 0.208, 1,     118.67,  -41.0,   0.98819, 2,    119.108,  139.0,   0.99183, 0, 0, 0, 0
"SX2673321A", 0.208, 1,    118.993,  -41.1,   0.99088, 2,    119.322,  139.0,   0.99361, 0, 0, 0, 0
"SX2954354A", 0.208, 1,    118.256,  -41.1,   0.98473, 2,    120.051,  139.1,   0.99969, 0, 0, 0, 0
"SX2710519A", 0.208, 1,    119.209,  -41.1,   0.99267, 2,    119.779,  139.0,   0.99742, 0, 0, 0, 0
"SX3066819A", 0.208, 1,    118.251,  -41.1,    0.9847, 2,    120.036,  139.1,   0.99956, 0, 0, 0, 0
"SX3029499A", 0.208, 1,    120.036,  -41.0,   0.99956, 2,    118.936,  138.9,    0.9904, 0, 0, 0, 0
"SX2897772A", 0.208, 1,    119.731,  -41.0,   0.99702, 2,    119.022,  138.9,   0.99111, 0, 0, 0, 0
"SX3122826A", 0.208, 1,    119.051,  -41.1,   0.99136, 2,     120.57,  139.1,     1.004, 0, 0, 0, 0
"SX2691953A", 0.208, 1,     120.67,  -40.9,    1.0048, 2,    119.013,  138.9,   0.99104, 0, 0, 0, 0
"SX2860491A", 0.208, 1,    120.591,  -41.0,    1.0042, 2,    119.511,  138.9,   0.99518, 0, 0, 0, 0
"SX2860491B", 0.208, 1,    119.691, -161.8,   0.99668, 2,    117.017,   17.9,   0.97442, 0, 0, 0, 0
"SX2991922A", 0.208, 1,    119.805,  -41.1,   0.99764, 2,    120.496,  139.0,    1.0034, 0, 0, 0, 0
"SX2991923A", 0.208, 1,    118.825,  -41.2,   0.98948, 2,     121.14,  139.1,    1.0088, 0, 0, 0, 0
"SX3085400C", 0.208, 1,    122.797,   80.2,    1.0226, 2,    120.647, -100.1,    1.0047, 0, 0, 0, 0
"SX3141399C", 0.208, 1,    120.325,   80.0,     1.002, 2,    122.495,  -99.8,      1.02, 0, 0, 0, 0
"SX2954351C", 0.208, 1,    122.211,   80.1,    1.0177, 2,    121.792, -100.0,    1.0142, 0, 0, 0, 0
"SX3235266C", 0.208, 1,    120.358,   79.9,    1.0022, 2,     123.23,  -99.7,    1.0262, 0, 0, 0, 0
"SX2841626C", 0.208, 1,    121.971,   80.0,    1.0157, 2,    122.484,  -99.9,    1.0199, 0, 0, 0, 0
"SX2954350C", 0.208, 1,    121.624,   80.0,    1.0128, 2,    122.568,  -99.9,    1.0206, 0, 0, 0, 0
"SX3178977C", 0.208, 1,    122.328,   80.1,    1.0186, 2,     121.97,  -99.9,    1.0157, 0, 0, 0, 0
"SX3160105C", 0.208, 1,    122.522,   80.1,    1.0203, 2,    121.768, -100.0,     1.014, 0, 0, 0, 0
"SX2691945C", 0.208, 1,    121.995,   80.1,    1.0159, 2,    121.965,  -99.9,    1.0156, 0, 0, 0, 0
"SX3010567C", 0.208, 1,     122.26,   80.1,    1.0181, 2,    122.204,  -99.9,    1.0176, 0, 0, 0, 0
"SX2841625C", 0.208, 1,    122.281,   80.1,    1.0183, 2,    122.143,  -99.9,    1.0171, 0, 0, 0, 0
"SX2897776C", 0.208, 1,    122.073,   80.1,    1.0165, 2,    121.409, -100.0,     1.011, 0, 0, 0, 0
"SX3254215C", 0.208, 1,    120.978,   79.9,    1.0074, 2,     122.99,  -99.8,    1.0242, 0, 0, 0, 0
"SX3122819C", 0.208, 1,    122.246,   80.2,     1.018, 2,    120.587, -100.0,    1.0042, 0, 0, 0, 0
"SX2748133C", 0.208, 1,    121.905,   80.0,    1.0151, 2,    122.086,  -99.9,    1.0166, 0, 0, 0, 0
"SX3085399C", 0.208, 1,    121.618,   80.0,    1.0127, 2,    122.365,  -99.9,     1.019, 0, 0, 0, 0
"SX2879074A", 0.208, 1,    118.229,  -45.1,   0.98451, 2,    119.471,  135.1,   0.99485, 0, 0, 0, 0
"SX3122820A", 0.208, 1,    117.288,  -45.1,   0.97668, 2,    119.929,  135.2,   0.99867, 0, 0, 0, 0
"SX2710517A", 0.208, 1,    119.413,  -44.9,   0.99437, 2,     118.35,  135.0,   0.98552, 0, 0, 0, 0
"SX3197639A", 0.208, 1,    120.044,  -44.8,   0.99962, 2,    117.344,  134.9,   0.97714, 0, 0, 0, 0
"SX3160106A", 0.208, 1,     118.35,  -45.0,   0.98552, 2,    119.687,  135.2,   0.99666, 0, 0, 0, 0
"SX3008248A", 0.208, 1,    118.189,  -45.3,   0.98418, 2,    118.095,  134.6,   0.98339, 0, 0, 0, 0
"SX3235247A", 0.208, 1,    120.014,  -45.1,   0.99938, 2,      118.6,  134.7,    0.9876, 0, 0, 0, 0
"SX2673312A", 0.208, 1,    119.999,  -45.1,   0.99925, 2,    118.164,  134.7,   0.98397, 0, 0, 0, 0
"SX2691944A", 0.208, 1,    117.909,  -45.3,   0.98185, 2,    120.257,  135.0,    1.0014, 0, 0, 0, 0
"SX2710516A", 0.208, 1,    119.608,  -45.1,     0.996, 2,    118.593,  134.7,   0.98755, 0, 0, 0, 0
"SX2804256B", 0.208, 1,    120.688, -167.5,     1.005, 2,    121.375,   12.6,    1.0107, 0, 0, 0, 0
"SX2954347B", 0.208, 1,    121.161, -167.4,    1.0089, 2,    120.206,   12.5,     1.001, 0, 0, 0, 0
"SX3178975B", 0.208, 1,    116.693, -167.5,   0.97172, 2,    119.714,   12.9,   0.99688, 0, 0, 0, 0
"SX3160100B", 0.208, 1,    117.632, -167.4,   0.97954, 2,    118.398,   12.7,   0.98592, 0, 0, 0, 0
"SX3085390B", 0.208, 1,     118.57, -167.3,   0.98735, 2,    117.453,   12.6,   0.97805, 0, 0, 0, 0
"SX2748152B", 0.208, 1,    121.394, -167.4,    1.0109, 2,    120.279,   12.5,    1.0016, 0, 0, 0, 0
"SX2729434B", 0.208, 1,    121.539, -167.3,    1.0121, 2,    119.972,   12.5,   0.99903, 0, 0, 0, 0
"SX2916608C", 0.208, 1,    121.894,   79.2,     1.015, 2,    120.245, -101.0,    1.0013, 0, 0, 0, 0
"SX2673313B", 0.208, 1,    121.642, -167.3,    1.0129, 2,    119.251,   12.4,   0.99302, 0, 0, 0, 0
"SX2804257B", 0.208, 1,    121.233, -167.4,    1.0095, 2,    120.106,   12.5,    1.0001, 0, 0, 0, 0
"SX2860485B", 0.208, 1,    120.622, -167.4,    1.0044, 2,    120.715,   12.6,    1.0052, 0, 0, 0, 0
"SX2860506B", 0.208, 1,    119.753, -167.5,    0.9972, 2,    121.547,   12.7,    1.0121, 0, 0, 0, 0
"SX3122815B", 0.208, 1,    120.981, -167.4,    1.0074, 2,    120.348,   12.5,    1.0022, 0, 0, 0, 0
"SX3254213B", 0.208, 1,    119.292, -167.6,   0.99336, 2,    121.527,   12.7,     1.012, 0, 0, 0, 0
"SX2785543B", 0.208, 1,    119.114, -167.6,   0.99188, 2,    121.653,   12.7,     1.013, 0, 0, 0, 0
"SX3235248C", 0.208, 1,    121.276,   79.2,    1.0099, 2,    120.042, -101.0,   0.99961, 0, 0, 0, 0
"SX2764412A", 0.208, 1,    118.689,  -45.2,   0.98834, 2,    117.796,  134.6,   0.98091, 0, 0, 0, 0
"SX3027132A", 0.208, 1,    118.258,  -45.3,   0.98475, 2,    118.145,  134.7,   0.98381, 0, 0, 0, 0
"SX3101787A", 0.208, 1,    117.887,  -45.3,   0.98166, 2,     118.06,  134.7,    0.9831, 0, 0, 0, 0
"SX3101788A", 0.208, 1,    118.739,  -45.2,   0.98876, 2,    117.205,  134.6,   0.97599, 0, 0, 0, 0
"SX2876812A", 0.208, 1,    117.363,  -45.4,    0.9773, 2,    118.967,  134.8,   0.99066, 0, 0, 0, 0
"SX2970811A", 0.208, 1,    118.748,  -45.2,   0.98884, 2,    117.092,  134.6,   0.97505, 0, 0, 0, 0
"SX2916607C", 0.208, 1,    121.145,   79.2,    1.0088, 2,    119.581, -101.0,   0.99577, 0, 0, 0, 0
"SX3010564C", 0.208, 1,    120.773,   79.1,    1.0057, 2,    120.398, -101.0,    1.0026, 0, 0, 0, 0
"SX2710515C", 0.208, 1,    119.886,   79.1,   0.99831, 2,    119.979, -100.9,   0.99909, 0, 0, 0, 0
"SX2766746C", 0.208, 1,    121.021,   79.2,    1.0078, 2,    119.254, -101.1,   0.99305, 0, 0, 0, 0
"SX2691941C", 0.208, 1,    118.462,   78.8,   0.98645, 2,    121.662, -100.8,    1.0131, 0, 0, 0, 0
"SX3235241C", 0.208, 1,    121.241,   79.2,    1.0096, 2,    118.913, -101.1,   0.99021, 0, 0, 0, 0
"SX3104118C", 0.208, 1,    118.324,   78.9,    0.9853, 2,      121.2, -100.8,    1.0093, 0, 0, 0, 0
"SX2748126C", 0.208, 1,    121.381,   79.2,    1.0108, 2,    118.788, -101.1,   0.98917, 0, 0, 0, 0
"SX3235267C", 0.208, 1,    120.811,   79.1,     1.006, 2,    119.341, -101.0,   0.99377, 0, 0, 0, 0
"SX2841645C", 0.208, 1,    119.001,   78.9,   0.99094, 2,     121.11, -100.8,    1.0085, 0, 0, 0, 0
"SX3066829C", 0.208, 1,     120.31,   79.1,    1.0018, 2,    119.816, -101.0,   0.99773, 0, 0, 0, 0
"SX3254203B", 0.208, 1,    117.634, -167.4,   0.97956, 2,    117.941,   12.6,   0.98211, 0, 0, 0, 0
"SX2860480B", 0.208, 1,    118.411, -167.3,   0.98603, 2,    116.618,   12.5,    0.9711, 0, 0, 0, 0
"SX3197624B", 0.208, 1,    118.388, -167.4,   0.98584, 2,    117.696,   12.6,   0.98008, 0, 0, 0, 0
"SX2822860B", 0.208, 1,     116.17, -167.5,   0.96737, 2,    118.844,   12.8,   0.98963, 0, 0, 0, 0
"SX3048199B", 0.208, 1,    117.853, -167.4,   0.98138, 2,    117.725,   12.6,   0.98032, 0, 0, 0, 0
"SX2710508B", 0.208, 1,    117.514, -167.4,   0.97855, 2,    118.041,   12.6,   0.98295, 0, 0, 0, 0
"SX3122810B", 0.208, 1,    116.208, -167.5,   0.96768, 2,    119.014,   12.8,   0.99105, 0, 0, 0, 0
"SX2897765B", 0.208, 1,    118.817, -167.2,   0.98941, 2,    117.101,   12.5,   0.97512, 0, 0, 0, 0
"SX2804248B", 0.208, 1,    117.402, -167.5,   0.97762, 2,    118.878,   12.7,   0.98992, 0, 0, 0, 0
"SX2785512B", 0.208, 1,    118.077, -167.3,   0.98324, 2,    117.197,   12.6,   0.97592, 0, 0, 0, 0
"SX2935553B", 0.208, 1,    118.122, -167.3,   0.98363, 2,    117.907,   12.7,   0.98183, 0, 0, 0, 0
"SX3048207B", 0.208, 1,    118.227, -167.3,    0.9845, 2,    118.357,   12.7,   0.98558, 0, 0, 0, 0
"SX2729427B", 0.208, 1,    117.496, -167.4,   0.97841, 2,     119.22,   12.8,   0.99277, 0, 0, 0, 0
"SX2748131B", 0.208, 1,    119.374, -167.2,   0.99405, 2,     117.42,   12.6,   0.97777, 0, 0, 0, 0
"SX2879066B", 0.208, 1,    119.334, -167.2,   0.99371, 2,    117.292,   12.5,   0.97671, 0, 0, 0, 0
"SX2973152B", 0.208, 1,    118.994, -167.2,   0.99088, 2,    117.506,   12.6,   0.97849, 0, 0, 0, 0
"SX2879068B", 0.208, 1,    117.776, -167.3,   0.98074, 2,    119.022,   12.8,   0.99112, 0, 0, 0, 0
"SX2860484B", 0.208, 1,    117.901, -167.4,   0.98178, 2,    119.587,   12.8,   0.99582, 0, 0, 0, 0
"SX3085397B", 0.208, 1,    119.521, -167.1,   0.99527, 2,    116.506,   12.5,   0.97017, 0, 0, 0, 0
"SX3066812A", 0.208, 1,    120.044,  -44.5,   0.99962, 2,    122.319,  135.8,    1.0186, 0, 0, 0, 0
"SX3216344B", 0.208, 1,     120.11, -166.9,    1.0002, 2,    115.684,   12.5,   0.96332, 0, 0, 0, 0
"SX2860501B", 0.208, 1,    117.363, -167.4,    0.9773, 2,    119.725,   12.9,   0.99697, 0, 0, 0, 0
"SX3197632B", 0.208, 1,    118.516, -167.3,    0.9869, 2,    118.976,   12.8,   0.99074, 0, 0, 0, 0
"SX2710514B", 0.208, 1,    117.326, -167.4,   0.97699, 2,    119.442,   12.9,   0.99462, 0, 0, 0, 0
"SX3048203B", 0.208, 1,    117.902, -167.3,   0.98179, 2,    118.265,   12.7,   0.98482, 0, 0, 0, 0
"SX2860500B", 0.208, 1,    119.194, -167.2,   0.99255, 2,    117.514,   12.6,   0.97856, 0, 0, 0, 0
"SX3197660B", 0.208, 1,    117.917, -167.3,   0.98192, 2,    117.751,   12.7,   0.98053, 0, 0, 0, 0
"SX2897800B", 0.208, 1,    117.832, -167.4,   0.98121, 2,    118.672,   12.7,   0.98821, 0, 0, 0, 0
"SX3235246B", 0.208, 1,    117.905, -167.4,   0.98182, 2,    117.852,   12.6,   0.98137, 0, 0, 0, 0
"SX2710512B", 0.208, 1,    117.563, -167.4,   0.97897, 2,    117.604,   12.6,   0.97931, 0, 0, 0, 0
"SX2897791B", 0.208, 1,    116.555, -166.0,   0.97058, 2,    120.756,   14.5,    1.0056, 0, 0, 0, 0
"SX2916618B", 0.208, 1,    119.026, -165.7,   0.99115, 2,    118.445,   14.2,   0.98631, 0, 0, 0, 0
"SX3160113B", 0.208, 1,    120.159, -165.6,    1.0006, 2,    117.957,   14.1,   0.98225, 0, 0, 0, 0
"SX2804269B", 0.208, 1,    118.599, -165.8,   0.98759, 2,    119.514,   14.3,   0.99521, 0, 0, 0, 0
"SX2989564B", 0.208, 1,    119.466, -165.7,   0.99481, 2,    119.137,   14.2,   0.99207, 0, 0, 0, 0
"SX2897789B", 0.208, 1,    118.776, -165.8,   0.98907, 2,    119.814,   14.3,   0.99771, 0, 0, 0, 0
"SX2690941B", 0.208, 1,    117.241, -167.4,   0.97629, 2,    117.353,   12.6,   0.97722, 0, 0, 0, 0
"SX3234185B", 0.208, 1,    115.915, -167.6,   0.96524, 2,     118.64,   12.8,   0.98794, 0, 0, 0, 0
"SX3065750B", 0.208, 1,    116.697, -167.5,   0.97175, 2,    117.874,   12.7,   0.98156, 0, 0, 0, 0
"SX3159037B", 0.208, 1,    115.189, -167.6,   0.95919, 2,     118.75,   12.8,   0.98885, 0, 0, 0, 0
"SX2748124B", 0.208, 1,    117.345, -167.4,   0.97715, 2,    117.283,   12.6,   0.97663, 0, 0, 0, 0
"SX2710504B", 0.208, 1,    114.957, -167.6,   0.95727, 2,     119.06,   12.9,   0.99143, 0, 0, 0, 0
"SX2954346B", 0.208, 1,    115.892, -167.6,   0.96505, 2,    119.078,   12.8,   0.99158, 0, 0, 0, 0
"SX2710505B", 0.208, 1,    116.666, -167.5,   0.97149, 2,    118.783,   12.7,   0.98913, 0, 0, 0, 0
"SX3178974B", 0.208, 1,    118.046, -167.3,   0.98299, 2,    117.416,   12.6,   0.97775, 0, 0, 0, 0
"SX2691943B", 0.208, 1,    118.386, -167.3,   0.98582, 2,     117.05,   12.5,    0.9747, 0, 0, 0, 0
"SX2916603B", 0.208, 1,    118.865, -167.2,   0.98981, 2,    116.966,   12.5,     0.974, 0, 0, 0, 0
"SX2804254A", 0.208, 1,    120.449,  -44.4,     1.003, 2,    121.853,  135.7,    1.0147, 0, 0, 0, 0
"SX2710513B", 0.208, 1,     117.88, -167.4,   0.98161, 2,    117.824,   12.6,   0.98114, 0, 0, 0, 0
"SX2973149B", 0.208, 1,     117.17, -167.5,    0.9757, 2,    118.589,   12.7,   0.98751, 0, 0, 0, 0
"SX3010562B", 0.208, 1,    118.694, -167.3,   0.98838, 2,    118.033,   12.6,   0.98288, 0, 0, 0, 0
"SX3254228B", 0.208, 1,    118.826, -165.8,   0.98948, 2,    119.216,   14.3,   0.99273, 0, 0, 0, 0
"SX2936213B", 0.208, 1,    123.185, -163.2,    1.0258, 2,    121.338,   16.6,    1.0104, 0, 0, 0, 0
"SX2692633C", 0.208, 1,    121.394,   80.7,    1.0109, 2,    124.198,  -98.9,    1.0342, 0, 0, 0, 0
"SX3179646B", 0.208, 1,    114.289, -163.1,    0.9517, 2,    116.041,   17.1,   0.96629, 0, 0, 0, 0
"SX3104830C", 0.208, 1,     122.81,   81.0,    1.0227, 2,    123.574,  -98.9,     1.029, 0, 0, 0, 0
"SX3142078B", 0.208, 1,    122.677, -160.8,    1.0216, 2,    122.427,   19.2,    1.0195, 0, 0, 0, 0
"SX2879752B", 0.208, 1,    121.643, -160.9,    1.0129, 2,      123.2,   19.3,    1.0259, 0, 0, 0, 0
"SX2952003B", 0.208, 1,    117.274, -161.7,   0.97656, 2,    114.837,   18.0,   0.95626, 0, 0, 0, 0
"SX2990826A", 0.208, 1,    111.531,  -40.9,   0.92874, 2,    114.482,  139.5,   0.95331, 0, 0, 0, 0
"SX2990826B", 0.208, 1,     116.81, -161.7,   0.97269, 2,    115.121,   18.0,   0.95863, 0, 0, 0, 0
"SX2990826C", 0.208, 1,    121.449,   81.3,    1.0113, 2,    123.913,  -98.4,    1.0318, 0, 0, 0, 0
"SX3197626C", 0.208, 1,    119.352,   80.9,   0.99386, 2,    121.265,  -98.9,    1.0098, 0, 0, 0, 0
"SX3066807C", 0.208, 1,    120.818,   81.1,    1.0061, 2,    120.056,  -99.0,   0.99973, 0, 0, 0, 0
"SX3197627C", 0.208, 1,    119.871,   81.0,   0.99819, 2,    119.821,  -99.0,   0.99777, 0, 0, 0, 0
"SX3216343C", 0.208, 1,    121.327,   81.2,    1.0103, 2,    118.288,  -99.2,     0.985, 0, 0, 0, 0
"SX3085393C", 0.208, 1,    121.402,   81.2,    1.0109, 2,    118.153,  -99.2,   0.98388, 0, 0, 0, 0
"SX2897770C", 0.208, 1,    119.002,   80.9,   0.99095, 2,    120.588,  -98.9,    1.0042, 0, 0, 0, 0
"SX2748128C", 0.208, 1,    120.528,   81.1,    1.0037, 2,    119.115,  -99.1,   0.99189, 0, 0, 0, 0
"SX3085392C", 0.208, 1,    120.375,   81.0,    1.0024, 2,    119.594,  -99.1,   0.99588, 0, 0, 0, 0
"SX3029497C", 0.208, 1,    120.285,   81.0,    1.0016, 2,    119.945,  -99.0,   0.99881, 0, 0, 0, 0
"SX2673307C", 0.208, 1,    120.898,   81.1,    1.0067, 2,    118.792,  -99.2,    0.9892, 0, 0, 0, 0
"SX2729406C", 0.208, 1,     120.31,   81.0,    1.0018, 2,    119.306,  -99.1,   0.99348, 0, 0, 0, 0
"SX2897768C", 0.208, 1,    120.891,   81.1,    1.0067, 2,    118.164,  -99.2,   0.98397, 0, 0, 0, 0
