Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"SX2822863C", 0.208, 1,    120.469,   81.0,    1.0032, 2,    119.376,  -99.1,   0.99406, 0, 0, 0, 0
"SX2841619C", 0.208, 1,    117.932,   80.8,   0.98204, 2,    120.299,  -98.9,    1.0017, 0, 0, 0, 0
"SX2804282C", 0.208, 1,    120.564,   81.1,     1.004, 2,    118.918,  -99.2,   0.99025, 0, 0, 0, 0
"SX3104154C", 0.208, 1,    118.572,   80.9,   0.98737, 2,    119.724,  -98.9,   0.99696, 0, 0, 0, 0
"SX2897806C", 0.208, 1,    119.772,   81.0,   0.99736, 2,    119.687,  -99.1,   0.99666, 0, 0, 0, 0
"SX3216342B", 0.208, 1,    120.799, -166.9,    1.0059, 2,    119.726,   12.9,   0.99698, 0, 0, 0, 0
"SX2879063B", 0.208, 1,    121.092, -166.9,    1.0084, 2,    119.423,   12.9,   0.99445, 0, 0, 0, 0
"SX3048227A", 0.208, 1,    122.308,  -44.5,    1.0185, 2,    120.157,  135.2,    1.0006, 0, 0, 0, 0
"SX3216367B", 0.208, 1,    119.267, -167.1,   0.99315, 2,    121.461,   13.2,    1.0114, 0, 0, 0, 0
"SX3010561A", 0.208, 1,    120.667,  -44.7,    1.0048, 2,    122.246,  135.5,     1.018, 0, 0, 0, 0
"SX2991939B", 0.208, 1,    120.067, -167.0,   0.99982, 2,    120.853,   13.1,    1.0064, 0, 0, 0, 0
"SX2673308B", 0.208, 1,    119.208, -167.0,   0.99267, 2,    121.298,   13.2,    1.0101, 0, 0, 0, 0
"SX3066808C", 0.208, 1,    120.023,   78.8,   0.99945, 2,    121.463, -101.0,    1.0114, 0, 0, 0, 0
"SX3141396C", 0.208, 1,    120.246,   78.9,    1.0013, 2,    121.251, -101.0,    1.0097, 0, 0, 0, 0
"SX3066810C", 0.208, 1,    121.124,   78.9,    1.0086, 2,    119.335, -101.4,   0.99372, 0, 0, 0, 0
"SX2897769C", 0.208, 1,    121.631,   78.9,    1.0128, 2,    118.773, -101.4,   0.98904, 0, 0, 0, 0
"SX2766749B", 0.208, 1,    119.106, -167.2,   0.99182, 2,     120.65,   13.0,    1.0047, 0, 0, 0, 0
"SX2973178B", 0.208, 1,    119.954, -167.1,   0.99887, 2,    120.158,   12.9,    1.0006, 0, 0, 0, 0
"SX3029518B", 0.208, 1,    120.541, -167.0,    1.0038, 2,    119.068,   12.8,    0.9915, 0, 0, 0, 0
"SX2935549B", 0.208, 1,    118.511, -167.2,   0.98686, 2,    120.219,   13.0,    1.0011, 0, 0, 0, 0
"SX3122811A", 0.208, 1,    120.055,  -44.7,   0.99972, 2,    122.041,  135.5,    1.0163, 0, 0, 0, 0
"SX3254207A", 0.208, 1,    121.209,  -44.6,    1.0093, 2,    121.116,  135.4,    1.0086, 0, 0, 0, 0
"SX2822877B", 0.208, 1,     120.41, -167.1,    1.0027, 2,    118.285,   12.6,   0.98498, 0, 0, 0, 0
"SX2841618A", 0.208, 1,    121.835,  -44.5,    1.0145, 2,     119.98,  135.3,    0.9991, 0, 0, 0, 0
"SX3066805A", 0.208, 1,     120.61,  -44.6,    1.0043, 2,    121.169,  135.5,     1.009, 0, 0, 0, 0
"SX2785514A", 0.208, 1,    119.591,  -44.7,   0.99585, 2,    122.138,  135.6,    1.0171, 0, 0, 0, 0
"SX3235244A", 0.208, 1,     120.37,  -44.6,    1.0023, 2,    121.363,  135.5,    1.0106, 0, 0, 0, 0
"SX2785513A", 0.208, 1,    121.989,  -44.4,    1.0158, 2,    119.708,  135.3,   0.99683, 0, 0, 0, 0
"SX3160101A", 0.208, 1,    121.583,  -44.5,    1.0124, 2,    120.125,  135.3,    1.0003, 0, 0, 0, 0
"SX3010559A", 0.208, 1,    121.984,  -44.5,    1.0158, 2,    120.165,  135.3,    1.0006, 0, 0, 0, 0
"SX3159448A", 0.208, 1,    120.465,  -44.6,    1.0031, 2,    121.604,  135.5,    1.0126, 0, 0, 0, 0
"SX2973156B", 0.208, 1,    119.052, -167.3,   0.99136, 2,    119.175,   12.7,   0.99239, 0, 0, 0, 0
"SX3029501B", 0.208, 1,    118.576, -167.4,    0.9874, 2,    119.268,   12.7,   0.99316, 0, 0, 0, 0
"SX2691949B", 0.208, 1,    117.469, -167.5,   0.97818, 2,    119.781,   12.8,   0.99743, 0, 0, 0, 0
"SX3104127B", 0.208, 1,    119.789, -167.2,    0.9975, 2,    117.462,   12.5,   0.97812, 0, 0, 0, 0
"SX2897774B", 0.208, 1,    118.581, -167.4,   0.98745, 2,    119.134,   12.7,   0.99205, 0, 0, 0, 0
"SX2879061B", 0.208, 1,    118.976, -167.3,   0.99074, 2,    118.787,   12.6,   0.98916, 0, 0, 0, 0
"SX3066813B", 0.208, 1,    118.615, -167.4,   0.98772, 2,    118.757,   12.7,   0.98891, 0, 0, 0, 0
"SX2991910B", 0.208, 1,      118.9, -167.3,    0.9901, 2,    118.273,   12.6,   0.98488, 0, 0, 0, 0
"SX2879072B", 0.208, 1,    118.442, -167.4,   0.98629, 2,    118.633,   12.6,   0.98788, 0, 0, 0, 0
"SX3197635B", 0.208, 1,    118.933, -167.3,   0.99037, 2,    117.644,   12.5,   0.97964, 0, 0, 0, 0
"SX2804258B", 0.208, 1,    116.474, -167.6,    0.9699, 2,    119.569,   12.8,   0.99567, 0, 0, 0, 0
"SX3235250B", 0.208, 1,    119.119, -167.3,   0.99192, 2,    117.623,   12.5,   0.97946, 0, 0, 0, 0
"SX2954349B", 0.208, 1,     117.61, -167.4,   0.97936, 2,    117.952,   12.6,   0.98221, 0, 0, 0, 0
"SX2766722B", 0.208, 1,    118.747, -167.3,   0.98882, 2,    116.614,   12.4,   0.97106, 0, 0, 0, 0
"SX2879071B", 0.208, 1,    118.103, -167.4,   0.98346, 2,    117.205,   12.5,   0.97599, 0, 0, 0, 0
"SX3029504B", 0.208, 1,    117.993, -167.4,   0.98255, 2,    117.218,   12.5,    0.9761, 0, 0, 0, 0
"SX2691948B", 0.208, 1,    117.888, -167.5,   0.98168, 2,    117.702,   12.5,   0.98013, 0, 0, 0, 0
"SX2710546B", 0.208, 1,    119.047, -167.3,   0.99132, 2,    115.865,   12.3,   0.96483, 0, 0, 0, 0
"SX2785547B", 0.208, 1,    117.624, -167.4,   0.97947, 2,    117.395,   12.5,   0.97757, 0, 0, 0, 0
"SX3254214B", 0.208, 1,    117.541, -167.5,   0.97878, 2,    117.349,   12.5,   0.97719, 0, 0, 0, 0
"SX3160104B", 0.208, 1,    118.299, -167.4,    0.9851, 2,    116.462,   12.4,    0.9698, 0, 0, 0, 0
"SX3216349B", 0.208, 1,     116.75, -167.6,    0.9722, 2,    118.455,   12.6,    0.9864, 0, 0, 0, 0
"SX2879077B", 0.208, 1,    117.443, -167.5,   0.97797, 2,    117.736,   12.5,   0.98041, 0, 0, 0, 0
"SX2991916B", 0.208, 1,    118.617, -167.3,   0.98775, 2,    115.976,   12.3,   0.96575, 0, 0, 0, 0
"SX3235245C", 0.208, 1,    120.115,   78.9,    1.0002, 2,    121.587, -100.9,    1.0125, 0, 0, 0, 0
"SX2766716C", 0.208, 1,    120.047,   78.9,   0.99965, 2,    121.655, -100.9,     1.013, 0, 0, 0, 0
"SX3254209C", 0.208, 1,     120.74,   79.1,    1.0054, 2,    119.814, -101.0,   0.99771, 0, 0, 0, 0
"SX3254204A", 0.208, 1,    121.425,  -44.7,    1.0111, 2,    121.805,  135.4,    1.0143, 0, 0, 0, 0
"SX2841627A", 0.208, 1,    118.324,  -45.0,    0.9853, 2,    118.418,  135.0,   0.98608, 0, 0, 0, 0
"SX3216348A", 0.208, 1,    118.657,  -45.0,   0.98808, 2,    118.139,  134.9,   0.98376, 0, 0, 0, 0
"SX2691947A", 0.208, 1,     118.63,  -45.0,   0.98785, 2,    118.401,  134.9,   0.98594, 0, 0, 0, 0
"SX2841648A", 0.208, 1,    119.043,  -45.0,   0.99129, 2,    117.795,  134.9,    0.9809, 0, 0, 0, 0
"SX2973157A", 0.208, 1,    119.505,  -44.9,   0.99514, 2,     117.02,  134.8,   0.97444, 0, 0, 0, 0
"SX3178978A", 0.208, 1,    119.548,  -44.9,    0.9955, 2,    117.997,  134.9,   0.98258, 0, 0, 0, 0
"SX2879075A", 0.208, 1,     119.01,  -45.0,   0.99102, 2,    118.415,  135.0,   0.98606, 0, 0, 0, 0
"SX3082992A", 0.208, 1,    118.868,  -45.0,   0.98983, 2,    117.958,  134.9,   0.98225, 0, 0, 0, 0
"SX2728247A", 0.208, 1,    113.415,  -40.7,   0.94442, 2,    113.362,  139.2,   0.94399, 0, 0, 0, 0
"SX2728247B", 0.208, 1,    117.256, -161.7,   0.97641, 2,    114.667,   18.0,   0.95485, 0, 0, 0, 0
"SX2728247C", 0.208, 1,    122.415,   81.3,    1.0194, 2,     123.73,  -98.5,    1.0303, 0, 0, 0, 0
"SX3197633A", 0.208, 1,     121.87,  -44.3,    1.0148, 2,     120.48,  135.6,    1.0033, 0, 0, 0, 0
"SX2879069A", 0.208, 1,    120.944,  -44.4,    1.0071, 2,    122.083,  135.7,    1.0166, 0, 0, 0, 0
"SX3178971A", 0.208, 1,    122.225,  -44.3,    1.0178, 2,    120.497,  135.5,    1.0034, 0, 0, 0, 0
"SX2973154A", 0.208, 1,    120.801,  -44.4,    1.0059, 2,    122.013,  135.7,     1.016, 0, 0, 0, 0
"SX2973155A", 0.208, 1,    121.669,  -44.4,    1.0132, 2,    121.479,  135.6,    1.0116, 0, 0, 0, 0
"SX3122814C", 0.208, 1,    122.435,   79.2,    1.0195, 2,    123.151, -100.7,    1.0255, 0, 0, 0, 0
"SX2991908A", 0.208, 1,    121.016,  -44.5,    1.0077, 2,    122.416,  135.6,    1.0194, 0, 0, 0, 0
"SX2860481C", 0.208, 1,    123.442,   79.3,    1.0279, 2,    122.303, -100.8,    1.0184, 0, 0, 0, 0
"SX2841621C", 0.208, 1,    123.148,   79.4,    1.0255, 2,    121.776, -100.8,     1.014, 0, 0, 0, 0
"SX2804255B", 0.208, 1,    119.269, -167.2,   0.99317, 2,    121.381,   13.1,    1.0108, 0, 0, 0, 0
"SX2954345C", 0.208, 1,    122.512,   79.3,    1.0202, 2,    122.707, -100.7,    1.0218, 0, 0, 0, 0
"SX2935555A", 0.208, 1,    121.535,  -44.6,     1.012, 2,    122.559,  135.5,    1.0206, 0, 0, 0, 0
"SX2897773A", 0.208, 1,    121.771,  -44.6,     1.014, 2,    122.537,  135.5,    1.0204, 0, 0, 0, 0
"SX2748127A", 0.208, 1,    121.613,  -44.6,    1.0127, 2,    122.462,  135.5,    1.0198, 0, 0, 0, 0
"SX3197631A", 0.208, 1,    122.591,  -44.5,    1.0208, 2,    121.485,  135.4,    1.0116, 0, 0, 0, 0
"SX2935554A", 0.208, 1,    122.793,  -44.5,    1.0225, 2,     121.58,  135.4,    1.0124, 0, 0, 0, 0
"SX2822866B", 0.208, 1,    122.318, -166.8,    1.0186, 2,    120.169,   12.9,    1.0007, 0, 0, 0, 0
"SX3178972C", 0.208, 1,     119.82,   79.1,   0.99776, 2,     123.36, -100.5,    1.0272, 0, 0, 0, 0
"SX3104123C", 0.208, 1,    122.566,   79.3,    1.0206, 2,    122.377, -100.7,    1.0191, 0, 0, 0, 0
"SX2973153A", 0.208, 1,    123.036,  -44.5,    1.0245, 2,     121.59,  135.3,    1.0125, 0, 0, 0, 0
"SX3216123A", 0.208, 1,    121.565,  -44.7,    1.0123, 2,    123.311,  135.5,    1.0268, 0, 0, 0, 0
"SX2972930A", 0.208, 1,    121.245,  -44.7,    1.0096, 2,    123.407,  135.5,    1.0276, 0, 0, 0, 0
"SX3029506B", 0.208, 1,    122.201, -166.9,    1.0176, 2,     123.58,   13.3,    1.0291, 0, 0, 0, 0
"SX2785521C", 0.208, 1,    120.583,   79.1,    1.0041, 2,    122.857, -100.6,     1.023, 0, 0, 0, 0
"SX3197661C", 0.208, 1,    123.059,   79.4,    1.0247, 2,    121.395, -100.9,    1.0109, 0, 0, 0, 0
"SX3216345B", 0.208, 1,     121.99, -166.9,    1.0158, 2,    121.887,   13.1,     1.015, 0, 0, 0, 0
"SX2879070B", 0.208, 1,     123.23, -166.8,    1.0262, 2,    121.816,   13.0,    1.0144, 0, 0, 0, 0
"SX2973160B", 0.208, 1,    123.322, -166.7,    1.0269, 2,    122.213,   13.1,    1.0177, 0, 0, 0, 0
"SX3066815C", 0.208, 1,    122.477,   79.3,    1.0199, 2,    122.104, -100.7,    1.0168, 0, 0, 0, 0
"SX2897777C", 0.208, 1,      122.1,   79.3,    1.0167, 2,    121.897, -100.7,    1.0151, 0, 0, 0, 0
"SX2991914C", 0.208, 1,    121.188,   79.3,    1.0092, 2,    121.683, -100.7,    1.0133, 0, 0, 0, 0
"SX2822869A", 0.208, 1,    120.131,  -44.8,    1.0004, 2,    122.639,  135.5,    1.0212, 0, 0, 0, 0
"SX2729410C", 0.208, 1,    121.472,   79.4,    1.0115, 2,    120.409, -100.7,    1.0027, 0, 0, 0, 0
"SX3197640C", 0.208, 1,    121.161,   79.2,    1.0089, 2,    122.603, -100.6,    1.0209, 0, 0, 0, 0
"SX2954353A", 0.208, 1,    124.289,  -44.4,     1.035, 2,    121.786,  135.3,    1.0141, 0, 0, 0, 0
"SX3160109B", 0.208, 1,    122.141, -166.6,    1.0171, 2,    121.727,   13.3,    1.0136, 0, 0, 0, 0
"SX3104136B", 0.208, 1,    121.575, -166.8,    1.0124, 2,    122.597,   13.4,    1.0209, 0, 0, 0, 0
"SX2822872B", 0.208, 1,    122.166, -166.7,    1.0173, 2,    121.259,   13.2,    1.0097, 0, 0, 0, 0
"SX3122821B", 0.208, 1,    122.522, -166.6,    1.0203, 2,    119.959,   13.0,   0.99892, 0, 0, 0, 0
"SX2860482A", 0.208, 1,    120.983,  -44.7,    1.0074, 2,    121.829,  135.4,    1.0145, 0, 0, 0, 0
"SX3010560B", 0.208, 1,    121.392, -166.8,    1.0109, 2,    120.481,   13.1,    1.0033, 0, 0, 0, 0
"SX3104119A", 0.208, 1,    119.971,  -44.8,   0.99902, 2,    122.728,  135.5,     1.022, 0, 0, 0, 0
"SX2785517C", 0.208, 1,    121.584,   79.0,    1.0125, 2,    119.998, -101.2,   0.99925, 0, 0, 0, 0
"SX3066809C", 0.208, 1,    120.395,   78.9,    1.0025, 2,    120.345, -101.1,    1.0021, 0, 0, 0, 0
"SX2954344C", 0.208, 1,    121.798,   79.1,    1.0142, 2,    118.838, -101.3,   0.98958, 0, 0, 0, 0
"SX2897767C", 0.208, 1,    120.314,   78.9,    1.0019, 2,    120.348, -101.1,    1.0022, 0, 0, 0, 0
"SX3254208C", 0.208, 1,    118.821,   78.7,   0.98944, 2,    121.793, -100.9,    1.0142, 0, 0, 0, 0
"SX2748125C", 0.208, 1,    120.136,   78.9,    1.0004, 2,    120.477, -101.1,    1.0032, 0, 0, 0, 0
"SX2673303C", 0.208, 1,     120.33,   78.9,     1.002, 2,    120.795, -101.1,    1.0059, 0, 0, 0, 0
"SX3104117C", 0.208, 1,    118.265,   78.7,   0.98481, 2,    121.592, -100.9,    1.0125, 0, 0, 0, 0
"SX3010568A", 0.208, 1,     125.16,  -44.2,    1.0422, 2,    122.576,  135.5,    1.0207, 0, 0, 0, 0
"SX3029505C", 0.208, 1,    124.034,   79.6,    1.0328, 2,    121.732, -100.7,    1.0137, 0, 0, 0, 0
"SX2673318C", 0.208, 1,    122.362,   79.4,    1.0189, 2,    123.414, -100.5,    1.0277, 0, 0, 0, 0
"SX3178979C", 0.208, 1,    122.993,   79.6,    1.0242, 2,     122.72, -100.5,    1.0219, 0, 0, 0, 0
"SX3104129A", 0.208, 1,     125.64,  -44.1,    1.0462, 2,    122.511,  135.5,    1.0202, 0, 0, 0, 0
"SX3141401A", 0.208, 1,    124.534,  -44.2,     1.037, 2,    124.771,  135.8,     1.039, 0, 0, 0, 0
"SX2841632B", 0.208, 1,    117.727, -166.4,   0.98033, 2,    120.357,   13.9,    1.0022, 0, 0, 0, 0
"SX2748157A", 0.208, 1,    116.841,  -44.1,   0.97296, 2,    117.386,  136.0,   0.97749, 0, 0, 0, 0
"SX2785537A", 0.208, 1,    117.654,  -44.0,   0.97973, 2,    117.611,  136.0,   0.97937, 0, 0, 0, 0
"SX2691967B", 0.208, 1,    120.121, -166.0,    1.0003, 2,    120.346,   14.1,    1.0021, 0, 0, 0, 0
"SX2916620A", 0.208, 1,    118.958,  -43.7,   0.99058, 2,    119.146,  136.3,   0.99215, 0, 0, 0, 0
"SX2916620B", 0.208, 1,    120.234, -165.8,    1.0012, 2,    121.426,   14.3,    1.0111, 0, 0, 0, 0
"SX2916620C", 0.208, 1,    124.633,   79.9,    1.0378, 2,    123.433, -100.3,    1.0278, 0, 0, 0, 0
"SX2766738C", 0.208, 1,    124.591,   80.0,    1.0375, 2,    122.801, -100.2,    1.0226, 0, 0, 0, 0
"SX3066814B", 0.208, 1,    121.847, -165.3,    1.0146, 2,    120.267,   14.5,    1.0015, 0, 0, 0, 0
"SX2820535B", 0.208, 1,    120.691, -165.5,     1.005, 2,    120.387,   14.5,    1.0025, 0, 0, 0, 0
"SX2785534B", 0.208, 1,    119.293, -165.7,   0.99338, 2,    121.535,   14.6,     1.012, 0, 0, 0, 0
"SX2691965B", 0.208, 1,    120.497, -165.6,    1.0034, 2,    121.327,   14.5,    1.0103, 0, 0, 0, 0
"SX2748144A", 0.208, 1,    118.176,  -43.4,   0.98407, 2,    120.101,  136.8,    1.0001, 0, 0, 0, 0
"SX2897792A", 0.208, 1,    117.778,  -43.9,   0.98076, 2,    119.344,  136.3,    0.9938, 0, 0, 0, 0
"SX2785538A", 0.208, 1,    116.924,  -44.0,   0.97364, 2,    119.684,  136.4,   0.99663, 0, 0, 0, 0
"SX2897793A", 0.208, 1,     118.84,  -43.8,    0.9896, 2,    118.459,  136.2,   0.98643, 0, 0, 0, 0
"SX3254231A", 0.208, 1,    117.906,  -43.9,   0.98183, 2,    119.372,  136.3,   0.99403, 0, 0, 0, 0
"SX3254230A", 0.208, 1,    118.547,  -43.9,   0.98716, 2,     118.95,  136.2,   0.99052, 0, 0, 0, 0
"SX2673331B", 0.208, 1,    121.431, -165.3,    1.0112, 2,    117.052,   14.1,   0.97471, 0, 0, 0, 0
"SX2935567B", 0.208, 1,    119.756, -165.7,   0.99723, 2,    120.465,   14.4,    1.0031, 0, 0, 0, 0
"SX2804272B", 0.208, 1,    120.726, -165.6,    1.0053, 2,    119.576,   14.3,   0.99573, 0, 0, 0, 0
"SX3160115B", 0.208, 1,    117.278, -165.8,   0.97659, 2,    121.167,   14.6,     1.009, 0, 0, 0, 0
"SX3254227B", 0.208, 1,    120.704, -165.6,    1.0051, 2,    120.033,   14.3,   0.99953, 0, 0, 0, 0
"SX2860499B", 0.208, 1,    119.221, -165.6,   0.99277, 2,      119.3,   14.4,   0.99343, 0, 0, 0, 0
"SX3254229B", 0.208, 1,    118.751, -165.8,   0.98886, 2,    120.941,   14.5,    1.0071, 0, 0, 0, 0
"SX2822873B", 0.208, 1,    119.737, -165.7,   0.99707, 2,     120.69,   14.4,     1.005, 0, 0, 0, 0
"SX3178988B", 0.208, 1,    120.632, -165.6,    1.0045, 2,    119.803,   14.3,   0.99762, 0, 0, 0, 0
"SX2785536B", 0.208, 1,    120.104, -165.6,    1.0001, 2,    120.077,   14.4,    0.9999, 0, 0, 0, 0
"SX3066826B", 0.208, 1,    118.996, -165.7,    0.9909, 2,    120.052,   14.4,   0.99969, 0, 0, 0, 0
"SX3197653B", 0.208, 1,    118.822, -165.8,   0.98945, 2,    119.145,   14.3,   0.99214, 0, 0, 0, 0
"SX2785535B", 0.208, 1,    120.826, -165.4,    1.0061, 2,    116.454,   14.0,   0.96973, 0, 0, 0, 0
"SX2916619B", 0.208, 1,     119.79, -165.6,   0.99751, 2,    118.707,   14.2,   0.98849, 0, 0, 0, 0
"SX2916617B", 0.208, 1,    117.709, -165.9,   0.98019, 2,    120.774,   14.5,    1.0057, 0, 0, 0, 0
"SX3122835B", 0.208, 1,    120.498, -165.6,    1.0034, 2,    118.736,   14.2,   0.98873, 0, 0, 0, 0
"SX2691966B", 0.208, 1,     117.65, -165.8,   0.97969, 2,    120.444,   14.6,     1.003, 0, 0, 0, 0
"SX3104145B", 0.208, 1,    120.056, -165.6,   0.99973, 2,     119.37,   14.3,   0.99402, 0, 0, 0, 0
"SX2973171B", 0.208, 1,    119.428, -165.7,    0.9945, 2,    119.639,   14.3,   0.99626, 0, 0, 0, 0
"SX2804270B", 0.208, 1,    118.722, -165.8,   0.98862, 2,    120.692,   14.4,     1.005, 0, 0, 0, 0
"SX3235273B", 0.208, 1,    118.505, -165.8,   0.98681, 2,    120.531,   14.5,    1.0037, 0, 0, 0, 0
"SX2729423C", 0.208, 1,    124.689,   80.0,    1.0383, 2,    123.574, -100.1,     1.029, 0, 0, 0, 0
"SX2729424A", 0.208, 1,    118.993,  -43.4,   0.99087, 2,    119.689,  136.7,   0.99667, 0, 0, 0, 0
"SX3160114A", 0.208, 1,    119.858,  -43.3,   0.99808, 2,    118.825,  136.6,   0.98948, 0, 0, 0, 0
"SX3104144A", 0.208, 1,     119.99,  -43.3,   0.99918, 2,    118.917,  136.6,   0.99025, 0, 0, 0, 0
"SX3197652A", 0.208, 1,    120.109,  -43.2,    1.0002, 2,    118.096,  136.5,   0.98341, 0, 0, 0, 0
"SX3141394B", 0.208, 1,    122.165, -163.4,    1.0173, 2,    122.967,   16.7,     1.024, 0, 0, 0, 0
"SX2804277C", 0.208, 1,    123.328,   80.6,     1.027, 2,    123.873,  -99.4,    1.0315, 0, 0, 0, 0
"SX3197625C", 0.208, 1,    123.416,   80.6,    1.0277, 2,    124.286,  -99.3,    1.0349, 0, 0, 0, 0
"SX2785511A", 0.208, 1,     120.18,  -42.6,    1.0008, 2,    122.165,  137.7,    1.0173, 0, 0, 0, 0
"SX2973148A", 0.208, 1,    120.217,  -42.8,    1.0011, 2,    120.751,  137.2,    1.0055, 0, 0, 0, 0
"SX3160098A", 0.208, 1,     120.16,  -42.9,    1.0006, 2,    121.024,  137.2,    1.0078, 0, 0, 0, 0
"SX2916602A", 0.208, 1,    120.607,  -42.8,    1.0043, 2,    120.371,  137.2,    1.0023, 0, 0, 0, 0
"SX3231255C", 0.208, 1,     124.23,   80.3,    1.0345, 2,    123.105,  -99.9,    1.0251, 0, 0, 0, 0
"SX3118855C", 0.208, 1,    124.607,   80.4,    1.0376, 2,    122.071,  -99.9,    1.0165, 0, 0, 0, 0
"SX3085410B", 0.208, 1,    121.154, -165.5,    1.0089, 2,    119.091,   14.2,   0.99169, 0, 0, 0, 0
"SX2992556C", 0.208, 1,    123.298,   84.7,    1.0267, 2,    122.747,  -95.4,    1.0221, 0, 0, 0, 0
"SX3198356C", 0.208, 1,    121.155,   81.1,    1.0089, 2,    121.068,  -98.9,    1.0082, 0, 0, 0, 0
"SX3048968C", 0.208, 1,    121.448,   81.3,    1.0113, 2,    119.573,  -99.0,    0.9957, 0, 0, 0, 0
"SX2767414C", 0.208, 1,    122.318,   81.3,    1.0186, 2,    121.767,  -98.8,     1.014, 0, 0, 0, 0
"SX3045895C", 0.208, 1,    120.737,   81.1,    1.0054, 2,    122.364,  -98.7,    1.0189, 0, 0, 0, 0
"SX2692664C", 0.208, 1,    122.432,   81.3,    1.0195, 2,    121.174,  -98.9,     1.009, 0, 0, 0, 0
"SX2991901B", 0.208, 1,    118.673, -167.6,   0.98821, 2,     120.13,   12.5,    1.0003, 0, 0, 0, 0
"SX2673322B", 0.208, 1,    120.768, -167.5,    1.0057, 2,    120.491,   12.5,    1.0033, 0, 0, 0, 0
"SX2766730B", 0.208, 1,    119.804, -167.6,   0.99763, 2,    121.201,   12.6,    1.0093, 0, 0, 0, 0
"SX2689691A", 0.208, 1,    118.895,  -45.2,   0.99006, 2,     119.68,  134.9,   0.99659, 0, 0, 0, 0
"SX2914323B", 0.208, 1,    120.261, -167.5,    1.0014, 2,    121.019,   12.6,    1.0077, 0, 0, 0, 0
"SX3048222C", 0.208, 1,     119.45,   79.0,   0.99468, 2,    122.425, -100.6,    1.0195, 0, 0, 0, 0
"SX3122837C", 0.208, 1,     120.57,   79.1,     1.004, 2,    121.354, -100.8,    1.0105, 0, 0, 0, 0
"SX2991933C", 0.208, 1,    119.935,   79.1,   0.99872, 2,    121.364, -100.7,    1.0106, 0, 0, 0, 0
"SX2710525C", 0.208, 1,    122.041,   79.3,    1.0163, 2,    120.513, -100.9,    1.0035, 0, 0, 0, 0
"SX2673323C", 0.208, 1,    122.784,   79.4,    1.0224, 2,    119.758, -101.0,   0.99724, 0, 0, 0, 0
"SX2710542B", 0.208, 1,    119.162, -167.6,   0.99228, 2,    121.246,   12.7,    1.0096, 0, 0, 0, 0
"SX2766742B", 0.208, 1,    120.206, -167.5,     1.001, 2,    120.396,   12.5,    1.0026, 0, 0, 0, 0
"SX3254234B", 0.208, 1,    119.093, -167.6,   0.99171, 2,     120.66,   12.6,    1.0048, 0, 0, 0, 0
"SX3104114B", 0.208, 1,    121.165, -167.3,     1.009, 2,    118.402,   12.3,   0.98596, 0, 0, 0, 0
"SX2822857B", 0.208, 1,    119.904, -167.5,   0.99846, 2,    120.081,   12.5,   0.99994, 0, 0, 0, 0
"SX2691939B", 0.208, 1,    120.328, -167.4,     1.002, 2,    119.145,   12.4,   0.99214, 0, 0, 0, 0
"SX2860478B", 0.208, 1,    120.958, -167.4,    1.0072, 2,    118.987,   12.3,   0.99083, 0, 0, 0, 0
"SX2822858B", 0.208, 1,    119.123, -167.6,   0.99196, 2,    120.336,   12.6,    1.0021, 0, 0, 0, 0
"SX3254206B", 0.208, 1,    119.909, -167.5,    0.9985, 2,    119.353,   12.4,   0.99388, 0, 0, 0, 0
"SX2766715B", 0.208, 1,    119.635, -167.6,   0.99622, 2,    120.162,   12.5,    1.0006, 0, 0, 0, 0
"SX2860479B", 0.208, 1,    119.785, -167.6,   0.99747, 2,     120.05,   12.5,   0.99968, 0, 0, 0, 0
"SX3178969B", 0.208, 1,    118.999, -167.7,   0.99092, 2,    120.572,   12.5,     1.004, 0, 0, 0, 0
"SX2729401B", 0.208, 1,    119.334, -167.6,   0.99372, 2,    120.241,   12.5,    1.0013, 0, 0, 0, 0
"SX2804245B", 0.208, 1,    119.514, -167.5,   0.99521, 2,    119.458,   12.4,   0.99475, 0, 0, 0, 0
"SX3216338B", 0.208, 1,    118.088, -167.7,   0.98333, 2,    120.693,   12.6,     1.005, 0, 0, 0, 0
"SX2691938B", 0.208, 1,    120.041, -167.5,    0.9996, 2,    118.797,   12.4,   0.98924, 0, 0, 0, 0
"SX2673326B", 0.208, 1,    119.992, -167.5,   0.99919, 2,    119.368,   12.4,     0.994, 0, 0, 0, 0
"SX3251806B", 0.208, 1,    118.635, -167.7,   0.98789, 2,    120.767,   12.6,    1.0056, 0, 0, 0, 0
"SX3160108B", 0.208, 1,    119.825, -167.4,    0.9978, 2,    118.459,   12.4,   0.98643, 0, 0, 0, 0
"SX2841624B", 0.208, 1,    119.926, -167.5,   0.99865, 2,    119.448,   12.4,   0.99467, 0, 0, 0, 0
"SX2729409B", 0.208, 1,    120.339, -167.4,    1.0021, 2,    118.533,   12.3,   0.98704, 0, 0, 0, 0
"SX3029510B", 0.208, 1,    120.066, -167.5,   0.99981, 2,    119.327,   12.4,   0.99366, 0, 0, 0, 0
"SX2991927B", 0.208, 1,    118.165, -167.7,   0.98398, 2,    120.717,   12.6,    1.0052, 0, 0, 0, 0
"SX2954338B", 0.208, 1,    120.231, -167.4,    1.0012, 2,    119.212,   12.4,    0.9927, 0, 0, 0, 0
"SX3197634B", 0.208, 1,    119.787, -167.5,   0.99748, 2,    121.669,   12.8,    1.0132, 0, 0, 0, 0
"SX2729408B", 0.208, 1,    122.546, -167.2,    1.0205, 2,    119.463,   12.4,   0.99479, 0, 0, 0, 0
"SX2991909A", 0.208, 1,    120.014,  -45.2,   0.99937, 2,    120.362,  134.9,    1.0023, 0, 0, 0, 0
"SX3085398B", 0.208, 1,    120.781, -167.4,    1.0058, 2,    121.224,   12.6,    1.0095, 0, 0, 0, 0
"SX2673314C", 0.208, 1,     121.56,   79.1,    1.0123, 2,    122.127, -100.8,     1.017, 0, 0, 0, 0
"SX3122817C", 0.208, 1,    121.863,   79.2,    1.0148, 2,    121.575, -100.9,    1.0124, 0, 0, 0, 0
"SX3160102B", 0.208, 1,    120.297, -167.5,    1.0017, 2,    121.277,   12.7,    1.0099, 0, 0, 0, 0
"SX2822871B", 0.208, 1,    122.063, -167.1,    1.0164, 2,    121.193,   12.8,    1.0092, 0, 0, 0, 0
"SX2876813A", 0.208, 1,    121.154,  -45.0,    1.0089, 2,    120.159,  134.9,    1.0006, 0, 0, 0, 0
"SX2952013A", 0.208, 1,    120.636,  -45.1,    1.0046, 2,    121.119,  134.9,    1.0086, 0, 0, 0, 0
"SX2916598A", 0.208, 1,     120.98,  -45.1,    1.0074, 2,     121.37,  135.0,    1.0107, 0, 0, 0, 0
"SX3048212A", 0.208, 1,    120.869,  -45.1,    1.0065, 2,    121.481,  135.0,    1.0116, 0, 0, 0, 0
"SX2691973A", 0.208, 1,    120.622,  -45.1,    1.0044, 2,    121.479,  135.0,    1.0116, 0, 0, 0, 0
"SX2954357A", 0.208, 1,    120.999,  -45.0,    1.0076, 2,    120.085,  134.9,   0.99997, 0, 0, 0, 0
"SX2841639A", 0.208, 1,    119.672,  -45.2,   0.99653, 2,    122.249,  135.2,     1.018, 0, 0, 0, 0
"SX2804262A", 0.208, 1,    121.228,  -45.0,    1.0095, 2,    121.246,  135.0,    1.0096, 0, 0, 0, 0
"SX2973165A", 0.208, 1,    121.709,  -44.9,    1.0135, 2,     120.38,  134.9,    1.0024, 0, 0, 0, 0
"SX2785529C", 0.208, 1,    122.647,   79.4,    1.0213, 2,    120.818, -100.8,    1.0061, 0, 0, 0, 0
"SX3197646B", 0.208, 1,    122.262, -167.1,    1.0181, 2,     121.35,   12.8,    1.0105, 0, 0, 0, 0
"SX3141389A", 0.208, 1,    120.101,  -45.2,    1.0001, 2,    121.669,  135.0,    1.0132, 0, 0, 0, 0
"SX3197618A", 0.208, 1,    120.821,  -45.1,    1.0061, 2,    120.959,  135.0,    1.0072, 0, 0, 0, 0
"SX2691936A", 0.208, 1,    121.465,  -45.0,    1.0115, 2,    120.331,  134.9,     1.002, 0, 0, 0, 0
"SX3216336A", 0.208, 1,    121.442,  -44.9,    1.0113, 2,    119.922,  134.9,   0.99861, 0, 0, 0, 0
"SX3216337A", 0.208, 1,    119.972,  -45.2,   0.99903, 2,    121.847,  135.1,    1.0146, 0, 0, 0, 0
"SX2841615A", 0.208, 1,    121.135,  -45.0,    1.0087, 2,    120.719,  134.9,    1.0052, 0, 0, 0, 0
"SX2954348A", 0.208, 1,    120.439,  -45.1,    1.0029, 2,    121.001,  135.0,    1.0076, 0, 0, 0, 0
"SX3235249A", 0.208, 1,    121.212,  -45.0,    1.0094, 2,    120.947,  134.9,    1.0071, 0, 0, 0, 0
"SX2916599A", 0.208, 1,    120.448,  -45.1,     1.003, 2,    121.101,  135.0,    1.0084, 0, 0, 0, 0
"SX3122816B", 0.208, 1,    121.624, -167.3,    1.0128, 2,     120.26,   12.5,    1.0014, 0, 0, 0, 0
"SX3160103C", 0.208, 1,    120.587,   79.0,    1.0042, 2,    122.202, -100.8,    1.0176, 0, 0, 0, 0
"SX2935556B", 0.208, 1,    122.049, -167.2,    1.0163, 2,    119.253,   12.4,   0.99304, 0, 0, 0, 0
"SX3104124B", 0.208, 1,    120.695, -167.5,     1.005, 2,    121.136,   12.6,    1.0087, 0, 0, 0, 0
"SX2970804C", 0.208, 1,    120.237,   84.3,    1.0012, 2,    122.331,  -95.4,    1.0187, 0, 0, 0, 0
"SX3176661C", 0.208, 1,    120.905,   84.3,    1.0068, 2,    122.436,  -95.5,    1.0195, 0, 0, 0, 0
"SX3048937C", 0.208, 1,     120.72,   84.3,    1.0053, 2,    122.378,  -95.5,    1.0191, 0, 0, 0, 0
"SX2804957C", 0.208, 1,     122.35,   84.5,    1.0188, 2,    121.011,  -95.7,    1.0077, 0, 0, 0, 0
"SX2767343C", 0.208, 1,    120.323,   84.4,     1.002, 2,    121.651,  -95.5,     1.013, 0, 0, 0, 0
"SX3179608C", 0.208, 1,    121.749,   80.7,    1.0138, 2,    124.476,  -99.0,    1.0365, 0, 0, 0, 0
"SX3086002C", 0.208, 1,    123.062,   80.8,    1.0248, 2,    123.841,  -99.1,    1.0312, 0, 0, 0, 0
"SX2842330C", 0.208, 1,     124.33,   81.0,    1.0353, 2,     122.58,  -99.3,    1.0207, 0, 0, 0, 0
"SX3235945C", 0.208, 1,     123.63,   80.9,    1.0295, 2,    123.305,  -99.2,    1.0268, 0, 0, 0, 0
"SX2955006C", 0.208, 1,    124.662,   81.0,    1.0381, 2,    122.291,  -99.3,    1.0183, 0, 0, 0, 0
"SX2692600C", 0.208, 1,     122.76,   80.8,    1.0222, 2,    124.203,  -99.1,    1.0343, 0, 0, 0, 0
"SX3235946A", 0.208, 1,    110.075,  -41.9,   0.91662, 2,    112.898,  138.5,   0.94012, 0, 0, 0, 0
"SX3011229A", 0.208, 1,    112.013,  -41.6,   0.93275, 2,     111.35,  138.3,   0.92723, 0, 0, 0, 0
"SX2767342A", 0.208, 1,    111.719,  -41.6,   0.93031, 2,    111.116,  138.3,   0.92528, 0, 0, 0, 0
"SX2748780A", 0.208, 1,    112.017,  -41.6,   0.93278, 2,    110.786,  138.2,   0.92253, 0, 0, 0, 0
"SX2823544A", 0.208, 1,    112.005,  -41.6,   0.93269, 2,    110.763,  138.2,   0.92235, 0, 0, 0, 0
"SX3195321A", 0.208, 1,    111.797,  -41.7,   0.93095, 2,    111.449,  138.3,   0.92805, 0, 0, 0, 0
"SX2823545A", 0.208, 1,    112.381,  -41.6,   0.93582, 2,    110.298,  138.2,   0.91847, 0, 0, 0, 0
"SX3101782A", 0.208, 1,    111.846,  -41.6,   0.93136, 2,    110.244,  138.2,   0.91802, 0, 0, 0, 0
"SX2936214A", 0.208, 1,    111.895,  -41.4,   0.93177, 2,    112.636,  138.7,   0.93794, 0, 0, 0, 0
"SX3142049C", 0.208, 1,    123.059,   81.1,    1.0247, 2,    123.338,  -98.9,    1.0271, 0, 0, 0, 0
"SX2804956A", 0.208, 1,    112.288,  -41.3,   0.93504, 2,    112.242,  138.7,   0.93465, 0, 0, 0, 0
"SX2730106C", 0.208, 1,     124.18,   81.4,    1.0341, 2,    121.443,  -99.0,    1.0113, 0, 0, 0, 0
"SX2936212A", 0.208, 1,    113.055,  -41.1,   0.94142, 2,    112.161,  138.8,   0.93398, 0, 0, 0, 0
"SX3029495B", 0.208, 1,    114.797, -162.5,   0.95593, 2,    115.427,   17.6,   0.96118, 0, 0, 0, 0
"SX2804247B", 0.208, 1,    113.832, -162.6,    0.9479, 2,    115.855,   17.7,   0.96475, 0, 0, 0, 0
"SX3104115B", 0.208, 1,    114.586, -162.5,   0.95418, 2,    115.909,   17.6,   0.96519, 0, 0, 0, 0
"SX2954339B", 0.208, 1,    113.751, -162.6,   0.94722, 2,    115.965,   17.7,   0.96566, 0, 0, 0, 0
"SX3048200B", 0.208, 1,    115.054, -162.5,   0.95807, 2,    115.434,   17.6,   0.96124, 0, 0, 0, 0
"SX3216339B", 0.208, 1,    113.631, -162.6,   0.94623, 2,     116.03,   17.7,    0.9662, 0, 0, 0, 0
"SX3048201B", 0.208, 1,    116.236, -162.2,   0.96792, 2,    113.416,   17.4,   0.94443, 0, 0, 0, 0
"SX3141390B", 0.208, 1,    114.996, -162.4,   0.95759, 2,    114.964,   17.6,   0.95732, 0, 0, 0, 0
"SX2710537B", 0.208, 1,    115.559, -162.3,   0.96228, 2,    114.311,   17.5,   0.95188, 0, 0, 0, 0
"SX2673300B", 0.208, 1,    116.515, -162.2,   0.97024, 2,    113.418,   17.4,   0.94445, 0, 0, 0, 0
"SX3085388B", 0.208, 1,    116.051, -162.3,   0.96638, 2,    114.663,   17.5,   0.95481, 0, 0, 0, 0
"SX2822859B", 0.208, 1,    115.979, -162.3,   0.96577, 2,    113.984,   17.5,   0.94917, 0, 0, 0, 0
"SX2991902B", 0.208, 1,    116.089, -162.3,    0.9667, 2,    113.985,   17.5,   0.94917, 0, 0, 0, 0
"SX2991918B", 0.208, 1,    114.227, -162.5,   0.95119, 2,    115.977,   17.7,   0.96576, 0, 0, 0, 0
"SX2897764B", 0.208, 1,    116.508, -162.2,   0.97018, 2,    113.666,   17.4,   0.94652, 0, 0, 0, 0
"SX2860488B", 0.208, 1,    113.802, -162.6,   0.94765, 2,    116.468,   17.8,   0.96985, 0, 0, 0, 0
"SX2804260B", 0.208, 1,    115.891, -162.3,   0.96504, 2,    115.011,   17.6,   0.95772, 0, 0, 0, 0
"SX2973163B", 0.208, 1,    115.976, -162.4,   0.96575, 2,    115.864,   17.6,   0.96482, 0, 0, 0, 0
"SX3104130B", 0.208, 1,     116.01, -162.3,   0.96604, 2,    115.651,   17.7,   0.96305, 0, 0, 0, 0
"SX2879079B", 0.208, 1,    115.935, -162.3,   0.96541, 2,    116.373,   17.7,   0.96906, 0, 0, 0, 0
"SX2991917B", 0.208, 1,    117.146, -162.2,    0.9755, 2,    115.638,   17.6,   0.96294, 0, 0, 0, 0
"SX2841636B", 0.208, 1,    116.612, -162.2,   0.97105, 2,    116.142,   17.7,   0.96713, 0, 0, 0, 0
"SX3085389B", 0.208, 1,    113.346, -162.6,   0.94386, 2,    116.422,   17.8,   0.96946, 0, 0, 0, 0
"SX2673319C", 0.208, 1,    119.969,   79.4,   0.99901, 2,    119.332, -100.7,    0.9937, 0, 0, 0, 0
"SX2841631C", 0.208, 1,    120.969,   79.6,    1.0073, 2,    117.835, -100.8,   0.98124, 0, 0, 0, 0
"SX3216350A", 0.208, 1,    117.615,  -45.1,    0.9794, 2,    120.426,  135.2,    1.0028, 0, 0, 0, 0
"SX3141402C", 0.208, 1,     118.17,   79.2,   0.98402, 2,    120.639, -100.5,    1.0046, 0, 0, 0, 0
"SX3197642C", 0.208, 1,    119.047,   79.3,   0.99133, 2,    120.348, -100.5,    1.0022, 0, 0, 0, 0
"SX2691952A", 0.208, 1,    119.244,  -44.9,   0.99297, 2,    119.293,  135.1,   0.99338, 0, 0, 0, 0
"SX2879081A", 0.208, 1,    119.501,  -44.9,    0.9951, 2,    119.066,  135.0,   0.99148, 0, 0, 0, 0
"SX2785530A", 0.208, 1,     119.65,  -44.9,   0.99634, 2,    119.179,  135.0,   0.99242, 0, 0, 0, 0
"SX2766723A", 0.208, 1,    118.552,  -45.0,    0.9872, 2,    119.572,  135.1,    0.9957, 0, 0, 0, 0
"SX3122822A", 0.208, 1,     119.74,  -44.8,   0.99709, 2,    118.376,  135.0,   0.98574, 0, 0, 0, 0
"SX2766747A", 0.208, 1,    119.975,  -45.0,   0.99906, 2,    118.035,  134.7,    0.9829, 0, 0, 0, 0
"SX2858163A", 0.208, 1,    119.852,  -45.1,   0.99803, 2,    118.666,  134.7,   0.98815, 0, 0, 0, 0
"SX3216346A", 0.208, 1,    118.618,  -45.3,   0.98776, 2,     119.94,  134.9,   0.99876, 0, 0, 0, 0
"SX3029500A", 0.208, 1,    118.005,  -45.3,   0.98265, 2,    120.087,  135.0,   0.99999, 0, 0, 0, 0
"SX3156034A", 0.208, 1,    119.633,  -45.2,    0.9962, 2,    119.208,  134.8,   0.99266, 0, 0, 0, 0
"SX3066821A", 0.208, 1,    118.011,  -45.3,    0.9827, 2,    120.126,  135.0,    1.0003, 0, 0, 0, 0
"SX2748140A", 0.208, 1,    119.666,  -45.1,   0.99648, 2,    118.473,  134.8,   0.98655, 0, 0, 0, 0
"SX3141412A", 0.208, 1,    119.631,  -45.1,   0.99619, 2,    118.962,  134.8,   0.99061, 0, 0, 0, 0
"SX2991915B", 0.208, 1,    116.496, -167.6,   0.97008, 2,    118.069,   12.6,   0.98318, 0, 0, 0, 0
"SX2673320B", 0.208, 1,    116.958, -167.6,   0.97393, 2,    117.608,   12.5,   0.97934, 0, 0, 0, 0
"SX2841634B", 0.208, 1,    116.355, -167.6,   0.96891, 2,    117.576,   12.6,   0.97907, 0, 0, 0, 0
"SX2766720A", 0.208, 1,    118.726,  -45.3,   0.98865, 2,    121.106,  135.0,    1.0085, 0, 0, 0, 0
"SX3235254C", 0.208, 1,    122.368,   79.3,     1.019, 2,    121.426, -100.8,    1.0111, 0, 0, 0, 0
"SX2935566C", 0.208, 1,    122.637,   79.8,    1.0212, 2,    125.097,  -99.9,    1.0417, 0, 0, 0, 0
"SX3141393C", 0.208, 1,    123.025,   80.2,    1.0245, 2,    124.259,  -99.7,    1.0347, 0, 0, 0, 0
"SX3030204A", 0.208, 1,    122.627,  -36.3,    1.0211, 2,    121.107,  143.5,    1.0085, 0, 0, 0, 0
"SX3160868B", 0.208, 1,    119.459, -159.2,   0.99475, 2,    117.644,   20.6,   0.97964, 0, 0, 0, 0
"SX2785524C", 0.208, 1,    123.047,   80.2,    1.0246, 2,    121.698, -100.0,    1.0134, 0, 0, 0, 0
"SX3235268C", 0.208, 1,    120.378,   79.1,    1.0024, 2,    119.762, -101.0,   0.99728, 0, 0, 0, 0
"SX3122825A", 0.208, 1,    117.761,  -41.0,   0.98062, 2,    117.822,  139.0,   0.98112, 0, 0, 0, 0
"SX2991920A", 0.208, 1,    118.524,  -41.0,   0.98697, 2,    118.086,  139.0,   0.98332, 0, 0, 0, 0
"SX2973146B", 0.208, 1,    118.209, -167.7,   0.98434, 2,    120.573,   12.6,     1.004, 0, 0, 0, 0
"SX2935568B", 0.208, 1,    116.978, -167.5,    0.9741, 2,    118.975,   12.8,   0.99073, 0, 0, 0, 0
"SX2814529A", 0.208, 1,    119.917,  -44.7,   0.99857, 2,    117.217,  135.0,   0.97609, 0, 0, 0, 0
"SX2814529B", 0.208, 1,    122.669, -166.4,    1.0215, 2,    119.692,   13.3,    0.9967, 0, 0, 0, 0
"SX2814529C", 0.208, 1,    119.331,   79.5,   0.99369, 2,    118.624, -100.6,    0.9878, 0, 0, 0, 0
"SX3122818C", 0.208, 1,     122.35,   79.3,    1.0188, 2,     120.41, -101.0,    1.0027, 0, 0, 0, 0
"SX3048209B", 0.208, 1,    115.733, -167.7,   0.96373, 2,    118.792,   12.7,    0.9892, 0, 0, 0, 0
"SX2841628A", 0.208, 1,    114.306,  -40.1,   0.95184, 2,    116.792,  140.2,   0.97254, 0, 0, 0, 0
"SX2673316A", 0.208, 1,    115.221,  -40.0,   0.95947, 2,    116.598,  140.1,   0.97093, 0, 0, 0, 0
"SX2748143A", 0.208, 1,    119.837,  -43.2,    0.9979, 2,    118.373,  136.6,   0.98571, 0, 0, 0, 0
"SX2860477A", 0.208, 1,    121.065,  -45.0,    1.0081, 2,    120.714,  134.9,    1.0052, 0, 0, 0, 0
"SX3066811B", 0.208, 1,    119.219, -167.2,   0.99275, 2,    117.231,   12.6,    0.9762, 0, 0, 0, 0
"SX2954352C", 0.208, 1,    121.647,   80.1,     1.013, 2,    123.123,  -99.8,    1.0253, 0, 0, 0, 0
"SX3160864B", 0.208, 1,    119.165, -159.3,   0.99231, 2,    118.725,   20.7,   0.98865, 0, 0, 0, 0
"SX3085401A", 0.208, 1,    122.352,  -44.6,    1.0188, 2,    123.836,  135.6,    1.0312, 0, 0, 0, 0
"SX2766744B", 0.208, 1,    120.824, -167.4,    1.0061, 2,     119.99,   12.5,   0.99918, 0, 0, 0, 0
"SX2804259A", 0.208, 1,    118.591,  -40.9,   0.98752, 2,    117.764,  139.0,   0.98064, 0, 0, 0, 0
"SX2860486C", 0.208, 1,    122.491,   80.1,      1.02, 2,    121.512, -100.0,    1.0119, 0, 0, 0, 0
"SX2785522B", 0.208, 1,    121.833, -167.2,    1.0145, 2,    118.938,   12.4,   0.99042, 0, 0, 0, 0
"SX2897766C", 0.208, 1,    119.812,   81.0,   0.99769, 2,    120.773,  -98.9,    1.0057, 0, 0, 0, 0
"SX3048889C", 0.208, 1,    120.526,   84.3,    1.0036, 2,    122.597,  -95.4,    1.0209, 0, 0, 0, 0
"SX3048890C", 0.208, 1,    122.558,   84.6,    1.0206, 2,     120.66,  -95.6,    1.0048, 0, 0, 0, 0
"SX2991921C", 0.208, 1,    121.827,   79.6,    1.0145, 2,    121.981, -100.4,    1.0158, 0, 0, 0, 0
"SX3011293A", 0.208, 1,    120.438,  -36.7,    1.0029, 2,    121.375,  143.4,    1.0107, 0, 0, 0, 0
"SX3011293B", 0.208, 1,    123.766, -156.4,    1.0306, 2,    118.183,   22.9,   0.98413, 0, 0, 0, 0
"SX3011293C", 0.208, 1,    120.952,   83.7,    1.0072, 2,    125.129,  -95.8,     1.042, 0, 0, 0, 0
"SX3123509C", 0.208, 1,    124.597,   84.0,    1.0375, 2,    123.292,  -96.2,    1.0267, 0, 0, 0, 0
"SX2841620B", 0.208, 1,     118.35, -162.0,   0.98552, 2,    120.059,   18.2,   0.99975, 0, 0, 0, 0
"SX2991929B", 0.208, 1,    119.669, -165.6,    0.9965, 2,    118.841,   14.2,   0.98961, 0, 0, 0, 0
"SX3160793C", 0.208, 1,    123.827,   81.6,    1.0311, 2,     122.36,  -98.6,    1.0189, 0, 0, 0, 0
"SX2691946B", 0.208, 1,    123.097, -160.7,     1.025, 2,     122.56,   19.2,    1.0206, 0, 0, 0, 0
"SX2991940C", 0.208, 1,    120.874,   81.1,    1.0065, 2,    120.522,  -99.0,    1.0036, 0, 0, 0, 0
"SX3197636B", 0.208, 1,    117.295, -167.5,   0.97673, 2,     119.97,   12.9,   0.99901, 0, 0, 0, 0
"SX2991905A", 0.208, 1,    121.117,  -44.5,    1.0086, 2,    120.271,  135.4,    1.0015, 0, 0, 0, 0
"SX3141395C", 0.208, 1,    121.093,   78.9,    1.0084, 2,    119.319, -101.4,   0.99359, 0, 0, 0, 0
"SX2748135A", 0.208, 1,    118.408,  -40.9,     0.986, 2,     117.98,  139.0,   0.98244, 0, 0, 0, 0
"SX2729412A", 0.208, 1,    118.483,  -40.9,   0.98663, 2,    118.005,  139.0,   0.98264, 0, 0, 0, 0
"SX2839305A", 0.208, 1,    119.718,  -37.8,   0.99691, 2,    120.209,  142.3,     1.001, 0, 0, 0, 0
"SX3160123A", 0.208, 1,    121.163,  -44.7,    1.0089, 2,    121.693,  135.4,    1.0134, 0, 0, 0, 0
"SX2822861A", 0.208, 1,    122.142,  -44.5,    1.0171, 2,    120.016,  135.3,    0.9994, 0, 0, 0, 0
"SX2841616A", 0.208, 1,    120.244,  -44.7,    1.0013, 2,     121.91,  135.5,    1.0152, 0, 0, 0, 0
"SX3122812B", 0.208, 1,    119.736, -167.1,   0.99706, 2,    118.263,   12.7,    0.9848, 0, 0, 0, 0
"SX2897771B", 0.208, 1,     118.79, -159.7,   0.98919, 2,    117.653,   20.2,   0.97971, 0, 0, 0, 0
"SX3178973A", 0.208, 1,     121.73,  -44.4,    1.0137, 2,     121.26,  135.5,    1.0098, 0, 0, 0, 0
"SX3141411C", 0.208, 1,     114.43,   79.0,   0.95288, 2,    121.529, -100.1,     1.012, 0, 0, 0, 0
"SX2710518A", 0.208, 1,     119.62,  -44.9,    0.9961, 2,     118.44,  135.0,   0.98627, 0, 0, 0, 0
"SX3085391B", 0.208, 1,     116.78, -167.4,   0.97245, 2,    119.669,   12.9,   0.99651, 0, 0, 0, 0
"SX2955076A", 0.208, 1,     117.62,  -38.8,   0.97944, 2,    119.299,  141.4,   0.99342, 0, 0, 0, 0
"SX2729430B", 0.208, 1,    120.363, -167.4,    1.0023, 2,    119.982,   12.5,   0.99911, 0, 0, 0, 0
"SX3142079B", 0.208, 1,    118.043, -159.6,   0.98296, 2,     119.02,   20.6,    0.9911, 0, 0, 0, 0
"SX2955055B", 0.208, 1,    117.999, -159.5,    0.9826, 2,    118.564,   20.6,   0.98731, 0, 0, 0, 0
"SX2879753B", 0.208, 1,    119.035, -159.4,   0.99122, 2,     117.52,   20.4,   0.97861, 0, 0, 0, 0
"SX2842390C", 0.208, 1,    121.849,   81.2,    1.0147, 2,    120.331,  -99.0,     1.002, 0, 0, 0, 0
"SX2710511A", 0.208, 1,    121.504,  -44.6,    1.0118, 2,    122.536,  135.5,    1.0204, 0, 0, 0, 0
"SX2766719A", 0.208, 1,    121.594,  -44.6,    1.0125, 2,    122.443,  135.5,    1.0196, 0, 0, 0, 0
"SX3160117B", 0.208, 1,    118.017, -167.3,   0.98275, 2,    118.117,   12.7,   0.98358, 0, 0, 0, 0
"SX2897790C", 0.208, 1,    124.471,   80.0,    1.0365, 2,    123.286, -100.1,    1.0266, 0, 0, 0, 0
"SX3066817A", 0.208, 1,    117.441,  -45.0,   0.97795, 2,    119.457,  135.2,   0.99474, 0, 0, 0, 0
"SX2841641B", 0.208, 1,    120.315, -165.6,    1.0019, 2,     119.99,   14.3,   0.99918, 0, 0, 0, 0
"SX2674027B", 0.208, 1,    116.841, -162.9,   0.97296, 2,    113.945,   16.7,   0.94884, 0, 0, 0, 0
"SX3010557A", 0.208, 1,    121.625,  -42.4,    1.0128, 2,    121.196,  137.5,    1.0092, 0, 0, 0, 0
"SX3235242C", 0.208, 1,    123.191,   80.2,    1.0258, 2,    124.111,  -99.7,    1.0335, 0, 0, 0, 0
"SX2973150A", 0.208, 1,    118.892,  -43.8,   0.99004, 2,    118.085,  136.1,   0.98331, 0, 0, 0, 0
"SX3066804A", 0.208, 1,     117.89,  -43.8,   0.98169, 2,    118.045,  136.2,   0.98298, 0, 0, 0, 0
"SX2879067A", 0.208, 1,     122.49,  -44.2,      1.02, 2,     119.77,  135.5,   0.99734, 0, 0, 0, 0
"SX2710530B", 0.208, 1,    119.154, -165.8,   0.99222, 2,    121.002,   14.5,    1.0076, 0, 0, 0, 0
"SX2748781A", 0.208, 1,    112.593,  -41.5,   0.93758, 2,    109.463,  138.1,   0.91152, 0, 0, 0, 0
"SX3197654A", 0.208, 1,     118.96,  -43.8,    0.9906, 2,    116.611,  135.9,   0.97104, 0, 0, 0, 0
"SX2954361B", 0.208, 1,    119.944, -165.6,    0.9988, 2,    118.113,   14.1,   0.98355, 0, 0, 0, 0
"SX2935547B", 0.208, 1,    118.534, -165.8,   0.98706, 2,    120.045,   14.4,   0.99963, 0, 0, 0, 0
"SX3215385A", 0.208, 1,    117.019,  -39.6,   0.97444, 2,    114.094,  140.0,   0.95008, 0, 0, 0, 0
"SX3215385B", 0.208, 1,    117.642, -159.9,   0.97962, 2,    112.006,   19.3,   0.93269, 0, 0, 0, 0
"SX3215385C", 0.208, 1,    118.725,   80.6,   0.98865, 2,    121.406,  -99.1,     1.011, 0, 0, 0, 0
"SX2841622A", 0.208, 1,    121.923,  -44.3,    1.0153, 2,    120.883,  135.6,    1.0066, 0, 0, 0, 0
"SX2879062C", 0.208, 1,        119,   80.9,   0.99093, 2,    120.788,  -98.9,    1.0058, 0, 0, 0, 0
"SX2917255C", 0.208, 1,    123.231,   81.8,    1.0262, 2,    122.474,  -98.3,    1.0199, 0, 0, 0, 0
"SX3160862C", 0.208, 1,    123.962,   82.1,    1.0323, 2,    122.319,  -98.1,    1.0186, 0, 0, 0, 0
"SX3067447A", 0.208, 1,    113.179,  -41.1,   0.94246, 2,    112.035,  138.8,   0.93293, 0, 0, 0, 0
"SX3179637C", 0.208, 1,    120.423,   84.4,    1.0028, 2,    122.248,  -95.4,     1.018, 0, 0, 0, 0
"SX2822867B", 0.208, 1,     119.67, -167.2,   0.99651, 2,    117.838,   12.5,   0.98125, 0, 0, 0, 0
"SX2766741A", 0.208, 1,      122.3,  -44.4,    1.0184, 2,    119.599,  135.3,   0.99592, 0, 0, 0, 0
"SX2897807B", 0.208, 1,    119.137, -167.2,   0.99207, 2,    120.955,   13.0,    1.0072, 0, 0, 0, 0
"SX2823611A", 0.208, 1,    122.964,  -36.3,    1.0239, 2,    121.621,  143.6,    1.0128, 0, 0, 0, 0
"SX3141398A", 0.208, 1,    119.588,  -44.9,   0.99583, 2,    118.099,  134.9,   0.98343, 0, 0, 0, 0
"SX3235251C", 0.208, 1,    123.206,   80.2,     1.026, 2,     121.06, -100.1,    1.0081, 0, 0, 0, 0
"SX2935551C", 0.208, 1,    119.047,   80.9,   0.99133, 2,    120.623,  -98.9,    1.0044, 0, 0, 0, 0
"SX3235252B", 0.208, 1,    117.208, -167.5,   0.97601, 2,      120.1,   12.9,    1.0001, 0, 0, 0, 0
"SX2917328B", 0.208, 1,     119.43, -159.3,   0.99451, 2,    117.245,   20.4,   0.97632, 0, 0, 0, 0
"SX2989565A", 0.208, 1,    117.554,  -39.3,   0.97889, 2,    118.848,  140.9,   0.98966, 0, 0, 0, 0
"SX2692655C", 0.208, 1,    122.858,   82.0,    1.0231, 2,    122.663,  -98.0,    1.0214, 0, 0, 0, 0
"SX2861219B", 0.208, 1,    120.059, -159.1,   0.99975, 2,    117.321,   20.5,   0.97695, 0, 0, 0, 0
"SX2674051A", 0.208, 1,    118.992,  -39.1,   0.99087, 2,    117.865,  140.7,   0.98148, 0, 0, 0, 0
"SX2804249C", 0.208, 1,      121.2,   80.9,    1.0093, 2,     121.87,  -99.0,    1.0148, 0, 0, 0, 0
"SX3030205C", 0.208, 1,     122.96,   83.3,    1.0239, 2,    123.853,  -96.6,    1.0313, 0, 0, 0, 0
"SX3085395A", 0.208, 1,    120.626,  -40.9,    1.0045, 2,    122.285,  139.3,    1.0183, 0, 0, 0, 0
"SX2767409B", 0.208, 1,    117.854, -159.4,   0.98139, 2,    119.232,   20.8,   0.99287, 0, 0, 0, 0
"SX3217064B", 0.208, 1,    119.896, -159.2,   0.99839, 2,    117.138,   20.5,   0.97542, 0, 0, 0, 0
"SX2729405B", 0.208, 1,    121.164, -160.9,    1.0089, 2,    123.402,   19.4,    1.0276, 0, 0, 0, 0
"SX3179699B", 0.208, 1,    123.549, -160.6,    1.0288, 2,     120.35,   19.0,    1.0022, 0, 0, 0, 0
"SX2898526C", 0.208, 1,    121.893,   81.2,     1.015, 2,     123.08,  -98.7,    1.0249, 0, 0, 0, 0
"SX2674052C", 0.208, 1,    121.697,   81.2,    1.0134, 2,    120.488,  -99.0,    1.0033, 0, 0, 0, 0
"SX2851933A", 0.208, 1,    118.727,  -45.0,   0.98866, 2,    119.647,  135.2,   0.99632, 0, 0, 0, 0
"SX2851933B", 0.208, 1,    122.833, -166.5,    1.0228, 2,    120.762,   13.3,    1.0056, 0, 0, 0, 0
"SX2851933C", 0.208, 1,    118.611,   79.3,   0.98769, 2,    120.081, -100.5,   0.99993, 0, 0, 0, 0
"SX2860492C", 0.208, 1,    121.889,   79.5,     1.015, 2,    123.388, -100.3,    1.0275, 0, 0, 0, 0
"SX3197645A", 0.208, 1,    120.823,  -40.9,    1.0061, 2,    119.149,  138.9,   0.99217, 0, 0, 0, 0
"SX3048211A", 0.208, 1,    119.446,  -41.0,   0.99465, 2,    119.801,  139.0,    0.9976, 0, 0, 0, 0
"SX2804253A", 0.208, 1,    121.789,  -40.6,    1.0142, 2,    122.222,  139.4,    1.0178, 0, 0, 0, 0
"SX3178981B", 0.208, 1,    118.359, -162.0,    0.9856, 2,    120.153,   18.2,    1.0005, 0, 0, 0, 0
"SX2785525C", 0.208, 1,    123.114,   80.2,    1.0252, 2,    121.387, -100.0,    1.0108, 0, 0, 0, 0
"SX2860483B", 0.208, 1,    119.026, -167.2,   0.99115, 2,    117.097,   12.6,   0.97508, 0, 0, 0, 0
"SX3141397B", 0.208, 1,    117.001, -167.4,   0.97429, 2,    119.114,   12.8,   0.99188, 0, 0, 0, 0
"SX3253995C", 0.208, 1,    123.537,   79.4,    1.0287, 2,    121.407, -100.9,     1.011, 0, 0, 0, 0
"SX2710536A", 0.208, 1,    121.217,  -45.0,    1.0094, 2,     119.28,  134.7,   0.99326, 0, 0, 0, 0
"SX3197638A", 0.208, 1,    119.278,  -45.3,   0.99325, 2,     121.32,  135.0,    1.0103, 0, 0, 0, 0
"SX2935557A", 0.208, 1,    119.018,  -45.2,   0.99109, 2,    121.007,  135.0,    1.0076, 0, 0, 0, 0
"SX2673311A", 0.208, 1,    119.481,  -45.2,   0.99494, 2,    121.107,  135.0,    1.0085, 0, 0, 0, 0
"SX2729413A", 0.208, 1,     121.18,  -45.0,    1.0091, 2,    121.166,  135.0,     1.009, 0, 0, 0, 0
"SX3122848C", 0.208, 1,    123.101,   79.4,    1.0251, 2,    121.349, -100.9,    1.0105, 0, 0, 0, 0
"SX2973169A", 0.208, 1,    119.189,  -45.2,   0.99251, 2,    119.356,  134.8,    0.9939, 0, 0, 0, 0
"SX2822868A", 0.208, 1,    119.982,  -44.8,   0.99911, 2,    118.597,  135.0,   0.98758, 0, 0, 0, 0
"SX2860493A", 0.208, 1,    119.151,  -44.9,   0.99219, 2,    118.984,  135.1,    0.9908, 0, 0, 0, 0
"SX3178976A", 0.208, 1,    119.695,  -45.1,   0.99672, 2,    118.853,  134.8,   0.98971, 0, 0, 0, 0
"SX2673317A", 0.208, 1,    118.146,  -45.1,   0.98382, 2,    119.715,  135.1,   0.99689, 0, 0, 0, 0
"SX2729428A", 0.208, 1,    118.939,  -45.0,   0.99042, 2,    119.214,  135.1,   0.99272, 0, 0, 0, 0
"SX2973159A", 0.208, 1,    118.186,  -45.1,   0.98415, 2,    119.859,  135.1,   0.99809, 0, 0, 0, 0
"SX3254216A", 0.208, 1,    116.823,  -45.2,   0.97281, 2,    119.407,  135.1,   0.99433, 0, 0, 0, 0
"SX2973180B", 0.208, 1,    118.788, -167.3,   0.98917, 2,    115.888,   12.3,   0.96502, 0, 0, 0, 0
"SX3066816A", 0.208, 1,    118.347,  -45.1,   0.98549, 2,    120.182,  135.2,    1.0008, 0, 0, 0, 0
"SX3216351A", 0.208, 1,    119.155,  -44.9,   0.99222, 2,    118.967,  135.1,   0.99066, 0, 0, 0, 0
"SX2841635A", 0.208, 1,    121.993,  -44.6,    1.0159, 2,     121.45,  135.3,    1.0113, 0, 0, 0, 0
"SX3254217C", 0.208, 1,    119.289,   79.1,   0.99334, 2,     122.47, -100.5,    1.0198, 0, 0, 0, 0
"SX2822870C", 0.208, 1,    120.199,   79.2,    1.0009, 2,    121.825, -100.6,    1.0145, 0, 0, 0, 0
"SX2766725C", 0.208, 1,    120.282,   79.2,    1.0016, 2,    121.742, -100.6,    1.0138, 0, 0, 0, 0
"SX2879078A", 0.208, 1,     119.59,  -44.9,   0.99584, 2,    118.976,  135.0,   0.99073, 0, 0, 0, 0
"SX3048221A", 0.208, 1,    120.306,  -44.8,    1.0018, 2,    117.766,  134.9,   0.98066, 0, 0, 0, 0
"SX2879092C", 0.208, 1,    118.181,   79.2,   0.98411, 2,    120.532, -100.5,    1.0037, 0, 0, 0, 0
"SX2691954B", 0.208, 1,     116.97, -162.2,   0.97403, 2,    117.293,   17.9,   0.97672, 0, 0, 0, 0
"SX3104135A", 0.208, 1,    118.634,  -40.9,   0.98789, 2,    118.139,  139.0,   0.98376, 0, 0, 0, 0
"SX2991943C", 0.208, 1,    121.454,   79.5,    1.0114, 2,    122.374, -100.4,     1.019, 0, 0, 0, 0
"SX3233353A", 0.208, 1,     120.92,  -45.1,    1.0069, 2,    120.178,  134.8,    1.0007, 0, 0, 0, 0
"SX3141403A", 0.208, 1,    119.557,  -45.2,   0.99557, 2,     121.44,  135.0,    1.0113, 0, 0, 0, 0
"SX2785546A", 0.208, 1,     119.35,  -45.2,   0.99385, 2,    121.575,  135.0,    1.0124, 0, 0, 0, 0
"SX2879087A", 0.208, 1,    121.246,  -45.0,    1.0096, 2,    120.242,  134.8,    1.0013, 0, 0, 0, 0
"SX2785531A", 0.208, 1,    121.199,  -45.0,    1.0092, 2,    120.476,  134.9,    1.0032, 0, 0, 0, 0
"SX3216358A", 0.208, 1,    119.994,  -45.2,   0.99921, 2,    121.135,  135.0,    1.0087, 0, 0, 0, 0
"SX2748139B", 0.208, 1,    118.869, -167.7,   0.98984, 2,    120.529,   12.5,    1.0037, 0, 0, 0, 0
"SX2935559A", 0.208, 1,    117.344,  -41.1,   0.97714, 2,    118.428,  139.1,   0.98617, 0, 0, 0, 0
"SX3048231B", 0.208, 1,    115.301, -162.3,   0.96013, 2,    119.893,   18.3,   0.99837, 0, 0, 0, 0
"SX2691959B", 0.208, 1,    118.832, -162.1,   0.98953, 2,    118.394,   17.9,   0.98588, 0, 0, 0, 0
