Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"SX2731712B", 0.208, 1,    119.689, -167.5,   0.99667, 2,    121.107,   12.7,    1.0085, 0, 0, 0, 0
"SX3010580B", 0.208, 1,    120.202, -167.5,    1.0009, 2,    121.082,   12.6,    1.0083, 0, 0, 0, 0
"SX3216361B", 0.208, 1,     120.59, -167.4,    1.0042, 2,    120.448,   12.6,     1.003, 0, 0, 0, 0
"SX2879089C", 0.208, 1,    117.544,   78.8,   0.97881, 2,    121.951, -100.7,    1.0155, 0, 0, 0, 0
"SX3232301C", 0.208, 1,    120.691,   78.8,     1.005, 2,    115.895, -101.8,   0.96508, 0, 0, 0, 0
"SX2763811C", 0.208, 1,    116.878,   78.4,   0.97326, 2,    119.582, -101.3,   0.99578, 0, 0, 0, 0
"SX2970258C", 0.208, 1,    119.145,   78.5,   0.99214, 2,    119.571, -101.5,   0.99569, 0, 0, 0, 0
"SX2763812C", 0.208, 1,    120.041,   78.7,    0.9996, 2,    116.334, -101.7,   0.96873, 0, 0, 0, 0
"SX3101194C", 0.208, 1,    113.719,   78.0,   0.94696, 2,    122.344, -101.0,    1.0188, 0, 0, 0, 0
"SX2916625B", 0.208, 1,     118.17, -162.0,   0.98402, 2,    118.491,   18.1,   0.98669, 0, 0, 0, 0
"SX2955047A", 0.208, 1,    111.099,  -41.8,   0.92514, 2,    111.979,  138.4,   0.93247, 0, 0, 0, 0
"SX3066830B", 0.208, 1,    119.344, -167.1,    0.9938, 2,    116.298,   12.5,   0.96843, 0, 0, 0, 0
"SX2673343B", 0.208, 1,    117.155, -167.5,   0.97557, 2,    119.216,   12.8,   0.99273, 0, 0, 0, 0
"SX2766748A", 0.208, 1,    120.969,  -45.1,    1.0073, 2,    120.126,  134.8,    1.0003, 0, 0, 0, 0
"SX2897801A", 0.208, 1,    120.432,  -44.6,    1.0029, 2,    120.816,  135.5,    1.0061, 0, 0, 0, 0
"SX2897805A", 0.208, 1,    122.193,  -44.5,    1.0175, 2,    120.197,  135.3,    1.0009, 0, 0, 0, 0
"SX3086098A", 0.208, 1,    120.349,  -37.4,    1.0022, 2,    118.672,  142.4,    0.9882, 0, 0, 0, 0
"SX3104155C", 0.208, 1,    120.294,   81.1,    1.0017, 2,    118.642,  -99.1,   0.98795, 0, 0, 0, 0
"SX2710543C", 0.208, 1,    119.457,   78.7,   0.99474, 2,    121.014, -101.1,    1.0077, 0, 0, 0, 0
"SX2861197C", 0.208, 1,    123.016,   81.7,    1.0244, 2,    123.205,  -98.3,    1.0259, 0, 0, 0, 0
"SX2992657A", 0.208, 1,    118.137,  -38.9,   0.98375, 2,    118.085,  141.1,   0.98331, 0, 0, 0, 0
"SX3254237A", 0.208, 1,    114.548,  -40.5,   0.95386, 2,    111.538,  139.1,    0.9288, 0, 0, 0, 0
"SX2710544A", 0.208, 1,    119.217,  -44.9,   0.99274, 2,    117.613,  134.9,   0.97938, 0, 0, 0, 0
"SX2917359A", 0.208, 1,    117.568,  -39.0,   0.97901, 2,    119.133,  141.2,   0.99204, 0, 0, 0, 0
"SX3122847A", 0.208, 1,    120.797,  -45.1,    1.0059, 2,    120.594,  134.9,    1.0042, 0, 0, 0, 0
"SX3029520B", 0.208, 1,    118.126, -167.4,   0.98365, 2,     117.35,   12.5,   0.97719, 0, 0, 0, 0
"SX3150961C", 0.208, 1,    120.993,   81.4,    1.0075, 2,    123.969,  -98.2,    1.0323, 0, 0, 0, 0
"SX2684420B", 0.208, 1,    117.163, -167.5,   0.97564, 2,    118.626,   12.7,   0.98782, 0, 0, 0, 0
"SX2685809A", 0.208, 1,    123.475,  -44.5,    1.0282, 2,    123.062,  135.4,    1.0248, 0, 0, 0, 0
"SX3097861C", 0.208, 1,    124.035,   80.6,    1.0329, 2,    123.913,  -99.4,    1.0318, 0, 0, 0, 0
"SX2798067B", 0.208, 1,     117.04, -161.2,   0.97461, 2,    117.867,   18.9,   0.98149, 0, 0, 0, 0
"SX2929261A", 0.208, 1,    122.476,  -44.5,    1.0199, 2,    121.793,  135.4,    1.0142, 0, 0, 0, 0
"SX2891575C", 0.208, 1,    121.587,   84.4,    1.0125, 2,    121.611,  -95.6,    1.0127, 0, 0, 0, 0
"SX2685805A", 0.208, 1,    119.319,  -45.2,   0.99359, 2,    120.361,  134.9,    1.0023, 0, 0, 0, 0
"SX3225319B", 0.208, 1,    113.916, -162.5,    0.9486, 2,    115.121,   17.7,   0.95864, 0, 0, 0, 0
"SX2925506C", 0.208, 1,     120.98,   78.9,    1.0074, 2,    119.522, -101.3,   0.99528, 0, 0, 0, 0
"SX2983432A", 0.208, 1,    123.132,  -44.4,    1.0253, 2,    120.657,  135.3,    1.0047, 0, 0, 0, 0
"SX2948732B", 0.208, 1,     120.67, -167.4,    1.0048, 2,    118.552,   12.3,    0.9872, 0, 0, 0, 0
"SX2911069B", 0.208, 1,    118.574, -167.7,   0.98738, 2,    120.658,   12.6,    1.0047, 0, 0, 0, 0
"SX2724120C", 0.208, 1,    122.153,   80.1,    1.0172, 2,    122.191,  -99.9,    1.0175, 0, 0, 0, 0
"SX2858175A", 0.208, 1,    117.647,  -45.4,   0.97967, 2,     118.51,  134.7,   0.98686, 0, 0, 0, 0
"SX3251807A", 0.208, 1,    118.627,  -45.3,   0.98783, 2,    116.999,  134.5,   0.97427, 0, 0, 0, 0
"SX3231269B", 0.208, 1,     118.57, -167.7,   0.98736, 2,    120.655,   12.6,    1.0047, 0, 0, 0, 0
"SX3081380A", 0.208, 1,     117.86,  -38.8,   0.98144, 2,    119.076,  141.4,   0.99156, 0, 0, 0, 0
"SX3139103A", 0.208, 1,    118.967,  -45.2,   0.99066, 2,     116.92,  134.5,   0.97361, 0, 0, 0, 0
"SX2876814A", 0.208, 1,    120.578,  -45.1,    1.0041, 2,    119.612,  134.8,   0.99603, 0, 0, 0, 0
"SX3120503A", 0.208, 1,    117.691,  -45.4,   0.98004, 2,    118.363,  134.7,   0.98563, 0, 0, 0, 0
"SX3120504A", 0.208, 1,    118.246,  -45.3,   0.98465, 2,    117.795,  134.6,    0.9809, 0, 0, 0, 0
"SX2875754C", 0.208, 1,    119.355,   81.1,   0.99389, 2,    122.982,  -98.5,    1.0241, 0, 0, 0, 0
"SX3195327A", 0.208, 1,    118.641,  -45.3,   0.98795, 2,    117.722,  134.6,   0.98029, 0, 0, 0, 0
"SX2763407C", 0.208, 1,    122.801,   84.6,    1.0226, 2,    122.117,  -95.5,    1.0169, 0, 0, 0, 0
"SX2688692B", 0.208, 1,    116.512, -160.2,   0.97022, 2,    116.359,   19.8,   0.96894, 0, 0, 0, 0
"SX2688693C", 0.208, 1,    122.152,   81.0,    1.0172, 2,    120.273,  -99.3,    1.0015, 0, 0, 0, 0
"SX2913406B", 0.208, 1,    118.463, -167.3,   0.98646, 2,    115.965,   12.4,   0.96566, 0, 0, 0, 0
"SX2989571A", 0.208, 1,    117.912,  -45.4,   0.98188, 2,    118.079,  134.6,   0.98326, 0, 0, 0, 0
"SX2764411C", 0.208, 1,    122.208,   84.5,    1.0176, 2,    120.938,  -95.7,    1.0071, 0, 0, 0, 0
"SX3119793B", 0.208, 1,    118.876, -162.0,    0.9899, 2,    118.939,   18.0,   0.99043, 0, 0, 0, 0
"SX3251808A", 0.208, 1,    119.091,  -45.2,   0.99169, 2,    117.568,  134.6,   0.97901, 0, 0, 0, 0
"SX3027133A", 0.208, 1,    120.552,  -45.1,    1.0039, 2,    120.424,  134.9,    1.0028, 0, 0, 0, 0
"SX2857591A", 0.208, 1,    120.037,  -45.2,   0.99957, 2,    121.377,  135.0,    1.0107, 0, 0, 0, 0
"SX2726983A", 0.208, 1,    117.927,  -45.3,   0.98199, 2,    118.061,  134.7,   0.98312, 0, 0, 0, 0
"SX3157167A", 0.208, 1,    121.206,  -42.5,    1.0093, 2,     121.61,  137.5,    1.0127, 0, 0, 0, 0
"SX3082993A", 0.208, 1,    117.034,  -45.5,   0.97457, 2,    118.439,  134.7,   0.98626, 0, 0, 0, 0
"SX3120376A", 0.208, 1,    122.024,  -44.9,    1.0161, 2,    119.562,  134.8,   0.99561, 0, 0, 0, 0
"SX2989432B", 0.208, 1,    119.154, -167.2,   0.99222, 2,    116.512,   12.5,   0.97022, 0, 0, 0, 0
"SX3120484C", 0.208, 1,    121.836,   79.2,    1.0146, 2,    121.835, -100.8,    1.0145, 0, 0, 0, 0
"SX2820528C", 0.208, 1,    121.534,   79.2,     1.012, 2,    121.614, -100.8,    1.0127, 0, 0, 0, 0
"SX2745799C", 0.208, 1,    121.111,   79.2,    1.0085, 2,    122.032, -100.7,    1.0162, 0, 0, 0, 0
"SX3270814A", 0.208, 1,    119.442,  -45.2,   0.99461, 2,    121.867,  135.1,    1.0148, 0, 0, 0, 0
"SX2801895B", 0.208, 1,    114.925, -162.4,     0.957, 2,    114.775,   17.6,   0.95575, 0, 0, 0, 0
"SX2801896B", 0.208, 1,    120.141, -167.5,    1.0004, 2,    119.297,   12.4,    0.9934, 0, 0, 0, 0
"SX3214055C", 0.208, 1,    122.702,   79.7,    1.0218, 2,    122.086, -100.4,    1.0166, 0, 0, 0, 0
"SX3195310A", 0.208, 1,    117.043,  -41.1,   0.97464, 2,    118.722,  139.1,   0.98862, 0, 0, 0, 0
"SX3008232B", 0.208, 1,     121.65, -167.4,     1.013, 2,    120.445,   12.5,     1.003, 0, 0, 0, 0
"SX2764399B", 0.208, 1,    120.053, -167.5,    0.9997, 2,     121.79,   12.7,    1.0142, 0, 0, 0, 0
"SX3027116A", 0.208, 1,    119.879,  -40.9,   0.99825, 2,    118.371,  138.9,   0.98569, 0, 0, 0, 0
"SX2689678B", 0.208, 1,    119.471, -161.9,   0.99485, 2,    118.377,   17.9,   0.98574, 0, 0, 0, 0
"SX2951995C", 0.208, 1,    120.772,   78.8,    1.0057, 2,     115.47, -101.8,   0.96154, 0, 0, 0, 0
"SX3139086B", 0.208, 1,    117.042, -167.5,   0.97463, 2,    117.932,   12.6,   0.98204, 0, 0, 0, 0
"SX2933120C", 0.208, 1,    120.744,   79.0,    1.0055, 2,    119.182, -101.2,   0.99245, 0, 0, 0, 0
"SX2726973A", 0.208, 1,    121.753,  -44.6,    1.0139, 2,    121.262,  135.3,    1.0098, 0, 0, 0, 0
"SX2820531B", 0.208, 1,    123.136, -166.5,    1.0254, 2,    120.918,   13.2,    1.0069, 0, 0, 0, 0
"SX3157708C", 0.208, 1,    121.263,   79.2,    1.0098, 2,    122.261, -100.6,    1.0181, 0, 0, 0, 0
"SX2858166A", 0.208, 1,    123.078,  -44.6,    1.0249, 2,     123.36,  135.4,    1.0272, 0, 0, 0, 0
"SX2764403A", 0.208, 1,    118.069,  -43.9,   0.98318, 2,    116.746,  135.9,   0.97216, 0, 0, 0, 0
"SX2895449C", 0.208, 1,    121.281,   79.1,    1.0099, 2,     123.42, -100.6,    1.0277, 0, 0, 0, 0
"SX3176656A", 0.208, 1,    122.856,  -44.3,     1.023, 2,    120.433,  135.4,    1.0029, 0, 0, 0, 0
"SX2820533A", 0.208, 1,    118.152,  -43.8,   0.98387, 2,    118.428,  136.2,   0.98617, 0, 0, 0, 0
"SX2876796A", 0.208, 1,    120.945,  -44.4,    1.0071, 2,    121.912,  135.7,    1.0152, 0, 0, 0, 0
"SX2876797A", 0.208, 1,    121.239,  -44.4,    1.0096, 2,    121.781,  135.7,    1.0141, 0, 0, 0, 0
"SX3157710B", 0.208, 1,    119.157, -167.2,   0.99224, 2,     117.67,   12.6,   0.97986, 0, 0, 0, 0
"SX2726974B", 0.208, 1,    120.567, -165.5,     1.004, 2,    117.502,   14.1,   0.97846, 0, 0, 0, 0
"SX2726975B", 0.208, 1,    117.791, -167.4,   0.98087, 2,     117.48,   12.6,   0.97828, 0, 0, 0, 0
"SX3195315A", 0.208, 1,    121.404,  -40.6,     1.011, 2,    122.231,  139.5,    1.0178, 0, 0, 0, 0
"SX3143999A", 0.208, 1,    121.607,  -44.5,    1.0126, 2,    120.411,  135.4,    1.0027, 0, 0, 0, 0
"SX3125349C", 0.208, 1,     120.17,   78.6,    1.0007, 2,    119.553, -101.5,   0.99554, 0, 0, 0, 0
"SX3181545C", 0.208, 1,    121.004,   78.6,    1.0076, 2,    119.341, -101.6,   0.99377, 0, 0, 0, 0
"SX3082981C", 0.208, 1,    120.763,   81.1,    1.0056, 2,     119.38,  -99.1,   0.99409, 0, 0, 0, 0
"SX2876798B", 0.208, 1,    121.613, -166.8,    1.0127, 2,    118.658,   12.8,   0.98809, 0, 0, 0, 0
"SX3008237C", 0.208, 1,    124.323,   80.0,    1.0353, 2,    123.439, -100.1,    1.0279, 0, 0, 0, 0
"SX2783231B", 0.208, 1,    118.683, -165.8,   0.98829, 2,    121.784,   14.6,    1.0141, 0, 0, 0, 0
"SX3176660B", 0.208, 1,     119.79, -165.7,   0.99751, 2,    120.256,   14.4,    1.0014, 0, 0, 0, 0
"SX3082983B", 0.208, 1,    118.249, -165.8,   0.98468, 2,    120.707,   14.5,    1.0051, 0, 0, 0, 0
"SX2801902B", 0.208, 1,    118.505, -165.7,   0.98681, 2,    119.626,   14.4,   0.99614, 0, 0, 0, 0
"SX3157718A", 0.208, 1,     121.23,  -42.3,    1.0095, 2,    122.599,  137.8,    1.0209, 0, 0, 0, 0
"SX2745806C", 0.208, 1,    120.955,   79.0,    1.0072, 2,    119.567, -101.2,   0.99566, 0, 0, 0, 0
"SX3195318B", 0.208, 1,    122.824, -160.7,    1.0228, 2,    122.074,   19.2,    1.0165, 0, 0, 0, 0
"SX3214071C", 0.208, 1,    123.785,   81.9,    1.0308, 2,    121.944,  -98.3,    1.0154, 0, 0, 0, 0
"SX3214069C", 0.208, 1,    122.042,   81.7,    1.0163, 2,    123.681,  -98.1,    1.0299, 0, 0, 0, 0
"SX3232902A", 0.208, 1,    111.646,  -41.2,   0.92969, 2,    114.015,  139.1,   0.94942, 0, 0, 0, 0
"SX3027122A", 0.208, 1,    110.509,  -41.8,   0.92022, 2,    112.731,  138.5,   0.93873, 0, 0, 0, 0
"SX3082988B", 0.208, 1,    118.236, -159.4,   0.98457, 2,    119.368,   20.7,     0.994, 0, 0, 0, 0
"SX3027124C", 0.208, 1,    120.695,   84.4,    1.0051, 2,    122.644,  -95.4,    1.0213, 0, 0, 0, 0
"SX2801909C", 0.208, 1,    124.247,   85.5,    1.0346, 2,     125.56,  -94.4,    1.0456, 0, 0, 0, 0
"SX2914324A", 0.208, 1,    120.717,  -45.1,    1.0052, 2,    121.024,  134.9,    1.0078, 0, 0, 0, 0
"SX2820556A", 0.208, 1,     119.04,  -44.9,   0.99126, 2,    117.422,  134.9,   0.97779, 0, 0, 0, 0
"SX2933135A", 0.208, 1,    113.519,  -41.0,   0.94529, 2,    111.993,  138.8,   0.93259, 0, 0, 0, 0
"SX3139366A", 0.208, 1,    121.768,  -36.6,     1.014, 2,    121.032,  143.3,    1.0079, 0, 0, 0, 0
"SX2708744B", 0.208, 1,    118.442, -161.3,   0.98628, 2,    111.051,   17.7,   0.92474, 0, 0, 0, 0
"SX2690187B", 0.208, 1,    113.099, -162.0,   0.94179, 2,    116.439,   18.4,   0.96961, 0, 0, 0, 0
"SX3233412A", 0.208, 1,    110.806,  -40.9,    0.9227, 2,     114.29,  139.5,   0.95171, 0, 0, 0, 0
"SX3027670B", 0.208, 1,     110.82, -162.3,   0.92282, 2,     118.48,   18.7,    0.9866, 0, 0, 0, 0
"SX2821087A", 0.208, 1,    109.703,  -41.0,   0.91352, 2,    114.045,  139.6,   0.94967, 0, 0, 0, 0
"SX2990098A", 0.208, 1,    111.849,  -40.8,   0.93139, 2,    113.122,  139.4,   0.94198, 0, 0, 0, 0
"SX3252336B", 0.208, 1,    116.641, -161.7,   0.97129, 2,    114.618,   18.0,   0.95444, 0, 0, 0, 0
"SX2802480B", 0.208, 1,    117.906, -161.4,   0.98183, 2,    111.321,   17.8,   0.92699, 0, 0, 0, 0
"SX3233413B", 0.208, 1,     113.56, -162.0,   0.94564, 2,    116.985,   18.4,   0.97415, 0, 0, 0, 0
"SX3027671A", 0.208, 1,    114.339,  -40.5,   0.95212, 2,     111.15,  139.0,   0.92556, 0, 0, 0, 0
"SX3102286B", 0.208, 1,    116.527, -161.5,   0.97034, 2,    112.684,   18.0,   0.93834, 0, 0, 0, 0
"SX2802481A", 0.208, 1,    109.541,  -41.0,   0.91217, 2,    114.061,  139.6,   0.94981, 0, 0, 0, 0
"SX3214549A", 0.208, 1,    114.718,  -40.4,   0.95527, 2,    110.079,  139.0,   0.91665, 0, 0, 0, 0
"SX3139598B", 0.208, 1,    117.388, -162.1,   0.97751, 2,     119.25,   18.2,   0.99302, 0, 0, 0, 0
"SX3214112B", 0.208, 1,    117.843, -167.5,    0.9813, 2,    117.497,   12.5,   0.97842, 0, 0, 0, 0
"SX3251854A", 0.208, 1,    117.863,  -43.5,   0.98147, 2,    120.327,  136.8,     1.002, 0, 0, 0, 0
"SX2763072B", 0.208, 1,    116.834, -162.2,   0.97289, 2,    114.669,   17.5,   0.95487, 0, 0, 0, 0
"SX3172805A", 0.208, 1,    120.181,  -44.8,    1.0008, 2,    117.858,  134.9,   0.98143, 0, 0, 0, 0
"SX3226771A", 0.208, 1,     119.24,  -44.9,   0.99294, 2,    119.565,  135.1,   0.99563, 0, 0, 0, 0
"SX3189190A", 0.208, 1,    118.494,  -45.0,   0.98672, 2,    119.841,  135.2,   0.99794, 0, 0, 0, 0
"SX2896685A", 0.208, 1,    114.043,  -40.6,   0.94965, 2,    112.477,  139.1,   0.93661, 0, 0, 0, 0
"SX2896685B", 0.208, 1,    116.474, -161.8,    0.9699, 2,    115.983,   18.1,   0.96581, 0, 0, 0, 0
"SX2896685C", 0.208, 1,    122.922,   81.4,    1.0236, 2,    122.973,  -98.6,     1.024, 0, 0, 0, 0
"SX2937757C", 0.208, 1,    121.573,   84.5,    1.0124, 2,    123.361,  -95.3,    1.0272, 0, 0, 0, 0
"SX2806553C", 0.208, 1,    121.405,   84.5,     1.011, 2,    122.987,  -95.4,    1.0241, 0, 0, 0, 0
"SX2862616C", 0.208, 1,    118.429,   78.5,   0.98618, 2,    117.805, -101.5,   0.98098, 0, 0, 0, 0
"SX2746587C", 0.208, 1,    120.872,   79.1,    1.0065, 2,    121.751, -100.8,    1.0138, 0, 0, 0, 0
"SX2727795C", 0.208, 1,    122.343,   80.1,    1.0188, 2,    122.698,  -99.9,    1.0217, 0, 0, 0, 0
"SX3177665A", 0.208, 1,    122.849,  -44.4,     1.023, 2,    119.379,  135.1,   0.99409, 0, 0, 0, 0
"SX3046854B", 0.208, 1,    116.738, -167.5,   0.97209, 2,    117.772,   12.6,   0.98071, 0, 0, 0, 0
"SX3102793B", 0.208, 1,    120.325, -165.6,     1.002, 2,    118.163,   14.2,   0.98397, 0, 0, 0, 0
"SX2803199A", 0.208, 1,    113.261,  -40.6,   0.94314, 2,    111.692,  139.2,   0.93008, 0, 0, 0, 0
"SX2803199B", 0.208, 1,    112.579, -162.2,   0.93747, 2,    118.098,   18.5,   0.98342, 0, 0, 0, 0
"SX2803199C", 0.208, 1,     122.52,   81.5,    1.0202, 2,    121.684,  -98.6,    1.0133, 0, 0, 0, 0
"SX3215203A", 0.208, 1,    113.188,  -40.6,   0.94254, 2,    111.682,  139.2,   0.92999, 0, 0, 0, 0
"SX3215203B", 0.208, 1,     117.99, -161.5,   0.98252, 2,    112.612,   17.8,   0.93774, 0, 0, 0, 0
"SX3215203C", 0.208, 1,    123.641,   81.6,    1.0296, 2,    120.472,  -98.8,    1.0032, 0, 0, 0, 0
"SX3065665A", 0.208, 1,    110.193,  -41.9,    0.9176, 2,     112.87,  138.5,   0.93989, 0, 0, 0, 0
"SX3177881C", 0.208, 1,    122.259,   79.3,    1.0181, 2,    120.482, -100.9,    1.0033, 0, 0, 0, 0
"SX3047058A", 0.208, 1,    118.491,  -45.2,    0.9867, 2,    118.949,  134.9,   0.99051, 0, 0, 0, 0
"SX3177894A", 0.208, 1,    117.289,  -45.4,   0.97668, 2,    118.199,  134.7,   0.98427, 0, 0, 0, 0
"SX3140238A", 0.208, 1,    119.485,  -45.1,   0.99497, 2,    116.623,  134.5,   0.97114, 0, 0, 0, 0
"SX2821770A", 0.208, 1,    121.902,  -44.4,    1.0151, 2,    119.568,  135.3,   0.99566, 0, 0, 0, 0
"SX2915534A", 0.208, 1,     121.49,  -44.5,    1.0117, 2,     119.96,  135.3,   0.99893, 0, 0, 0, 0
"SX2690868C", 0.208, 1,    118.517,   78.4,   0.98691, 2,    119.455, -101.4,   0.99472, 0, 0, 0, 0
"SX2803194C", 0.208, 1,    117.121,   78.2,   0.97529, 2,    121.481, -101.2,    1.0116, 0, 0, 0, 0
"SX3047073C", 0.208, 1,    120.135,   78.5,    1.0004, 2,    119.166, -101.6,   0.99231, 0, 0, 0, 0
"SX3065696A", 0.208, 1,    117.641,  -45.3,   0.97962, 2,     120.34,  135.0,    1.0021, 0, 0, 0, 0
"SX2915542A", 0.208, 1,    112.268,  -40.7,   0.93488, 2,    112.601,  139.3,   0.93765, 0, 0, 0, 0
"SX2915542B", 0.208, 1,    115.096, -161.8,   0.95842, 2,    115.589,   18.2,   0.96253, 0, 0, 0, 0
"SX2915542C", 0.208, 1,    121.386,   81.4,    1.0108, 2,    122.745,  -98.5,    1.0221, 0, 0, 0, 0
"SX3234149A", 0.208, 1,    121.323,  -36.8,    1.0103, 2,    121.327,  143.2,    1.0103, 0, 0, 0, 0
"SX3234149B", 0.208, 1,    122.614, -156.8,     1.021, 2,    120.335,   23.0,    1.0021, 0, 0, 0, 0
"SX3234149C", 0.208, 1,    121.791,   83.6,    1.0142, 2,    125.246,  -96.1,    1.0429, 0, 0, 0, 0
"SX2859391B", 0.208, 1,    120.448, -167.4,     1.003, 2,    120.069,   12.5,   0.99983, 0, 0, 0, 0
"SX2859403A", 0.208, 1,    113.451,  -40.9,   0.94472, 2,     112.82,  139.0,   0.93947, 0, 0, 0, 0
"SX3215340A", 0.208, 1,    117.736,  -45.4,   0.98041, 2,    118.874,  134.8,   0.98989, 0, 0, 0, 0
"SX3047289A", 0.208, 1,    116.781,  -39.6,   0.97245, 2,    113.739,  140.0,   0.94712, 0, 0, 0, 0
"SX3047289B", 0.208, 1,    114.463, -160.3,   0.95315, 2,    115.282,   19.8,   0.95997, 0, 0, 0, 0
"SX3047289C", 0.208, 1,    121.445,   81.0,    1.0113, 2,    118.021,  -99.5,   0.98278, 0, 0, 0, 0
"SX3215549B", 0.208, 1,    116.792, -167.5,   0.97255, 2,     119.16,   12.8,   0.99227, 0, 0, 0, 0
"SX3253570C", 0.208, 1,    123.856,   84.8,    1.0314, 2,    121.076,  -95.6,    1.0082, 0, 0, 0, 0
"SX2972704C", 0.208, 1,    123.267,   80.2,    1.0265, 2,    121.757, -100.0,    1.0139, 0, 0, 0, 0
"SX3159645A", 0.208, 1,    122.374,  -44.5,     1.019, 2,    121.441,  135.4,    1.0113, 0, 0, 0, 0
"SX3091052A", 0.208, 1,    119.222,  -44.8,   0.99278, 2,    116.415,  134.8,   0.96941, 0, 0, 0, 0
"SX2916234A", 0.208, 1,    118.673,  -45.0,   0.98821, 2,    118.778,  135.0,   0.98909, 0, 0, 0, 0
"SX3029183B", 0.208, 1,    118.512, -167.4,   0.98687, 2,     116.56,   12.3,   0.97061, 0, 0, 0, 0
"SX3108449A", 0.208, 1,    110.792,  -41.8,   0.92258, 2,    112.794,  138.5,   0.93925, 0, 0, 0, 0
"SX3103822C", 0.208, 1,    122.159,   79.3,    1.0172, 2,     121.59, -100.7,    1.0125, 0, 0, 0, 0
"SX2991640C", 0.208, 1,    120.853,   81.1,    1.0064, 2,     120.03,  -99.0,   0.99951, 0, 0, 0, 0
"SX2729206C", 0.208, 1,    122.209,   79.3,    1.0177, 2,    121.516, -100.8,    1.0119, 0, 0, 0, 0
"SX2897554C", 0.208, 1,    121.579,   79.3,    1.0124, 2,    121.413, -100.7,     1.011, 0, 0, 0, 0
"SX2729207C", 0.208, 1,    122.732,   79.5,     1.022, 2,    120.308, -100.8,    1.0018, 0, 0, 0, 0
"SX2766499C", 0.208, 1,    119.587,   79.1,   0.99583, 2,    123.381, -100.5,    1.0274, 0, 0, 0, 0
"SX2878848C", 0.208, 1,     121.57,   79.3,    1.0123, 2,    122.111, -100.7,    1.0168, 0, 0, 0, 0
"SX3263051C", 0.208, 1,    121.292,   80.0,      1.01, 2,    123.216,  -99.8,     1.026, 0, 0, 0, 0
"SX3312692A", 0.208, 1,     117.94,  -45.3,   0.98211, 2,    117.534,  134.6,   0.97872, 0, 0, 0, 0
"SX3315860B", 0.208, 1,    119.995, -167.5,   0.99921, 2,    119.698,   12.4,   0.99674, 0, 0, 0, 0
"SX3342743C", 0.208, 1,    121.617,   79.2,    1.0127, 2,    123.126, -100.7,    1.0253, 0, 0, 0, 0
"SX3448661B", 0.208, 1,    118.237, -167.3,   0.98458, 2,    117.209,   12.5,   0.97602, 0, 0, 0, 0
"SX3552667C", 0.208, 1,     123.25,   82.1,    1.0263, 2,    122.559,  -98.0,    1.0206, 0, 0, 0, 0
"SX3626914C", 0.208, 1,    122.018,   80.1,    1.0161, 2,    123.111,  -99.8,    1.0252, 0, 0, 0, 0
"SX3632979A", 0.208, 1,     119.11,  -45.2,   0.99185, 2,    119.574,  134.8,   0.99571, 0, 0, 0, 0
"SX3645809C", 0.208, 1,     120.69,   79.2,     1.005, 2,    122.033, -100.6,    1.0162, 0, 0, 0, 0
"SX3645810C", 0.208, 1,    120.591,   79.3,    1.0042, 2,    120.796, -100.7,    1.0059, 0, 0, 0, 0
"SX3645811C", 0.208, 1,    124.082,   79.7,    1.0333, 2,    117.148, -101.1,   0.97551, 0, 0, 0, 0
"SX3645812C", 0.208, 1,    120.784,   79.2,    1.0058, 2,    122.568, -100.6,    1.0206, 0, 0, 0, 0
"SX3649297A", 0.208, 1,    122.213,  -44.7,    1.0177, 2,    120.403,  135.0,    1.0026, 0, 0, 0, 0
"SX3649298A", 0.208, 1,    122.776,  -44.7,    1.0224, 2,    119.782,  134.9,   0.99744, 0, 0, 0, 0
"SX3649299A", 0.208, 1,    120.706,  -45.0,    1.0051, 2,    122.394,  135.2,    1.0192, 0, 0, 0, 0
"SX3649300A", 0.208, 1,     122.21,  -44.8,    1.0177, 2,    120.309,  135.0,    1.0018, 0, 0, 0, 0
"SX3649301A", 0.208, 1,    119.964,  -45.0,   0.99896, 2,    122.527,  135.3,    1.0203, 0, 0, 0, 0
"SX3649302A", 0.208, 1,    119.295,  -45.1,   0.99339, 2,    123.154,  135.4,    1.0255, 0, 0, 0, 0
"SX3649304A", 0.208, 1,    119.851,  -45.1,   0.99802, 2,    122.616,  135.3,     1.021, 0, 0, 0, 0
"SX3649305A", 0.208, 1,    121.948,  -44.9,    1.0155, 2,    121.542,  135.1,    1.0121, 0, 0, 0, 0
"SX3649306A", 0.208, 1,    119.983,  -45.0,   0.99912, 2,    122.542,  135.3,    1.0204, 0, 0, 0, 0
"SX3729297A", 0.208, 1,    122.755,  -44.5,    1.0222, 2,     120.18,  135.2,    1.0008, 0, 0, 0, 0
"SX3729298A", 0.208, 1,    120.017,  -44.8,    0.9994, 2,    122.312,  135.5,    1.0185, 0, 0, 0, 0
"SX3727707A", 0.208, 1,    121.338,  -44.7,    1.0104, 2,    121.514,  135.3,    1.0119, 0, 0, 0, 0
"SX3727708A", 0.208, 1,    121.085,  -44.8,    1.0083, 2,    122.162,  135.4,    1.0173, 0, 0, 0, 0
"SX3727709A", 0.208, 1,    121.893,  -44.6,     1.015, 2,    120.335,  135.2,    1.0021, 0, 0, 0, 0
"SX3727710A", 0.208, 1,    119.693,  -44.9,   0.99671, 2,     122.51,  135.5,    1.0202, 0, 0, 0, 0
"SX3727711A", 0.208, 1,    122.508,  -44.6,    1.0201, 2,    120.721,  135.2,    1.0053, 0, 0, 0, 0
"SX3727712A", 0.208, 1,    121.566,  -44.7,    1.0123, 2,    121.231,  135.3,    1.0095, 0, 0, 0, 0
"SX3728037A", 0.208, 1,    122.474,  -44.6,    1.0199, 2,    120.257,  135.2,    1.0014, 0, 0, 0, 0
"SX3728038A", 0.208, 1,    121.724,  -44.6,    1.0136, 2,    120.976,  135.3,    1.0074, 0, 0, 0, 0
"SX3728039A", 0.208, 1,    119.066,  -44.9,   0.99148, 2,    123.009,  135.6,    1.0243, 0, 0, 0, 0
"SX3728040A", 0.208, 1,    121.883,  -44.6,    1.0149, 2,    120.227,  135.2,    1.0011, 0, 0, 0, 0
"SX3728041A", 0.208, 1,    121.228,  -44.7,    1.0095, 2,    121.446,  135.3,    1.0113, 0, 0, 0, 0
"SX3728042A", 0.208, 1,    121.608,  -44.6,    1.0126, 2,    120.523,  135.2,    1.0036, 0, 0, 0, 0
"SX3728043A", 0.208, 1,    121.569,  -44.6,    1.0123, 2,    120.556,  135.2,    1.0039, 0, 0, 0, 0
"SX3778577C", 0.208, 1,    120.745,   78.8,    1.0055, 2,    119.679, -101.3,   0.99659, 0, 0, 0, 0
"SX3784018A", 0.208, 1,     122.15,  -44.3,    1.0172, 2,    121.144,  135.5,    1.0088, 0, 0, 0, 0
